  })({"config": {"view": {"continuousWidth": 300, "continuousHeight": 300}}, "data": {"name": "data-7f24682f25e34a8b6c561f5c28c76461"}, "facet": {"field": "Scenario", "type": "nominal"}, "spec": {"mark": {"type": "bar"}, "encoding": {"x": {"aggregate": "count", "type": "quantitative"}, "y": {"field": "Loading", "scale": {"domain": ["%I>100", "95<%I<100", "90<%I<95", "85<%I<90", "80<%I<85", "70<%I<80", "50<%I<70", "25<%I<50", "%I<25"]}, "type": "nominal"}}, "height": 120, "width": 250}, "columns": 3, "resolve": {"scale": {"x": "independent", "y": "independent"}}, "$schema": "https://vega.github.io/schema/vega-lite/v5.20.1.json", "datasets": {"data-7f24682f25e34a8b6c561f5c28c76461": [{"Scenario": "Solar = 0 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 409.2, "Branch MVA": 465.46, "Rate": 1200.0, "%I": 37.98, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 409.2, "Branch MVA": 465.46, "Rate": 1200.0, "%I": 37.98, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 502.09, "Branch MVA": 592.37, "Rate": 1200.0, "%I": 48.33, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -404.99, "Branch MVA": 412.32, "Rate": 1200.0, "%I": 32.87, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -404.99, "Branch MVA": 412.32, "Rate": 1200.0, "%I": 32.87, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 35.51, "Branch MVA": 42.89, "Rate": 1200.0, "%I": 3.42, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 127.53, "Branch MVA": 185.52, "Rate": 1200.0, "%I": 14.79, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 216.28, "Branch MVA": 234.38, "Rate": 300.0, "%I": 76.36, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 180.23, "Branch MVA": 194.0, "Rate": 300.0, "%I": 63.2, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 74.16, "Branch MVA": 74.55, "Rate": 300.0, "%I": 24.29, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -213.61, "Branch MVA": 226.82, "Rate": 300.0, "%I": 77.56, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -178.01, "Branch MVA": 190.1, "Rate": 300.0, "%I": 65.01, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -105.86, "Branch MVA": 118.82, "Rate": 200.0, "%I": 60.95, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -332.43, "Branch MVA": 354.55, "Rate": 600.0, "%I": 60.62, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -51.53, "Branch MVA": 102.56, "Rate": 400.0, "%I": 26.3, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -499.07, "Branch MVA": 549.59, "Rate": 1200.0, "%I": 43.36, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 480.95, "Branch MVA": 483.14, "Rate": 1200.0, "%I": 38.12, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 516.42, "Branch MVA": 516.56, "Rate": 1200.0, "%I": 40.76, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -35.46, "Branch MVA": 131.32, "Rate": 1200.0, "%I": 10.55, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -476.72, "Branch MVA": 491.72, "Rate": 1200.0, "%I": 39.49, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 106.43, "Branch MVA": 117.57, "Rate": 200.0, "%I": 58.78, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 70.1, "Branch MVA": 77.9, "Rate": 200.0, "%I": 38.94, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 70.1, "Branch MVA": 77.9, "Rate": 200.0, "%I": 38.94, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -508.63, "Branch MVA": 546.86, "Rate": 1200.0, "%I": 45.19, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 332.86, "Branch MVA": 353.51, "Rate": 600.0, "%I": 60.12, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -69.78, "Branch MVA": 79.92, "Rate": 200.0, "%I": 40.77, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -69.78, "Branch MVA": 79.92, "Rate": 200.0, "%I": 40.77, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 162.78, "Branch MVA": 165.77, "Rate": 250.0, "%I": 63.9, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 41.96, "Branch MVA": 44.02, "Rate": 1200.0, "%I": 3.53, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -162.78, "Branch MVA": 165.39, "Rate": 250.0, "%I": 63.9, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 81.39, "Branch MVA": 82.7, "Rate": 300.0, "%I": 26.63, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 81.39, "Branch MVA": 82.7, "Rate": 300.0, "%I": 26.63, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -127.08, "Branch MVA": 183.93, "Rate": 1200.0, "%I": 14.71, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -41.86, "Branch MVA": 42.1, "Rate": 1200.0, "%I": 3.37, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -81.0, "Branch MVA": 83.59, "Rate": 300.0, "%I": 27.28, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -81.0, "Branch MVA": 83.59, "Rate": 300.0, "%I": 27.28, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -73.93, "Branch MVA": 73.93, "Rate": 300.0, "%I": 24.13, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 202.69, "Branch MVA": 217.5, "Rate": 300.0, "%I": 70.99, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 113.91, "Branch MVA": 120.96, "Rate": 300.0, "%I": 39.48, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -74.11, "Branch MVA": 74.29, "Rate": 300.0, "%I": 24.2, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 74.11, "Branch MVA": 74.29, "Rate": 300.0, "%I": 24.2, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -201.31, "Branch MVA": 214.32, "Rate": 300.0, "%I": 71.7, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 25.04, "Branch MVA": 26.12, "Rate": 300.0, "%I": 8.74, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 51.76, "Branch MVA": 80.41, "Rate": 400.0, "%I": 20.24, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -113.04, "Branch MVA": 121.88, "Rate": 300.0, "%I": 40.91, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -25.02, "Branch MVA": 28.27, "Rate": 300.0, "%I": 9.49, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 424.35, "Branch MVA": 475.75, "Rate": 1200.0, "%I": 38.88, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 424.35, "Branch MVA": 475.75, "Rate": 1200.0, "%I": 38.88, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 531.67, "Branch MVA": 613.95, "Rate": 1200.0, "%I": 50.18, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -419.82, "Branch MVA": 426.75, "Rate": 1200.0, "%I": 34.14, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -419.82, "Branch MVA": 426.75, "Rate": 1200.0, "%I": 34.14, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 41.41, "Branch MVA": 46.9, "Rate": 1200.0, "%I": 3.75, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 127.35, "Branch MVA": 185.29, "Rate": 1200.0, "%I": 14.82, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 224.17, "Branch MVA": 240.43, "Rate": 300.0, "%I": 78.6, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 186.81, "Branch MVA": 199.13, "Rate": 300.0, "%I": 65.1, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 73.93, "Branch MVA": 74.31, "Rate": 300.0, "%I": 24.29, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -221.35, "Branch MVA": 232.58, "Rate": 300.0, "%I": 79.71, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -184.46, "Branch MVA": 194.81, "Rate": 300.0, "%I": 66.77, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -108.99, "Branch MVA": 120.72, "Rate": 200.0, "%I": 62.06, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -363.85, "Branch MVA": 406.65, "Rate": 600.0, "%I": 69.68, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -51.23, "Branch MVA": 96.11, "Rate": 400.0, "%I": 24.7, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -528.38, "Branch MVA": 575.25, "Rate": 1200.0, "%I": 45.5, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 494.21, "Branch MVA": 496.0, "Rate": 1200.0, "%I": 39.23, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 532.46, "Branch MVA": 532.54, "Rate": 1200.0, "%I": 42.12, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -41.36, "Branch MVA": 130.45, "Rate": 1200.0, "%I": 10.51, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -489.72, "Branch MVA": 504.16, "Rate": 1200.0, "%I": 40.62, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 109.59, "Branch MVA": 119.71, "Rate": 200.0, "%I": 60.01, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 70.66, "Branch MVA": 75.95, "Rate": 200.0, "%I": 38.07, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 70.66, "Branch MVA": 75.95, "Rate": 200.0, "%I": 38.07, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -524.2, "Branch MVA": 558.3, "Rate": 1200.0, "%I": 46.2, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 364.42, "Branch MVA": 405.91, "Rate": 600.0, "%I": 69.03, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -70.36, "Branch MVA": 77.7, "Rate": 200.0, "%I": 39.64, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -70.36, "Branch MVA": 77.7, "Rate": 200.0, "%I": 39.64, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 180.3, "Branch MVA": 184.26, "Rate": 250.0, "%I": 71.1, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 49.24, "Branch MVA": 50.34, "Rate": 1200.0, "%I": 4.04, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -180.3, "Branch MVA": 183.76, "Rate": 250.0, "%I": 71.1, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 90.15, "Branch MVA": 91.88, "Rate": 300.0, "%I": 29.62, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 90.15, "Branch MVA": 91.88, "Rate": 300.0, "%I": 29.62, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -126.91, "Branch MVA": 182.64, "Rate": 1200.0, "%I": 14.66, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -49.1, "Branch MVA": 49.14, "Rate": 1200.0, "%I": 3.94, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -89.66, "Branch MVA": 92.53, "Rate": 300.0, "%I": 30.3, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -89.66, "Branch MVA": 92.53, "Rate": 300.0, "%I": 30.3, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -73.69, "Branch MVA": 73.69, "Rate": 300.0, "%I": 24.13, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 214.77, "Branch MVA": 229.65, "Rate": 300.0, "%I": 75.21, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 121.15, "Branch MVA": 127.79, "Rate": 300.0, "%I": 41.85, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -73.88, "Branch MVA": 74.05, "Rate": 300.0, "%I": 24.21, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 73.88, "Branch MVA": 74.05, "Rate": 300.0, "%I": 24.21, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -213.23, "Branch MVA": 225.87, "Rate": 300.0, "%I": 75.9, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 27.27, "Branch MVA": 27.68, "Rate": 300.0, "%I": 9.3, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 51.43, "Branch MVA": 74.65, "Rate": 400.0, "%I": 18.87, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -120.18, "Branch MVA": 128.18, "Rate": 300.0, "%I": 43.19, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -27.24, "Branch MVA": 29.17, "Rate": 300.0, "%I": 9.83, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 436.65, "Branch MVA": 484.3, "Rate": 1200.0, "%I": 39.64, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 436.65, "Branch MVA": 484.3, "Rate": 1200.0, "%I": 39.64, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 555.62, "Branch MVA": 631.84, "Rate": 1200.0, "%I": 51.71, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -431.85, "Branch MVA": 438.46, "Rate": 1200.0, "%I": 35.17, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -431.85, "Branch MVA": 438.46, "Rate": 1200.0, "%I": 35.17, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 45.98, "Branch MVA": 50.28, "Rate": 1200.0, "%I": 4.03, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 127.58, "Branch MVA": 185.39, "Rate": 1200.0, "%I": 14.87, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 230.42, "Branch MVA": 245.29, "Rate": 300.0, "%I": 80.41, "Loading": "80<%I<85"}, {"Scenario": "Solar = 0 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 192.02, "Branch MVA": 203.25, "Rate": 300.0, "%I": 66.63, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 73.99, "Branch MVA": 74.38, "Rate": 300.0, "%I": 24.38, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -227.47, "Branch MVA": 237.24, "Rate": 300.0, "%I": 81.45, "Loading": "80<%I<85"}, {"Scenario": "Solar = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -189.56, "Branch MVA": 198.62, "Rate": 300.0, "%I": 68.19, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -111.5, "Branch MVA": 122.28, "Rate": 200.0, "%I": 62.97, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -389.41, "Branch MVA": 451.62, "Rate": 600.0, "%I": 77.53, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -50.69, "Branch MVA": 90.81, "Rate": 400.0, "%I": 23.38, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -552.1, "Branch MVA": 596.27, "Rate": 1200.0, "%I": 47.26, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 504.95, "Branch MVA": 506.46, "Rate": 1200.0, "%I": 40.14, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 545.43, "Branch MVA": 545.47, "Rate": 1200.0, "%I": 43.24, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -45.92, "Branch MVA": 129.89, "Rate": 1200.0, "%I": 10.49, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -500.25, "Branch MVA": 514.23, "Rate": 1200.0, "%I": 41.54, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 112.11, "Branch MVA": 121.45, "Rate": 200.0, "%I": 61.02, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 71.1, "Branch MVA": 74.68, "Rate": 200.0, "%I": 37.52, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 71.1, "Branch MVA": 74.68, "Rate": 200.0, "%I": 37.52, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -536.78, "Branch MVA": 567.71, "Rate": 1200.0, "%I": 47.03, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 390.11, "Branch MVA": 451.51, "Rate": 600.0, "%I": 76.79, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -70.81, "Branch MVA": 76.15, "Rate": 200.0, "%I": 38.85, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -70.81, "Branch MVA": 76.15, "Rate": 200.0, "%I": 38.85, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 193.72, "Branch MVA": 198.56, "Rate": 250.0, "%I": 76.68, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 54.74, "Branch MVA": 55.34, "Rate": 1200.0, "%I": 4.45, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -193.72, "Branch MVA": 197.93, "Rate": 250.0, "%I": 76.68, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 96.86, "Branch MVA": 98.97, "Rate": 300.0, "%I": 31.95, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 96.86, "Branch MVA": 98.97, "Rate": 300.0, "%I": 31.95, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -127.13, "Branch MVA": 181.79, "Rate": 1200.0, "%I": 14.63, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -54.58, "Branch MVA": 54.58, "Rate": 1200.0, "%I": 4.39, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -96.3, "Branch MVA": 99.41, "Rate": 300.0, "%I": 32.65, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -96.3, "Branch MVA": 99.41, "Rate": 300.0, "%I": 32.65, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -73.75, "Branch MVA": 73.76, "Rate": 300.0, "%I": 24.22, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 224.27, "Branch MVA": 239.23, "Rate": 300.0, "%I": 78.57, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 126.8, "Branch MVA": 133.14, "Rate": 300.0, "%I": 43.73, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -73.94, "Branch MVA": 74.12, "Rate": 300.0, "%I": 24.3, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 73.94, "Branch MVA": 74.12, "Rate": 300.0, "%I": 24.3, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -222.59, "Branch MVA": 234.97, "Rate": 300.0, "%I": 79.24, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 28.89, "Branch MVA": 29.01, "Rate": 300.0, "%I": 9.78, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 50.87, "Branch MVA": 70.0, "Rate": 400.0, "%I": 17.74, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -125.73, "Branch MVA": 133.13, "Rate": 300.0, "%I": 45.0, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -28.87, "Branch MVA": 30.01, "Rate": 300.0, "%I": 10.14, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 396.35, "Branch MVA": 455.6, "Rate": 1200.0, "%I": 37.14, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 396.35, "Branch MVA": 455.6, "Rate": 1200.0, "%I": 37.14, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 477.23, "Branch MVA": 573.59, "Rate": 1200.0, "%I": 46.76, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -392.39, "Branch MVA": 400.45, "Rate": 1200.0, "%I": 31.89, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -392.39, "Branch MVA": 400.45, "Rate": 1200.0, "%I": 31.89, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 32.48, "Branch MVA": 40.53, "Rate": 1200.0, "%I": 3.23, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 123.29, "Branch MVA": 181.67, "Rate": 1200.0, "%I": 14.47, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 207.68, "Branch MVA": 227.25, "Rate": 300.0, "%I": 73.96, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 173.07, "Branch MVA": 187.99, "Rate": 300.0, "%I": 61.18, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 72.0, "Branch MVA": 72.3, "Rate": 300.0, "%I": 23.53, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -205.17, "Branch MVA": 220.1, "Rate": 300.0, "%I": 75.24, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -170.98, "Branch MVA": 184.59, "Rate": 300.0, "%I": 63.1, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -99.99, "Branch MVA": 114.47, "Rate": 200.0, "%I": 58.7, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -310.02, "Branch MVA": 330.79, "Rate": 600.0, "%I": 56.54, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -45.28, "Branch MVA": 101.26, "Rate": 400.0, "%I": 25.96, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -474.43, "Branch MVA": 527.44, "Rate": 1200.0, "%I": 41.56, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 470.66, "Branch MVA": 472.91, "Rate": 1200.0, "%I": 37.26, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 502.07, "Branch MVA": 502.24, "Rate": 1200.0, "%I": 39.58, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -32.43, "Branch MVA": 130.98, "Rate": 1200.0, "%I": 10.51, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -466.62, "Branch MVA": 482.63, "Rate": 1200.0, "%I": 38.71, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 100.52, "Branch MVA": 112.84, "Rate": 200.0, "%I": 56.37, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 66.51, "Branch MVA": 75.59, "Rate": 200.0, "%I": 37.76, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 66.51, "Branch MVA": 75.59, "Rate": 200.0, "%I": 37.76, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -494.68, "Branch MVA": 536.01, "Rate": 1200.0, "%I": 44.25, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 310.4, "Branch MVA": 329.5, "Rate": 600.0, "%I": 56.04, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -66.21, "Branch MVA": 77.91, "Rate": 200.0, "%I": 39.75, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -66.21, "Branch MVA": 77.91, "Rate": 200.0, "%I": 39.75, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 162.21, "Branch MVA": 164.94, "Rate": 250.0, "%I": 63.57, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 42.54, "Branch MVA": 44.9, "Rate": 1200.0, "%I": 3.6, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -162.21, "Branch MVA": 164.58, "Rate": 250.0, "%I": 63.57, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 81.11, "Branch MVA": 82.29, "Rate": 300.0, "%I": 26.49, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 81.11, "Branch MVA": 82.29, "Rate": 300.0, "%I": 26.49, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -122.87, "Branch MVA": 182.66, "Rate": 1200.0, "%I": 14.6, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -42.44, "Branch MVA": 42.8, "Rate": 1200.0, "%I": 3.42, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -80.72, "Branch MVA": 83.15, "Rate": 300.0, "%I": 27.12, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -80.72, "Branch MVA": 83.15, "Rate": 300.0, "%I": 27.12, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -71.77, "Branch MVA": 71.8, "Rate": 300.0, "%I": 23.42, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 199.54, "Branch MVA": 214.75, "Rate": 300.0, "%I": 70.04, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 110.73, "Branch MVA": 118.16, "Rate": 300.0, "%I": 38.54, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -71.95, "Branch MVA": 72.06, "Rate": 300.0, "%I": 23.45, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 71.95, "Branch MVA": 72.06, "Rate": 300.0, "%I": 23.45, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -198.2, "Branch MVA": 211.69, "Rate": 300.0, "%I": 70.77, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 21.93, "Branch MVA": 23.42, "Rate": 300.0, "%I": 7.83, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 45.51, "Branch MVA": 77.97, "Rate": 400.0, "%I": 19.62, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -109.89, "Branch MVA": 119.33, "Rate": 300.0, "%I": 40.03, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -21.91, "Branch MVA": 26.01, "Rate": 300.0, "%I": 8.72, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 411.44, "Branch MVA": 465.68, "Rate": 1200.0, "%I": 38.02, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 411.44, "Branch MVA": 465.68, "Rate": 1200.0, "%I": 38.02, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 506.62, "Branch MVA": 594.56, "Rate": 1200.0, "%I": 48.54, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -407.18, "Branch MVA": 414.82, "Rate": 1200.0, "%I": 33.14, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -407.18, "Branch MVA": 414.82, "Rate": 1200.0, "%I": 33.14, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 38.31, "Branch MVA": 44.29, "Rate": 1200.0, "%I": 3.54, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 123.16, "Branch MVA": 181.42, "Rate": 1200.0, "%I": 14.49, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 215.52, "Branch MVA": 233.16, "Rate": 300.0, "%I": 76.13, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 179.6, "Branch MVA": 193.0, "Rate": 300.0, "%I": 63.02, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 71.8, "Branch MVA": 72.09, "Rate": 300.0, "%I": 23.54, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -212.87, "Branch MVA": 225.7, "Rate": 300.0, "%I": 77.32, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -177.39, "Branch MVA": 189.16, "Rate": 300.0, "%I": 64.8, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -103.11, "Branch MVA": 116.29, "Rate": 200.0, "%I": 59.76, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -341.58, "Branch MVA": 382.98, "Rate": 600.0, "%I": 65.6, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -44.92, "Branch MVA": 94.65, "Rate": 400.0, "%I": 24.32, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -503.56, "Branch MVA": 552.68, "Rate": 1200.0, "%I": 43.65, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 483.9, "Branch MVA": 485.74, "Rate": 1200.0, "%I": 38.37, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 517.96, "Branch MVA": 518.06, "Rate": 1200.0, "%I": 40.92, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -38.26, "Branch MVA": 129.98, "Rate": 1200.0, "%I": 10.46, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -479.6, "Branch MVA": 495.05, "Rate": 1200.0, "%I": 39.83, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 103.66, "Branch MVA": 114.9, "Rate": 200.0, "%I": 57.55, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 67.04, "Branch MVA": 73.4, "Rate": 200.0, "%I": 36.77, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 67.04, "Branch MVA": 73.4, "Rate": 200.0, "%I": 36.77, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -510.13, "Branch MVA": 547.19, "Rate": 1200.0, "%I": 45.23, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 342.09, "Branch MVA": 381.87, "Rate": 600.0, "%I": 64.94, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -66.76, "Branch MVA": 75.45, "Rate": 200.0, "%I": 38.5, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -66.76, "Branch MVA": 75.45, "Rate": 200.0, "%I": 38.5, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 179.62, "Branch MVA": 183.28, "Rate": 250.0, "%I": 70.7, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 49.77, "Branch MVA": 51.1, "Rate": 1200.0, "%I": 4.1, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -179.62, "Branch MVA": 182.8, "Rate": 250.0, "%I": 70.7, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 89.81, "Branch MVA": 91.4, "Rate": 300.0, "%I": 29.46, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 89.81, "Branch MVA": 91.4, "Rate": 300.0, "%I": 29.46, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -122.74, "Branch MVA": 181.46, "Rate": 1200.0, "%I": 14.55, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -49.63, "Branch MVA": 49.73, "Rate": 1200.0, "%I": 3.99, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -89.33, "Branch MVA": 92.03, "Rate": 300.0, "%I": 30.12, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -89.33, "Branch MVA": 92.03, "Rate": 300.0, "%I": 30.12, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -71.58, "Branch MVA": 71.6, "Rate": 300.0, "%I": 23.43, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 211.58, "Branch MVA": 226.86, "Rate": 300.0, "%I": 74.24, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 117.93, "Branch MVA": 124.94, "Rate": 300.0, "%I": 40.88, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -71.75, "Branch MVA": 71.86, "Rate": 300.0, "%I": 23.47, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 71.75, "Branch MVA": 71.86, "Rate": 300.0, "%I": 23.47, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -210.08, "Branch MVA": 223.19, "Rate": 300.0, "%I": 74.94, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 24.12, "Branch MVA": 24.76, "Rate": 300.0, "%I": 8.31, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 45.11, "Branch MVA": 71.9, "Rate": 400.0, "%I": 18.16, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -117.0, "Branch MVA": 125.56, "Rate": 300.0, "%I": 42.28, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -24.1, "Branch MVA": 26.63, "Rate": 300.0, "%I": 8.97, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 423.76, "Branch MVA": 474.13, "Rate": 1200.0, "%I": 38.76, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 423.76, "Branch MVA": 474.13, "Rate": 1200.0, "%I": 38.76, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 530.55, "Branch MVA": 612.1, "Rate": 1200.0, "%I": 50.04, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -419.24, "Branch MVA": 426.54, "Rate": 1200.0, "%I": 34.17, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -419.24, "Branch MVA": 426.54, "Rate": 1200.0, "%I": 34.17, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 42.84, "Branch MVA": 47.53, "Rate": 1200.0, "%I": 3.81, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 123.44, "Branch MVA": 181.52, "Rate": 1200.0, "%I": 14.54, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 221.77, "Branch MVA": 237.94, "Rate": 300.0, "%I": 77.91, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 184.81, "Branch MVA": 197.06, "Rate": 300.0, "%I": 64.52, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 71.91, "Branch MVA": 72.19, "Rate": 300.0, "%I": 23.64, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -219.0, "Branch MVA": 230.26, "Rate": 300.0, "%I": 79.02, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -182.5, "Branch MVA": 192.87, "Rate": 300.0, "%I": 66.19, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -105.63, "Branch MVA": 117.79, "Rate": 200.0, "%I": 60.63, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -367.14, "Branch MVA": 427.99, "Rate": 600.0, "%I": 73.44, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -44.36, "Branch MVA": 89.21, "Rate": 400.0, "%I": 22.96, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -527.27, "Branch MVA": 573.49, "Rate": 1200.0, "%I": 45.39, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 494.67, "Branch MVA": 496.21, "Rate": 1200.0, "%I": 39.27, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 530.89, "Branch MVA": 530.94, "Rate": 1200.0, "%I": 42.02, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -42.79, "Branch MVA": 129.31, "Rate": 1200.0, "%I": 10.43, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -490.16, "Branch MVA": 505.13, "Rate": 1200.0, "%I": 40.75, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 106.2, "Branch MVA": 116.59, "Rate": 200.0, "%I": 58.53, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 67.48, "Branch MVA": 71.94, "Rate": 200.0, "%I": 36.11, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 67.48, "Branch MVA": 71.94, "Rate": 200.0, "%I": 36.11, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -522.68, "Branch MVA": 556.44, "Rate": 1200.0, "%I": 46.05, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 367.78, "Branch MVA": 427.43, "Rate": 600.0, "%I": 72.69, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -67.2, "Branch MVA": 73.73, "Rate": 200.0, "%I": 37.62, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -67.2, "Branch MVA": 73.73, "Rate": 200.0, "%I": 37.62, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 192.96, "Branch MVA": 197.46, "Rate": 250.0, "%I": 76.23, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 55.24, "Branch MVA": 56.0, "Rate": 1200.0, "%I": 4.5, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -192.96, "Branch MVA": 196.86, "Rate": 250.0, "%I": 76.23, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 96.48, "Branch MVA": 98.43, "Rate": 300.0, "%I": 31.76, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 96.48, "Branch MVA": 98.43, "Rate": 300.0, "%I": 31.76, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -123.02, "Branch MVA": 180.66, "Rate": 1200.0, "%I": 14.52, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -55.06, "Branch MVA": 55.08, "Rate": 1200.0, "%I": 4.43, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -95.93, "Branch MVA": 98.86, "Rate": 300.0, "%I": 32.44, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -95.93, "Branch MVA": 98.86, "Rate": 300.0, "%I": 32.44, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -71.68, "Branch MVA": 71.7, "Rate": 300.0, "%I": 23.53, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 221.08, "Branch MVA": 236.42, "Rate": 300.0, "%I": 77.58, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 123.56, "Branch MVA": 130.25, "Rate": 300.0, "%I": 42.74, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -71.86, "Branch MVA": 71.96, "Rate": 300.0, "%I": 23.56, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 71.86, "Branch MVA": 71.96, "Rate": 300.0, "%I": 23.56, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -219.44, "Branch MVA": 232.27, "Rate": 300.0, "%I": 78.26, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 25.74, "Branch MVA": 25.97, "Rate": 300.0, "%I": 8.75, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 44.53, "Branch MVA": 66.98, "Rate": 400.0, "%I": 16.97, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -122.54, "Branch MVA": 130.46, "Rate": 300.0, "%I": 44.07, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -25.71, "Branch MVA": 27.29, "Rate": 300.0, "%I": 9.22, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 383.44, "Branch MVA": 445.77, "Rate": 1200.0, "%I": 36.31, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 383.44, "Branch MVA": 445.77, "Rate": 1200.0, "%I": 36.31, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 452.29, "Branch MVA": 555.09, "Rate": 1200.0, "%I": 45.21, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -379.74, "Branch MVA": 388.59, "Rate": 1200.0, "%I": 30.91, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -379.74, "Branch MVA": 388.59, "Rate": 1200.0, "%I": 30.91, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 29.41, "Branch MVA": 38.16, "Rate": 1200.0, "%I": 3.03, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 119.1, "Branch MVA": 177.9, "Rate": 1200.0, "%I": 14.15, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 199.0, "Branch MVA": 220.22, "Rate": 300.0, "%I": 71.6, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 165.84, "Branch MVA": 182.05, "Rate": 300.0, "%I": 59.19, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 69.86, "Branch MVA": 70.09, "Rate": 300.0, "%I": 22.79, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -196.65, "Branch MVA": 213.5, "Rate": 300.0, "%I": 72.97, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -163.87, "Branch MVA": 179.17, "Rate": 300.0, "%I": 61.24, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -94.09, "Branch MVA": 110.34, "Rate": 200.0, "%I": 56.57, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -287.9, "Branch MVA": 308.85, "Rate": 600.0, "%I": 52.78, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -38.94, "Branch MVA": 100.39, "Rate": 400.0, "%I": 25.73, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -449.7, "Branch MVA": 505.4, "Rate": 1200.0, "%I": 39.77, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 460.33, "Branch MVA": 462.63, "Rate": 1200.0, "%I": 36.41, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 487.67, "Branch MVA": 487.87, "Rate": 1200.0, "%I": 38.4, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -29.36, "Branch MVA": 130.57, "Rate": 1200.0, "%I": 10.46, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -456.47, "Branch MVA": 473.55, "Rate": 1200.0, "%I": 37.94, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 94.58, "Branch MVA": 108.3, "Rate": 200.0, "%I": 54.07, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 62.89, "Branch MVA": 73.31, "Rate": 200.0, "%I": 36.6, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 62.89, "Branch MVA": 73.31, "Rate": 200.0, "%I": 36.6, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -480.67, "Branch MVA": 525.23, "Rate": 1200.0, "%I": 43.32, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 288.23, "Branch MVA": 307.28, "Rate": 600.0, "%I": 52.26, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -62.61, "Branch MVA": 75.93, "Rate": 200.0, "%I": 38.74, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -62.61, "Branch MVA": 75.93, "Rate": 200.0, "%I": 38.74, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 161.53, "Branch MVA": 164.04, "Rate": 250.0, "%I": 63.21, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 43.07, "Branch MVA": 45.7, "Rate": 1200.0, "%I": 3.66, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -161.53, "Branch MVA": 163.71, "Rate": 250.0, "%I": 63.21, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 80.77, "Branch MVA": 81.85, "Rate": 300.0, "%I": 26.34, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 80.77, "Branch MVA": 81.85, "Rate": 300.0, "%I": 26.34, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -118.71, "Branch MVA": 181.46, "Rate": 1200.0, "%I": 14.49, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -42.96, "Branch MVA": 43.45, "Rate": 1200.0, "%I": 3.47, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -80.38, "Branch MVA": 82.69, "Rate": 300.0, "%I": 26.95, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -80.38, "Branch MVA": 82.69, "Rate": 300.0, "%I": 26.95, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -69.66, "Branch MVA": 69.72, "Rate": 300.0, "%I": 22.72, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 196.34, "Branch MVA": 212.0, "Rate": 300.0, "%I": 69.1, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 107.5, "Branch MVA": 115.38, "Rate": 300.0, "%I": 37.61, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -69.82, "Branch MVA": 69.88, "Rate": 300.0, "%I": 22.73, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 69.82, "Branch MVA": 69.88, "Rate": 300.0, "%I": 22.73, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -195.04, "Branch MVA": 209.04, "Rate": 300.0, "%I": 69.85, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 18.77, "Branch MVA": 20.86, "Rate": 300.0, "%I": 6.97, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 39.16, "Branch MVA": 76.06, "Rate": 400.0, "%I": 19.13, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -106.7, "Branch MVA": 116.79, "Rate": 300.0, "%I": 39.16, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -18.75, "Branch MVA": 23.97, "Rate": 300.0, "%I": 8.04, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 398.53, "Branch MVA": 455.67, "Rate": 1200.0, "%I": 37.17, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 398.53, "Branch MVA": 455.67, "Rate": 1200.0, "%I": 37.17, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 481.62, "Branch MVA": 575.52, "Rate": 1200.0, "%I": 46.95, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -394.53, "Branch MVA": 402.95, "Rate": 1200.0, "%I": 32.15, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -394.53, "Branch MVA": 402.95, "Rate": 1200.0, "%I": 32.15, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 35.23, "Branch MVA": 41.7, "Rate": 1200.0, "%I": 3.33, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 118.97, "Branch MVA": 177.6, "Rate": 1200.0, "%I": 14.17, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 206.86, "Branch MVA": 226.03, "Rate": 300.0, "%I": 73.73, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 172.38, "Branch MVA": 186.98, "Rate": 300.0, "%I": 60.99, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 69.67, "Branch MVA": 69.88, "Rate": 300.0, "%I": 22.8, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -204.37, "Branch MVA": 218.96, "Rate": 300.0, "%I": 75.0, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -170.31, "Branch MVA": 183.63, "Rate": 300.0, "%I": 62.89, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -97.22, "Branch MVA": 112.08, "Rate": 200.0, "%I": 57.58, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -319.4, "Branch MVA": 361.46, "Rate": 600.0, "%I": 61.9, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -38.6, "Branch MVA": 93.68, "Rate": 400.0, "%I": 24.06, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -478.79, "Branch MVA": 530.3, "Rate": 1200.0, "%I": 41.83, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 473.57, "Branch MVA": 475.45, "Rate": 1200.0, "%I": 37.5, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 503.52, "Branch MVA": 503.64, "Rate": 1200.0, "%I": 39.73, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -35.18, "Branch MVA": 129.45, "Rate": 1200.0, "%I": 10.4, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -469.47, "Branch MVA": 485.97, "Rate": 1200.0, "%I": 39.05, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 97.73, "Branch MVA": 110.3, "Rate": 200.0, "%I": 55.21, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 63.42, "Branch MVA": 70.92, "Rate": 200.0, "%I": 35.5, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 63.42, "Branch MVA": 70.92, "Rate": 200.0, "%I": 35.5, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -496.09, "Branch MVA": 536.2, "Rate": 1200.0, "%I": 44.29, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 319.85, "Branch MVA": 359.98, "Rate": 600.0, "%I": 61.22, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -63.16, "Branch MVA": 73.28, "Rate": 200.0, "%I": 37.39, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -63.16, "Branch MVA": 73.28, "Rate": 200.0, "%I": 37.39, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 178.96, "Branch MVA": 182.36, "Rate": 250.0, "%I": 70.33, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 50.31, "Branch MVA": 51.85, "Rate": 1200.0, "%I": 4.16, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -178.96, "Branch MVA": 181.9, "Rate": 250.0, "%I": 70.33, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 89.48, "Branch MVA": 90.95, "Rate": 300.0, "%I": 29.3, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 89.48, "Branch MVA": 90.95, "Rate": 300.0, "%I": 29.3, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -118.58, "Branch MVA": 180.3, "Rate": 1200.0, "%I": 14.44, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -50.16, "Branch MVA": 50.33, "Rate": 1200.0, "%I": 4.03, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -89.0, "Branch MVA": 91.57, "Rate": 300.0, "%I": 29.94, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -89.0, "Branch MVA": 91.57, "Rate": 300.0, "%I": 29.94, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -69.46, "Branch MVA": 69.52, "Rate": 300.0, "%I": 22.74, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 208.4, "Branch MVA": 224.1, "Rate": 300.0, "%I": 73.28, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 114.71, "Branch MVA": 122.13, "Rate": 300.0, "%I": 39.94, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -69.62, "Branch MVA": 69.68, "Rate": 300.0, "%I": 22.73, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 69.62, "Branch MVA": 69.68, "Rate": 300.0, "%I": 22.73, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -206.93, "Branch MVA": 220.54, "Rate": 300.0, "%I": 74.0, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 20.97, "Branch MVA": 21.96, "Rate": 300.0, "%I": 7.37, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 38.79, "Branch MVA": 69.74, "Rate": 400.0, "%I": 17.6, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -113.82, "Branch MVA": 122.98, "Rate": 300.0, "%I": 41.39, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -20.96, "Branch MVA": 24.29, "Rate": 300.0, "%I": 8.17, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 410.86, "Branch MVA": 463.99, "Rate": 1200.0, "%I": 37.9, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 410.86, "Branch MVA": 463.99, "Rate": 1200.0, "%I": 37.9, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 505.52, "Branch MVA": 592.67, "Rate": 1200.0, "%I": 48.41, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -406.61, "Branch MVA": 414.67, "Rate": 1200.0, "%I": 33.18, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -406.61, "Branch MVA": 414.67, "Rate": 1200.0, "%I": 33.18, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 39.72, "Branch MVA": 44.79, "Rate": 1200.0, "%I": 3.58, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 119.3, "Branch MVA": 177.7, "Rate": 1200.0, "%I": 14.22, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 213.11, "Branch MVA": 230.71, "Rate": 300.0, "%I": 75.46, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 177.59, "Branch MVA": 190.96, "Rate": 300.0, "%I": 62.46, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 69.81, "Branch MVA": 70.02, "Rate": 300.0, "%I": 22.9, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -210.5, "Branch MVA": 223.41, "Rate": 300.0, "%I": 76.65, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -175.42, "Branch MVA": 187.25, "Rate": 300.0, "%I": 64.25, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -99.75, "Branch MVA": 113.51, "Rate": 200.0, "%I": 58.42, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -344.95, "Branch MVA": 406.82, "Rate": 600.0, "%I": 69.79, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -38.02, "Branch MVA": 88.14, "Rate": 400.0, "%I": 22.68, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -502.48, "Branch MVA": 550.89, "Rate": 1200.0, "%I": 43.54, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 484.36, "Branch MVA": 485.95, "Rate": 1200.0, "%I": 38.41, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 516.4, "Branch MVA": 516.47, "Rate": 1200.0, "%I": 40.82, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -39.67, "Branch MVA": 128.68, "Rate": 1200.0, "%I": 10.37, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -480.05, "Branch MVA": 496.07, "Rate": 1200.0, "%I": 39.97, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 100.28, "Branch MVA": 111.93, "Rate": 200.0, "%I": 56.15, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 63.85, "Branch MVA": 69.27, "Rate": 200.0, "%I": 34.75, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 63.85, "Branch MVA": 69.27, "Rate": 200.0, "%I": 34.75, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -508.62, "Branch MVA": 545.29, "Rate": 1200.0, "%I": 45.09, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 345.52, "Branch MVA": 405.84, "Rate": 600.0, "%I": 69.02, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -63.6, "Branch MVA": 71.38, "Rate": 200.0, "%I": 36.42, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -63.6, "Branch MVA": 71.38, "Rate": 200.0, "%I": 36.42, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 192.22, "Branch MVA": 196.43, "Rate": 250.0, "%I": 75.82, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 55.73, "Branch MVA": 56.67, "Rate": 1200.0, "%I": 4.55, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -192.22, "Branch MVA": 195.86, "Rate": 250.0, "%I": 75.82, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 96.11, "Branch MVA": 97.93, "Rate": 300.0, "%I": 31.59, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 96.11, "Branch MVA": 97.93, "Rate": 300.0, "%I": 31.59, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -118.9, "Branch MVA": 179.56, "Rate": 1200.0, "%I": 14.42, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -55.56, "Branch MVA": 55.6, "Rate": 1200.0, "%I": 4.47, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -95.56, "Branch MVA": 98.36, "Rate": 300.0, "%I": 32.25, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -95.56, "Branch MVA": 98.36, "Rate": 300.0, "%I": 32.25, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -69.6, "Branch MVA": 69.66, "Rate": 300.0, "%I": 22.84, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 217.88, "Branch MVA": 233.65, "Rate": 300.0, "%I": 76.61, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 120.33, "Branch MVA": 127.41, "Rate": 300.0, "%I": 41.78, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -69.76, "Branch MVA": 69.82, "Rate": 300.0, "%I": 22.84, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 69.76, "Branch MVA": 69.82, "Rate": 300.0, "%I": 22.84, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -216.28, "Branch MVA": 229.6, "Rate": 300.0, "%I": 77.31, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 22.58, "Branch MVA": 23.0, "Rate": 300.0, "%I": 7.75, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 38.19, "Branch MVA": 64.57, "Rate": 400.0, "%I": 16.35, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -119.35, "Branch MVA": 127.84, "Rate": 300.0, "%I": 43.16, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -22.56, "Branch MVA": 24.73, "Rate": 300.0, "%I": 8.35, "Loading": "%I<25"}]}}, {"mode": "vega-lite"});
</script>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=fb4f4b18-c548-40f9-82e5-99d800f55412">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<p>It can be seen that for most of scenarios the line branch loading falls into a bracket of loading between 25% to 50%</p>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=724f7534-7dc8-4cde-8c7e-322ed049349c">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<p>In the following section the lines and transformer branches with loading greater than 80% is filtered</p>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=ea296387-9d77-469a-afb2-5006bc97377a">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h5 id="Checking-transformer-loading-greater-than-80%25">Checking transformer loading greater than 80%<a class="anchor-link" href="#Checking-transformer-loading-greater-than-80%25">¶</a></h5>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=36b35a09">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [8]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">transformer_overload</span>  <span class="o">=</span> <span class="n">transformer_loading</span><span class="p">[</span><span class="n">transformer_loading</span><span class="p">[</span><span class="s1">'%MVA'</span><span class="p">]</span> <span class="o">&gt;</span> <span class="mf">80.0</span><span class="p">]</span><span class="o">.</span><span class="n">reset_index</span><span class="p">(</span><span class="n">drop</span><span class="o">=</span><span class="kc">True</span><span class="p">)</span>
<span class="n">transformer_overload</span><span class="p">[</span><span class="s1">'Branch'</span><span class="p">]</span> <span class="o">=</span> <span class="n">transformer_overload</span><span class="p">[</span><span class="s1">'From Bus'</span><span class="p">]</span><span class="o">.</span><span class="n">astype</span><span class="p">(</span><span class="nb">str</span><span class="p">)</span> <span class="o">+</span> <span class="s1">' '</span> <span class="o">+</span> <span class="n">transformer_overload</span><span class="p">[</span><span class="s1">'From Bus Ext'</span><span class="p">]</span> <span class="o">+</span> <span class="s1">' to '</span> <span class="o">+</span> \
<span class="n">transformer_overload</span><span class="p">[</span><span class="s1">'To Bus'</span><span class="p">]</span><span class="o">.</span><span class="n">astype</span><span class="p">(</span><span class="nb">str</span><span class="p">)</span> <span class="o">+</span> <span class="s1">' '</span><span class="o">+</span> <span class="n">transformer_overload</span><span class="p">[</span><span class="s1">'To Bus Ext'</span><span class="p">]</span> <span class="o">+</span> <span class="s1">' '</span> <span class="o">+</span> <span class="n">transformer_overload</span><span class="p">[</span><span class="s1">'Ckt ID'</span><span class="p">]</span><span class="o">.</span><span class="n">astype</span><span class="p">(</span><span class="nb">str</span><span class="p">)</span>
<span class="n">list_branch</span> <span class="o">=</span> <span class="n">transformer_overload</span><span class="p">[</span><span class="s1">'Branch'</span><span class="p">]</span><span class="o">.</span><span class="n">unique</span><span class="p">()</span>
<span class="nb">print</span><span class="p">(</span><span class="n">list_branch</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child">
<div class="jp-OutputPrompt jp-OutputArea-prompt"></div>
<div class="jp-RenderedText jp-OutputArea-output" data-mime-type="text/plain" tabindex="0">
<pre>['3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1'
 '206 URBGEN      18.000 to 205 SUB230      230.00 1'
 '205 SUB230      230.00 to 206 URBGEN      18.000 1']
</pre>
</div>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=94db53a6">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [9]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">transformer_overload</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child jp-OutputArea-executeResult">
<div class="jp-OutputPrompt jp-OutputArea-prompt">Out[9]:</div>
<div class="jp-RenderedHTMLCommon jp-RenderedHTML jp-OutputArea-output jp-OutputArea-executeResult" data-mime-type="text/html" tabindex="0">
<div>
<style scoped="">
    .dataframe tbody tr th:only-of-type {
        vertical-align: middle;
    }

    .dataframe tbody tr th {
        vertical-align: top;
    }

    .dataframe thead th {
        text-align: right;
    }
</style>
<table border="1" class="dataframe">
<thead>
<tr style="text-align: right;">
<th></th>
<th>Scenario</th>
<th>From Bus</th>
<th>From Bus Ext</th>
<th>To Bus</th>
<th>To Bus Ext</th>
<th>Ckt ID</th>
<th>Non Metered Bus</th>
<th>Branch I</th>
<th>Branch Flow MW</th>
<th>Branch Flow MVAR</th>
<th>Branch MVA</th>
<th>MW Loss</th>
<th>MVAR Loss</th>
<th>Rate</th>
<th>%I</th>
<th>%MVA</th>
<th>From Bus V</th>
<th>To Bus V</th>
<th>Branch</th>
</tr>
</thead>
<tbody>
<tr>
<th>0</th>
<td>Solar = 0 MW, LLS</td>
<td>3018</td>
<td>CATDOG_G    13.800</td>
<td>3008</td>
<td>CATDOG      230.00</td>
<td>1</td>
<td>3018</td>
<td>4775</td>
<td>90.00</td>
<td>80.00</td>
<td>120.42</td>
<td>0.03</td>
<td>11.07</td>
<td>150.0</td>
<td>76.09</td>
<td>80.28</td>
<td>13.800</td>
<td>230.00</td>
<td>3018 CATDOG_G    13.800 to 3008 CATDOG      23...</td>
</tr>
<tr>
<th>1</th>
<td>Solar = 0 MW, RLS</td>
<td>206</td>
<td>URBGEN      18.000</td>
<td>205</td>
<td>SUB230      230.00</td>
<td>1</td>
<td>206</td>
<td>28675</td>
<td>818.36</td>
<td>424.76</td>
<td>922.03</td>
<td>2.08</td>
<td>106.54</td>
<td>1150.0</td>
<td>77.74</td>
<td>80.18</td>
<td>18.000</td>
<td>230.00</td>
<td>206 URBGEN      18.000 to 205 SUB230      230....</td>
</tr>
<tr>
<th>2</th>
<td>Solar = 0 MW, RLS</td>
<td>3018</td>
<td>CATDOG_G    13.800</td>
<td>3008</td>
<td>CATDOG      230.00</td>
<td>1</td>
<td>3018</td>
<td>4791</td>
<td>90.00</td>
<td>80.00</td>
<td>120.42</td>
<td>0.03</td>
<td>11.15</td>
<td>150.0</td>
<td>76.35</td>
<td>80.28</td>
<td>13.800</td>
<td>230.00</td>
<td>3018 CATDOG_G    13.800 to 3008 CATDOG      23...</td>
</tr>
<tr>
<th>3</th>
<td>Solar = 0 MW, HLS</td>
<td>205</td>
<td>SUB230      230.00</td>
<td>206</td>
<td>URBGEN      18.000</td>
<td>1</td>
<td>206</td>
<td>2478</td>
<td>-875.02</td>
<td>-412.73</td>
<td>967.47</td>
<td>2.53</td>
<td>129.91</td>
<td>1150.0</td>
<td>85.84</td>
<td>84.13</td>
<td>230.00</td>
<td>18.000</td>
<td>205 SUB230      230.00 to 206 URBGEN      18.0...</td>
</tr>
<tr>
<th>4</th>
<td>Solar = 0 MW, HLS</td>
<td>206</td>
<td>URBGEN      18.000</td>
<td>205</td>
<td>SUB230      230.00</td>
<td>1</td>
<td>206</td>
<td>31664</td>
<td>877.55</td>
<td>542.65</td>
<td>1031.78</td>
<td>2.53</td>
<td>129.91</td>
<td>1150.0</td>
<td>85.84</td>
<td>89.72</td>
<td>18.000</td>
<td>230.00</td>
<td>206 URBGEN      18.000 to 205 SUB230      230....</td>
</tr>
<tr>
<th>5</th>
<td>Solar = 0 MW, HLS</td>
<td>3018</td>
<td>CATDOG_G    13.800</td>
<td>3008</td>
<td>CATDOG      230.00</td>
<td>1</td>
<td>3018</td>
<td>4804</td>
<td>90.00</td>
<td>80.00</td>
<td>120.42</td>
<td>0.03</td>
<td>11.21</td>
<td>150.0</td>
<td>76.56</td>
<td>80.28</td>
<td>13.800</td>
<td>230.00</td>
<td>3018 CATDOG_G    13.800 to 3008 CATDOG      23...</td>
</tr>
<tr>
<th>6</th>
<td>Solar = 50 MW, LLS</td>
<td>3018</td>
<td>CATDOG_G    13.800</td>
<td>3008</td>
<td>CATDOG      230.00</td>
<td>1</td>
<td>3018</td>
<td>4772</td>
<td>90.00</td>
<td>80.00</td>
<td>120.42</td>
<td>0.03</td>
<td>11.06</td>
<td>150.0</td>
<td>76.05</td>
<td>80.28</td>
<td>13.800</td>
<td>230.00</td>
<td>3018 CATDOG_G    13.800 to 3008 CATDOG      23...</td>
</tr>
<tr>
<th>7</th>
<td>Solar = 50 MW, RLS</td>
<td>3018</td>
<td>CATDOG_G    13.800</td>
<td>3008</td>
<td>CATDOG      230.00</td>
<td>1</td>
<td>3018</td>
<td>4788</td>
<td>90.00</td>
<td>80.00</td>
<td>120.42</td>
<td>0.03</td>
<td>11.14</td>
<td>150.0</td>
<td>76.30</td>
<td>80.28</td>
<td>13.800</td>
<td>230.00</td>
<td>3018 CATDOG_G    13.800 to 3008 CATDOG      23...</td>
</tr>
<tr>
<th>8</th>
<td>Solar = 50 MW, HLS</td>
<td>205</td>
<td>SUB230      230.00</td>
<td>206</td>
<td>URBGEN      18.000</td>
<td>1</td>
<td>206</td>
<td>2452</td>
<td>-873.96</td>
<td>-390.62</td>
<td>957.28</td>
<td>2.48</td>
<td>127.19</td>
<td>1150.0</td>
<td>84.94</td>
<td>83.24</td>
<td>230.00</td>
<td>18.000</td>
<td>205 SUB230      230.00 to 206 URBGEN      18.0...</td>
</tr>
<tr>
<th>9</th>
<td>Solar = 50 MW, HLS</td>
<td>206</td>
<td>URBGEN      18.000</td>
<td>205</td>
<td>SUB230      230.00</td>
<td>1</td>
<td>206</td>
<td>31331</td>
<td>876.44</td>
<td>517.81</td>
<td>1017.97</td>
<td>2.48</td>
<td>127.19</td>
<td>1150.0</td>
<td>84.94</td>
<td>88.52</td>
<td>18.000</td>
<td>230.00</td>
<td>206 URBGEN      18.000 to 205 SUB230      230....</td>
</tr>
<tr>
<th>10</th>
<td>Solar = 50 MW, HLS</td>
<td>3018</td>
<td>CATDOG_G    13.800</td>
<td>3008</td>
<td>CATDOG      230.00</td>
<td>1</td>
<td>3018</td>
<td>4801</td>
<td>90.00</td>
<td>80.00</td>
<td>120.42</td>
<td>0.03</td>
<td>11.20</td>
<td>150.0</td>
<td>76.51</td>
<td>80.28</td>
<td>13.800</td>
<td>230.00</td>
<td>3018 CATDOG_G    13.800 to 3008 CATDOG      23...</td>
</tr>
<tr>
<th>11</th>
<td>Solar = 100 MW, LLS</td>
<td>3018</td>
<td>CATDOG_G    13.800</td>
<td>3008</td>
<td>CATDOG      230.00</td>
<td>1</td>
<td>3018</td>
<td>4770</td>
<td>90.00</td>
<td>80.00</td>
<td>120.42</td>
<td>0.03</td>
<td>11.05</td>
<td>150.0</td>
<td>76.02</td>
<td>80.28</td>
<td>13.800</td>
<td>230.00</td>
<td>3018 CATDOG_G    13.800 to 3008 CATDOG      23...</td>
</tr>
<tr>
<th>12</th>
<td>Solar = 100 MW, RLS</td>
<td>3018</td>
<td>CATDOG_G    13.800</td>
<td>3008</td>
<td>CATDOG      230.00</td>
<td>1</td>
<td>3018</td>
<td>4786</td>
<td>90.00</td>
<td>80.00</td>
<td>120.42</td>
<td>0.03</td>
<td>11.13</td>
<td>150.0</td>
<td>76.27</td>
<td>80.28</td>
<td>13.800</td>
<td>230.00</td>
<td>3018 CATDOG_G    13.800 to 3008 CATDOG      23...</td>
</tr>
<tr>
<th>13</th>
<td>Solar = 100 MW, HLS</td>
<td>205</td>
<td>SUB230      230.00</td>
<td>206</td>
<td>URBGEN      18.000</td>
<td>1</td>
<td>206</td>
<td>2432</td>
<td>-872.94</td>
<td>-373.88</td>
<td>949.64</td>
<td>2.44</td>
<td>125.17</td>
<td>1150.0</td>
<td>84.26</td>
<td>82.58</td>
<td>230.00</td>
<td>18.000</td>
<td>205 SUB230      230.00 to 206 URBGEN      18.0...</td>
</tr>
<tr>
<th>14</th>
<td>Solar = 100 MW, HLS</td>
<td>206</td>
<td>URBGEN      18.000</td>
<td>205</td>
<td>SUB230      230.00</td>
<td>1</td>
<td>206</td>
<td>31081</td>
<td>875.38</td>
<td>499.04</td>
<td>1007.64</td>
<td>2.44</td>
<td>125.17</td>
<td>1150.0</td>
<td>84.26</td>
<td>87.62</td>
<td>18.000</td>
<td>230.00</td>
<td>206 URBGEN      18.000 to 205 SUB230      230....</td>
</tr>
<tr>
<th>15</th>
<td>Solar = 100 MW, HLS</td>
<td>3018</td>
<td>CATDOG_G    13.800</td>
<td>3008</td>
<td>CATDOG      230.00</td>
<td>1</td>
<td>3018</td>
<td>4799</td>
<td>90.00</td>
<td>80.00</td>
<td>120.42</td>
<td>0.03</td>
<td>11.19</td>
<td>150.0</td>
<td>76.48</td>
<td>80.28</td>
<td>13.800</td>
<td>230.00</td>
<td>3018 CATDOG_G    13.800 to 3008 CATDOG      23...</td>
</tr>
</tbody>
</table>
</div>
</div>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=da58d71a-1e3f-421d-a791-2f630532e17d">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [10]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">alt</span><span class="o">.</span><span class="n">Chart</span><span class="p">(</span><span class="n">transformer_overload</span><span class="p">)</span><span class="o">.</span><span class="n">mark_line</span><span class="p">()</span><span class="o">.</span><span class="n">encode</span><span class="p">(</span>
    <span class="n">alt</span><span class="o">.</span><span class="n">X</span><span class="p">(</span><span class="s1">'%MVA'</span><span class="p">,</span> <span class="n">axis</span><span class="o">=</span><span class="n">alt</span><span class="o">.</span><span class="n">Axis</span><span class="p">(</span><span class="nb">format</span><span class="o">=</span><span class="s1">'.3f'</span><span class="p">),</span><span class="n">scale</span><span class="o">=</span><span class="n">alt</span><span class="o">.</span><span class="n">Scale</span><span class="p">(</span><span class="n">zero</span><span class="o">=</span><span class="kc">False</span><span class="p">)),</span>
    <span class="n">alt</span><span class="o">.</span><span class="n">Y</span><span class="p">(</span><span class="s1">'Scenario'</span><span class="p">),</span>
    <span class="n">alt</span><span class="o">.</span><span class="n">Color</span><span class="p">(</span><span class="s1">'Branch'</span><span class="p">,</span> <span class="n">legend</span><span class="o">=</span><span class="kc">None</span><span class="p">))</span><span class="o">.</span><span class="n">properties</span><span class="p">(</span><span class="n">height</span> <span class="o">=</span> <span class="mi">300</span><span class="p">,</span> <span class="n">width</span> <span class="o">=</span><span class="mi">400</span><span class="p">)</span><span class="o">.</span><span class="n">facet</span><span class="p">(</span><span class="s1">'Branch'</span><span class="p">,</span><span class="n">columns</span><span class="o">=</span><span class="mi">2</span><span class="p">)</span><span class="o">.</span><span class="n">resolve_scale</span><span class="p">(</span><span class="n">x</span><span class="o">=</span><span class="s1">'independent'</span><span class="p">,</span> <span class="n">y</span> <span class="o">=</span> <span class="s1">'independent'</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child jp-OutputArea-executeResult">
<div class="jp-OutputPrompt jp-OutputArea-prompt">Out[10]:</div>
<div class="jp-RenderedHTMLCommon jp-RenderedHTML jp-OutputArea-output jp-OutputArea-executeResult" data-mime-type="text/html" tabindex="0">
<style>
  #altair-viz-61fb4b7db47e492e8c5fa8165912fd15.vega-embed {
    width: 100%;
    display: flex;
  }

  #altair-viz-61fb4b7db47e492e8c5fa8165912fd15.vega-embed details,
  #altair-viz-61fb4b7db47e492e8c5fa8165912fd15.vega-embed details summary {
    position: relative;
  }
</style>
<div id="altair-viz-61fb4b7db47e492e8c5fa8165912fd15"></div>
<script type="text/javascript">
  var VEGA_DEBUG = (typeof VEGA_DEBUG == "undefined") ? {} : VEGA_DEBUG;
  (function(spec, embedOpt){
    let outputDiv = document.currentScript.previousElementSibling;
    if (outputDiv.id !== "altair-viz-61fb4b7db47e492e8c5fa8165912fd15") {
      outputDiv = document.getElementById("altair-viz-61fb4b7db47e492e8c5fa8165912fd15");
    }
    const paths = {
      "vega": "https://cdn.jsdelivr.net/npm/vega@5?noext",
      "vega-lib": "https://cdn.jsdelivr.net/npm/vega-lib?noext",
      "vega-lite": "https://cdn.jsdelivr.net/npm/vega-lite@5.20.1?noext",
      "vega-embed": "https://cdn.jsdelivr.net/npm/vega-embed@6?noext",
    };

    function maybeLoadScript(lib, version) {
      var key = `${lib.replace("-", "")}_version`;
      return (VEGA_DEBUG[key] == version) ?
        Promise.resolve(paths[lib]) :
        new Promise(function(resolve, reject) {
          var s = document.createElement('script');
          document.getElementsByTagName("head")[0].appendChild(s);
          s.async = true;
          s.onload = () => {
            VEGA_DEBUG[key] = version;
            return resolve(paths[lib]);
          };
          s.onerror = () => reject(`Error loading script: ${paths[lib]}`);
          s.src = paths[lib];
        });
    }

    function showError(err) {
      outputDiv.innerHTML = `<div class="error" style="color:red;">${err}</div>`;
      throw err;
    }

    function displayChart(vegaEmbed) {
      vegaEmbed(outputDiv, spec, embedOpt)
        .catch(err => showError(`Javascript Error: ${err.message}<br>This usually means there's a typo in your chart specification. See the javascript console for the full traceback.`));
    }

    if(typeof define === "function" && define.amd) {
      requirejs.config({paths});
      require(["vega-embed"], displayChart, err => showError(`Error loading script: ${err.message}`));
    } else {
      maybeLoadScript("vega", "5")
        .then(() => maybeLoadScript("vega-lite", "5.20.1"))
        .then(() => maybeLoadScript("vega-embed", "6"))
        .catch(showError)
        .then(() => displayChart(vegaEmbed));
    }
  })({"config": {"view": {"continuousWidth": 300, "continuousHeight": 300}}, "data": {"name": "data-7a7e0270e7963048678593e2772793b6"}, "facet": {"field": "Branch", "type": "nominal"}, "spec": {"mark": {"type": "line"}, "encoding": {"color": {"field": "Branch", "legend": null, "type": "nominal"}, "x": {"axis": {"format": ".3f"}, "field": "%MVA", "scale": {"zero": false}, "type": "quantitative"}, "y": {"field": "Scenario", "type": "nominal"}}, "height": 300, "width": 400}, "columns": 2, "resolve": {"scale": {"x": "independent", "y": "independent"}}, "$schema": "https://vega.github.io/schema/vega-lite/v5.20.1.json", "datasets": {"data-7a7e0270e7963048678593e2772793b6": [{"Scenario": "Solar = 0 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4775, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.07, "Rate": 150.0, "%I": 76.09, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 0 MW, RLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Non Metered Bus": 206, " Branch I": 28675, "Branch Flow MW": 818.36, "Branch Flow MVAR": 424.76, "Branch MVA": 922.03, "MW Loss": 2.08, "MVAR Loss": 106.54, "Rate": 1150.0, "%I": 77.74, "%MVA": 80.18, "From Bus V": "18.000", "To Bus V": "230.00", "Branch": "206 URBGEN      18.000 to 205 SUB230      230.00 1"}, {"Scenario": "Solar = 0 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4791, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.15, "Rate": 150.0, "%I": 76.35, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 0 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Non Metered Bus": 206, " Branch I": 2478, "Branch Flow MW": -875.02, "Branch Flow MVAR": -412.73, "Branch MVA": 967.47, "MW Loss": 2.53, "MVAR Loss": 129.91, "Rate": 1150.0, "%I": 85.84, "%MVA": 84.13, "From Bus V": "230.00", "To Bus V": "18.000", "Branch": "205 SUB230      230.00 to 206 URBGEN      18.000 1"}, {"Scenario": "Solar = 0 MW, HLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Non Metered Bus": 206, " Branch I": 31664, "Branch Flow MW": 877.55, "Branch Flow MVAR": 542.65, "Branch MVA": 1031.78, "MW Loss": 2.53, "MVAR Loss": 129.91, "Rate": 1150.0, "%I": 85.84, "%MVA": 89.72, "From Bus V": "18.000", "To Bus V": "230.00", "Branch": "206 URBGEN      18.000 to 205 SUB230      230.00 1"}, {"Scenario": "Solar = 0 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4804, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.21, "Rate": 150.0, "%I": 76.56, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 50 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4772, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.06, "Rate": 150.0, "%I": 76.05, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 50 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4788, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.14, "Rate": 150.0, "%I": 76.3, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 50 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Non Metered Bus": 206, " Branch I": 2452, "Branch Flow MW": -873.96, "Branch Flow MVAR": -390.62, "Branch MVA": 957.28, "MW Loss": 2.48, "MVAR Loss": 127.19, "Rate": 1150.0, "%I": 84.94, "%MVA": 83.24, "From Bus V": "230.00", "To Bus V": "18.000", "Branch": "205 SUB230      230.00 to 206 URBGEN      18.000 1"}, {"Scenario": "Solar = 50 MW, HLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Non Metered Bus": 206, " Branch I": 31331, "Branch Flow MW": 876.44, "Branch Flow MVAR": 517.81, "Branch MVA": 1017.97, "MW Loss": 2.48, "MVAR Loss": 127.19, "Rate": 1150.0, "%I": 84.94, "%MVA": 88.52, "From Bus V": "18.000", "To Bus V": "230.00", "Branch": "206 URBGEN      18.000 to 205 SUB230      230.00 1"}, {"Scenario": "Solar = 50 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4801, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.2, "Rate": 150.0, "%I": 76.51, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 100 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4770, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.05, "Rate": 150.0, "%I": 76.02, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 100 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4786, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.13, "Rate": 150.0, "%I": 76.27, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 100 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Non Metered Bus": 206, " Branch I": 2432, "Branch Flow MW": -872.94, "Branch Flow MVAR": -373.88, "Branch MVA": 949.64, "MW Loss": 2.44, "MVAR Loss": 125.17, "Rate": 1150.0, "%I": 84.26, "%MVA": 82.58, "From Bus V": "230.00", "To Bus V": "18.000", "Branch": "205 SUB230      230.00 to 206 URBGEN      18.000 1"}, {"Scenario": "Solar = 100 MW, HLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Non Metered Bus": 206, " Branch I": 31081, "Branch Flow MW": 875.38, "Branch Flow MVAR": 499.04, "Branch MVA": 1007.64, "MW Loss": 2.44, "MVAR Loss": 125.17, "Rate": 1150.0, "%I": 84.26, "%MVA": 87.62, "From Bus V": "18.000", "To Bus V": "230.00", "Branch": "206 URBGEN      18.000 to 205 SUB230      230.00 1"}, {"Scenario": "Solar = 100 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4799, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.19, "Rate": 150.0, "%I": 76.48, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}]}}, {"mode": "vega-lite"});
</script>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=c41984e0-4d83-4d53-8a3b-95a79d3532b3">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h5 id="Checking-branch-loading-greater-than-80%25">Checking branch loading greater than 80%<a class="anchor-link" href="#Checking-branch-loading-greater-than-80%25">¶</a></h5>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=14d7afe1">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [11]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">branch_overload</span> <span class="o">=</span> <span class="n">branch_loading</span><span class="p">[</span><span class="n">branch_loading</span><span class="p">[</span><span class="s1">'%I'</span><span class="p">]</span> <span class="o">&gt;</span> <span class="mf">80.0</span><span class="p">]</span><span class="o">.</span><span class="n">reset_index</span><span class="p">(</span><span class="n">drop</span><span class="o">=</span><span class="kc">True</span><span class="p">)</span>
<span class="n">branch_overload</span><span class="p">[</span><span class="s1">'Branch'</span><span class="p">]</span> <span class="o">=</span> <span class="n">branch_overload</span><span class="p">[</span><span class="s1">'From Bus'</span><span class="p">]</span><span class="o">.</span><span class="n">astype</span><span class="p">(</span><span class="nb">str</span><span class="p">)</span> <span class="o">+</span> <span class="s1">' '</span> <span class="o">+</span> <span class="n">branch_overload</span><span class="p">[</span><span class="s1">'From Bus Ext'</span><span class="p">]</span> <span class="o">+</span> <span class="s1">' to '</span> <span class="o">+</span> \
<span class="n">branch_overload</span><span class="p">[</span><span class="s1">'To Bus'</span><span class="p">]</span><span class="o">.</span><span class="n">astype</span><span class="p">(</span><span class="nb">str</span><span class="p">)</span> <span class="o">+</span> <span class="s1">' '</span><span class="o">+</span> <span class="n">branch_overload</span><span class="p">[</span><span class="s1">'To Bus Ext'</span><span class="p">]</span> <span class="o">+</span> <span class="s1">' '</span> <span class="o">+</span> <span class="n">branch_overload</span><span class="p">[</span><span class="s1">'Ckt ID'</span><span class="p">]</span><span class="o">.</span><span class="n">astype</span><span class="p">(</span><span class="nb">str</span><span class="p">)</span>
<span class="n">list_branch</span> <span class="o">=</span> <span class="n">branch_overload</span><span class="p">[</span><span class="s1">'Branch'</span><span class="p">]</span><span class="o">.</span><span class="n">unique</span><span class="p">()</span>
<span class="nb">print</span><span class="p">(</span><span class="n">list_branch</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child">
<div class="jp-OutputPrompt jp-OutputArea-prompt"></div>
<div class="jp-RenderedText jp-OutputArea-output" data-mime-type="text/plain" tabindex="0">
<pre>['153 MID230      230.00 to 154 DOWNTN      230.00 1'
 '154 DOWNTN      230.00 to 153 MID230      230.00 1']
</pre>
</div>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=10d54257">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [12]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">branch_overload</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child jp-OutputArea-executeResult">
<div class="jp-OutputPrompt jp-OutputArea-prompt">Out[12]:</div>
<div class="jp-RenderedHTMLCommon jp-RenderedHTML jp-OutputArea-output jp-OutputArea-executeResult" data-mime-type="text/html" tabindex="0">
<div>
<style scoped="">
    .dataframe tbody tr th:only-of-type {
        vertical-align: middle;
    }

    .dataframe tbody tr th {
        vertical-align: top;
    }

    .dataframe thead th {
        text-align: right;
    }
</style>
<table border="1" class="dataframe">
<thead>
<tr style="text-align: right;">
<th></th>
<th>Scenario</th>
<th>From Bus</th>
<th>From Bus Ext</th>
<th>To Bus</th>
<th>To Bus Ext</th>
<th>Ckt ID</th>
<th>Non Metered Bus</th>
<th>Branch I</th>
<th>Branch Flow MW</th>
<th>Branch Flow MVAR</th>
<th>Branch MVA</th>
<th>MW Loss</th>
<th>MVAR Loss</th>
<th>Rate</th>
<th>%I</th>
<th>%MVA</th>
<th>From Bus V</th>
<th>To Bus V</th>
<th>Branch</th>
</tr>
</thead>
<tbody>
<tr>
<th>0</th>
<td>Solar = 0 MW, HLS</td>
<td>153</td>
<td>MID230      230.00</td>
<td>154</td>
<td>DOWNTN      230.00</td>
<td>1</td>
<td>154</td>
<td>605</td>
<td>230.42</td>
<td>84.09</td>
<td>245.29</td>
<td>2.95</td>
<td>26.58</td>
<td>300.0</td>
<td>80.41</td>
<td>81.76</td>
<td>230.00</td>
<td>230.00</td>
<td>153 MID230      230.00 to 154 DOWNTN      230....</td>
</tr>
<tr>
<th>1</th>
<td>Solar = 0 MW, HLS</td>
<td>154</td>
<td>DOWNTN      230.00</td>
<td>153</td>
<td>MID230      230.00</td>
<td>1</td>
<td>154</td>
<td>613</td>
<td>-227.47</td>
<td>-67.39</td>
<td>237.24</td>
<td>2.95</td>
<td>26.58</td>
<td>300.0</td>
<td>81.45</td>
<td>79.08</td>
<td>230.00</td>
<td>230.00</td>
<td>154 DOWNTN      230.00 to 153 MID230      230....</td>
</tr>
</tbody>
</table>
</div>
</div>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=21399544-c94d-4e7a-8752-b4208c588706">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [13]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">alt</span><span class="o">.</span><span class="n">Chart</span><span class="p">(</span><span class="n">branch_overload</span><span class="p">)</span><span class="o">.</span><span class="n">mark_line</span><span class="p">()</span><span class="o">.</span><span class="n">encode</span><span class="p">(</span>
    <span class="n">alt</span><span class="o">.</span><span class="n">X</span><span class="p">(</span><span class="s1">'%I'</span><span class="p">,</span>  <span class="n">axis</span><span class="o">=</span><span class="n">alt</span><span class="o">.</span><span class="n">Axis</span><span class="p">(</span><span class="nb">format</span><span class="o">=</span><span class="s1">'.3f'</span><span class="p">),</span> <span class="n">scale</span><span class="o">=</span><span class="n">alt</span><span class="o">.</span><span class="n">Scale</span><span class="p">(</span><span class="n">zero</span><span class="o">=</span><span class="kc">False</span><span class="p">)),</span>
    <span class="n">alt</span><span class="o">.</span><span class="n">Y</span><span class="p">(</span><span class="s1">'Scenario'</span><span class="p">),</span>
    <span class="n">alt</span><span class="o">.</span><span class="n">Color</span><span class="p">(</span><span class="s1">'Branch'</span><span class="p">,</span> <span class="n">legend</span><span class="o">=</span><span class="kc">None</span><span class="p">))</span><span class="o">.</span><span class="n">properties</span><span class="p">(</span><span class="n">height</span> <span class="o">=</span> <span class="mi">300</span><span class="p">,</span> <span class="n">width</span> <span class="o">=</span><span class="mi">400</span><span class="p">)</span><span class="o">.</span><span class="n">facet</span><span class="p">(</span><span class="s1">'Branch'</span><span class="p">,</span><span class="n">columns</span><span class="o">=</span><span class="mi">3</span><span class="p">)</span><span class="o">.</span><span class="n">resolve_scale</span><span class="p">(</span><span class="n">x</span><span class="o">=</span><span class="s1">'independent'</span><span class="p">,</span> <span class="n">y</span> <span class="o">=</span> <span class="s1">'independent'</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child jp-OutputArea-executeResult">
<div class="jp-OutputPrompt jp-OutputArea-prompt">Out[13]:</div>
<div class="jp-RenderedHTMLCommon jp-RenderedHTML jp-OutputArea-output jp-OutputArea-executeResult" data-mime-type="text/html" tabindex="0">
<style>
  #altair-viz-4953e9b45f70441695be6473148b9848.vega-embed {
    width: 100%;
    display: flex;
  }

  #altair-viz-4953e9b45f70441695be6473148b9848.vega-embed details,
  #altair-viz-4953e9b45f70441695be6473148b9848.vega-embed details summary {
    position: relative;
  }
</style>
<div id="altair-viz-4953e9b45f70441695be6473148b9848"></div>
<script type="text/javascript">
  var VEGA_DEBUG = (typeof VEGA_DEBUG == "undefined") ? {} : VEGA_DEBUG;
  (function(spec, embedOpt){
    let outputDiv = document.currentScript.previousElementSibling;
    if (outputDiv.id !== "altair-viz-4953e9b45f70441695be6473148b9848") {
      outputDiv = document.getElementById("altair-viz-4953e9b45f70441695be6473148b9848");
    }
    const paths = {
      "vega": "https://cdn.jsdelivr.net/npm/vega@5?noext",
      "vega-lib": "https://cdn.jsdelivr.net/npm/vega-lib?noext",
      "vega-lite": "https://cdn.jsdelivr.net/npm/vega-lite@5.20.1?noext",
      "vega-embed": "https://cdn.jsdelivr.net/npm/vega-embed@6?noext",
    };

    function maybeLoadScript(lib, version) {
      var key = `${lib.replace("-", "")}_version`;
      return (VEGA_DEBUG[key] == version) ?
        Promise.resolve(paths[lib]) :
        new Promise(function(resolve, reject) {
          var s = document.createElement('script');
          document.getElementsByTagName("head")[0].appendChild(s);
          s.async = true;
          s.onload = () => {
            VEGA_DEBUG[key] = version;
            return resolve(paths[lib]);
          };
          s.onerror = () => reject(`Error loading script: ${paths[lib]}`);
          s.src = paths[lib];
        });
    }

    function showError(err) {
      outputDiv.innerHTML = `<div class="error" style="color:red;">${err}</div>`;
      throw err;
    }

    function displayChart(vegaEmbed) {
      vegaEmbed(outputDiv, spec, embedOpt)
        .catch(err => showError(`Javascript Error: ${err.message}<br>This usually means there's a typo in your chart specification. See the javascript console for the full traceback.`));
    }

    if(typeof define === "function" && define.amd) {
      requirejs.config({paths});
      require(["vega-embed"], displayChart, err => showError(`Error loading script: ${err.message}`));
    } else {
      maybeLoadScript("vega", "5")
        .then(() => maybeLoadScript("vega-lite", "5.20.1"))
        .then(() => maybeLoadScript("vega-embed", "6"))
        .catch(showError)
        .then(() => displayChart(vegaEmbed));
    }
  })({"config": {"view": {"continuousWidth": 300, "continuousHeight": 300}}, "data": {"name": "data-2bb22df84fcdb5253c8d812d3d7dfd2e"}, "facet": {"field": "Branch", "type": "nominal"}, "spec": {"mark": {"type": "line"}, "encoding": {"color": {"field": "Branch", "legend": null, "type": "nominal"}, "x": {"axis": {"format": ".3f"}, "field": "%I", "scale": {"zero": false}, "type": "quantitative"}, "y": {"field": "Scenario", "type": "nominal"}}, "height": 300, "width": 400}, "columns": 3, "resolve": {"scale": {"x": "independent", "y": "independent"}}, "$schema": "https://vega.github.io/schema/vega-lite/v5.20.1.json", "datasets": {"data-2bb22df84fcdb5253c8d812d3d7dfd2e": [{"Scenario": "Solar = 0 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 154, " Branch I": 605, "Branch Flow MW": 230.42, "Branch Flow MVAR": 84.09, "Branch MVA": 245.29, "MW Loss": 2.95, "MVAR Loss": 26.58, "Rate": 300.0, "%I": 80.41, "%MVA": 81.76, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "153 MID230      230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Non Metered Bus": 154, " Branch I": 613, "Branch Flow MW": -227.47, "Branch Flow MVAR": -67.39, "Branch MVA": 237.24, "MW Loss": 2.95, "MVAR Loss": 26.58, "Rate": 300.0, "%I": 81.45, "%MVA": 79.08, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 153 MID230      230.00 1"}]}}, {"mode": "vega-lite"});
</script>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=2636439d-41ea-411a-ae13-da6a865aeaa6">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h5 id="Bus-Voltage">Bus Voltage<a class="anchor-link" href="#Bus-Voltage">¶</a></h5>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=ad25d42d-aa87-4cc0-8599-043f8be4275f">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<p>Similar to branch loading categorization into brackets of loadings, voltages are also categorised into brackets</p>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell jp-mod-noOutputs" id="cell-id=bdc31424">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [14]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">list_volt</span> <span class="o">=</span> <span class="p">[]</span>
<span class="n">list_gens</span> <span class="o">=</span> <span class="p">[</span><span class="mi">0</span><span class="p">,</span><span class="mi">50</span><span class="p">,</span><span class="mi">100</span><span class="p">]</span>
<span class="n">list_lsc</span> <span class="o">=</span> <span class="p">[</span><span class="s1">'LLS'</span><span class="p">,</span><span class="s1">'RLS'</span><span class="p">,</span><span class="s1">'HLS'</span><span class="p">]</span>
<span class="k">for</span> <span class="n">gen</span> <span class="ow">in</span> <span class="n">list_gens</span><span class="p">:</span>
    <span class="k">for</span> <span class="n">lsc</span> <span class="ow">in</span> <span class="n">list_lsc</span><span class="p">:</span>
        <span class="n">file_csv_out</span> <span class="o">=</span> <span class="s1">'savnw_sol_'</span> <span class="o">+</span> <span class="nb">str</span><span class="p">(</span><span class="n">gen</span><span class="p">)</span> <span class="o">+</span><span class="s1">'_'</span><span class="o">+</span> <span class="n">lsc</span> <span class="o">+</span> <span class="s1">'_volt.csv'</span>
        <span class="n">data_volt</span> <span class="o">=</span> <span class="n">pd</span><span class="o">.</span><span class="n">read_csv</span><span class="p">(</span><span class="n">file_csv_out</span><span class="p">,</span><span class="n">header</span><span class="o">=</span><span class="mi">1</span><span class="p">,</span> <span class="n">skiprows</span><span class="o">=</span><span class="mi">0</span><span class="p">)</span>
        <span class="n">data_volt</span><span class="p">[</span><span class="s1">'Scenario'</span><span class="p">]</span><span class="o">=</span> <span class="s1">'Solar = '</span> <span class="o">+</span> <span class="nb">str</span><span class="p">(</span><span class="n">gen</span><span class="p">)</span> <span class="o">+</span> <span class="s1">' MW, '</span> <span class="o">+</span> <span class="n">lsc</span><span class="o">.</span><span class="n">upper</span><span class="p">()</span>
        <span class="n">list_volt</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="n">data_volt</span><span class="p">)</span>
<span class="n">data_all_volt</span> <span class="o">=</span> <span class="n">pd</span><span class="o">.</span><span class="n">concat</span><span class="p">(</span><span class="n">list_volt</span><span class="p">)</span><span class="o">.</span><span class="n">reset_index</span><span class="p">(</span><span class="n">drop</span><span class="o">=</span><span class="kc">True</span><span class="p">)</span>
<span class="n">data_all_volt</span> <span class="o">=</span> <span class="n">data_all_volt</span><span class="p">[[</span><span class="s1">'Scenario'</span><span class="p">,</span><span class="s1">'Bus Number'</span><span class="p">,</span> <span class="s1">'Bus Name'</span><span class="p">,</span> <span class="s1">'Area'</span><span class="p">,</span> <span class="s1">'Base Voltage'</span><span class="p">,</span> <span class="s1">'Bus Voltage(PU)'</span><span class="p">,</span><span class="s1">'Bus Voltage(kV)'</span><span class="p">]]</span>
</pre></div>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=616aa7ee-10ac-498b-88cf-995c1a07d42c">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<p>Similar to branch loading categorization into brackets of loadings, voltages are also categorised into brackets</p>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell jp-mod-noOutputs" id="cell-id=8c8629e8-8fa6-4719-a552-5f2a898ae592">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [15]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">data_v</span> <span class="o">=</span> <span class="n">data_all_volt</span>
<span class="n">data_v</span><span class="p">[</span><span class="s1">'Voltage Range'</span><span class="p">]</span> <span class="o">=</span> <span class="s1">''</span>
<span class="n">data_v</span><span class="o">.</span><span class="n">loc</span><span class="p">[(</span><span class="n">data_v</span><span class="p">[</span><span class="s1">'Bus Voltage(PU)'</span><span class="p">]</span> <span class="o">&gt;</span><span class="mf">1.1</span><span class="p">),</span> <span class="s1">'Voltage Range'</span><span class="p">]</span> <span class="o">=</span> <span class="s1">'Vbus&gt;1.1'</span>
<span class="n">data_v</span><span class="o">.</span><span class="n">loc</span><span class="p">[(</span><span class="n">data_v</span><span class="p">[</span><span class="s1">'Bus Voltage(PU)'</span><span class="p">]</span> <span class="o">&lt;</span><span class="mf">1.1</span><span class="p">),</span> <span class="s1">'Voltage Range'</span><span class="p">]</span> <span class="o">=</span> <span class="s1">'1.05&lt;Vbus&lt;1.1'</span>
<span class="n">data_v</span><span class="o">.</span><span class="n">loc</span><span class="p">[(</span><span class="n">data_v</span><span class="p">[</span><span class="s1">'Bus Voltage(PU)'</span><span class="p">]</span> <span class="o">&lt;</span><span class="mf">1.05</span><span class="p">),</span> <span class="s1">'Voltage Range'</span><span class="p">]</span> <span class="o">=</span> <span class="s1">'1.0&lt;Vbus&lt;1.05'</span>
<span class="n">data_v</span><span class="o">.</span><span class="n">loc</span><span class="p">[(</span><span class="n">data_v</span><span class="p">[</span><span class="s1">'Bus Voltage(PU)'</span><span class="p">]</span> <span class="o">&lt;</span><span class="mf">1.0</span><span class="p">),</span> <span class="s1">'Voltage Range'</span><span class="p">]</span> <span class="o">=</span> <span class="s1">'0.95&lt;Vbus&lt;1.0'</span>
<span class="n">data_v</span><span class="o">.</span><span class="n">loc</span><span class="p">[(</span><span class="n">data_v</span><span class="p">[</span><span class="s1">'Bus Voltage(PU)'</span><span class="p">]</span> <span class="o">&lt;</span><span class="mf">0.95</span><span class="p">),</span> <span class="s1">'Voltage Range'</span><span class="p">]</span> <span class="o">=</span> <span class="s1">'0.95&lt;Vbus&lt;0.9'</span>
<span class="n">data_v</span><span class="o">.</span><span class="n">loc</span><span class="p">[(</span><span class="n">data_v</span><span class="p">[</span><span class="s1">'Bus Voltage(PU)'</span><span class="p">]</span> <span class="o">&lt;</span><span class="mf">0.9</span><span class="p">),</span> <span class="s1">'Voltage Range'</span><span class="p">]</span> <span class="o">=</span> <span class="s1">'Vbus&lt;0.9'</span>
</pre></div>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=8b8797f7-3519-4b3e-8606-6c3a58b1ba69">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h5 id="Histogram-Bus-Voltages">Histogram Bus Voltages<a class="anchor-link" href="#Histogram-Bus-Voltages">¶</a></h5>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=7e4494f4-0f80-4c95-a7ea-f95951e03f85">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<p>A histogram is plotted to check the no of Buses in each of the above defined brackets</p>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=1c7eaa20-b225-4fa6-ba40-2182467982d2">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [16]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">alt</span><span class="o">.</span><span class="n">Chart</span><span class="p">(</span><span class="n">data_v</span><span class="p">)</span><span class="o">.</span><span class="n">mark_bar</span><span class="p">()</span><span class="o">.</span><span class="n">encode</span><span class="p">(</span>
    <span class="n">alt</span><span class="o">.</span><span class="n">Y</span><span class="p">(</span><span class="s1">'Voltage Range'</span><span class="p">,</span> <span class="n">scale</span> <span class="o">=</span><span class="n">alt</span><span class="o">.</span><span class="n">Scale</span><span class="p">(</span><span class="n">domain</span><span class="o">=</span><span class="p">[</span><span class="s1">'Vbus&gt;1.1'</span><span class="p">,</span><span class="s1">'1.05&lt;Vbus&lt;1.1'</span><span class="p">,</span><span class="s1">'1.0&lt;Vbus&lt;1.05'</span><span class="p">,</span><span class="s1">'0.95&lt;Vbus&lt;1.0'</span><span class="p">,</span><span class="s1">'0.95&lt;Vbus&lt;0.9'</span><span class="p">,</span><span class="s1">'Vbus&lt;0.9'</span><span class="p">])),</span>
    <span class="n">alt</span><span class="o">.</span><span class="n">X</span><span class="p">(</span><span class="s1">'count()'</span><span class="p">))</span><span class="o">.</span><span class="n">properties</span><span class="p">(</span><span class="n">height</span> <span class="o">=</span> <span class="mi">120</span><span class="p">,</span> <span class="n">width</span> <span class="o">=</span> <span class="mi">250</span><span class="p">)</span><span class="o">.</span><span class="n">facet</span><span class="p">(</span><span class="s1">'Scenario'</span><span class="p">,</span><span class="n">columns</span><span class="o">=</span><span class="mi">3</span><span class="p">)</span><span class="o">.</span><span class="n">resolve_scale</span><span class="p">(</span><span class="n">x</span><span class="o">=</span><span class="s1">'independent'</span><span class="p">,</span> <span class="n">y</span> <span class="o">=</span> <span class="s1">'independent'</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child jp-OutputArea-executeResult">
<div class="jp-OutputPrompt jp-OutputArea-prompt">Out[16]:</div>
<div class="jp-RenderedHTMLCommon jp-RenderedHTML jp-OutputArea-output jp-OutputArea-executeResult" data-mime-type="text/html" tabindex="0">
<style>
  #altair-viz-32801705e48649f7ab16c48db254f1e3.vega-embed {
    width: 100%;
    display: flex;
  }

  #altair-viz-32801705e48649f7ab16c48db254f1e3.vega-embed details,
  #altair-viz-32801705e48649f7ab16c48db254f1e3.vega-embed details summary {
    position: relative;
  }
</style>
<div id="altair-viz-32801705e48649f7ab16c48db254f1e3"></div>
<script type="text/javascript">
  var VEGA_DEBUG = (typeof VEGA_DEBUG == "undefined") ? {} : VEGA_DEBUG;
  (function(spec, embedOpt){
    let outputDiv = document.currentScript.previousElementSibling;
    if (outputDiv.id !== "altair-viz-32801705e48649f7ab16c48db254f1e3") {
      outputDiv = document.getElementById("altair-viz-32801705e48649f7ab16c48db254f1e3");
    }
    const paths = {
      "vega": "https://cdn.jsdelivr.net/npm/vega@5?noext",
      "vega-lib": "https://cdn.jsdelivr.net/npm/vega-lib?noext",
      "vega-lite": "https://cdn.jsdelivr.net/npm/vega-lite@5.20.1?noext",
      "vega-embed": "https://cdn.jsdelivr.net/npm/vega-embed@6?noext",
    };

    function maybeLoadScript(lib, version) {
      var key = `${lib.replace("-", "")}_version`;
      return (VEGA_DEBUG[key] == version) ?
        Promise.resolve(paths[lib]) :
        new Promise(function(resolve, reject) {
          var s = document.createElement('script');
          document.getElementsByTagName("head")[0].appendChild(s);
          s.async = true;
          s.onload = () => {
            VEGA_DEBUG[key] = version;
            return resolve(paths[lib]);
          };
          s.onerror = () => reject(`Error loading script: ${paths[lib]}`);
          s.src = paths[lib];
        });
    }

    function showError(err) {
      outputDiv.innerHTML = `<div class="error" style="color:red;">${err}</div>`;
      throw err;
    }

    function displayChart(vegaEmbed) {
      vegaEmbed(outputDiv, spec, embedOpt)
        .catch(err => showError(`Javascript Error: ${err.message}<br>This usually means there's a typo in your chart specification. See the javascript console for the full traceback.`));
    }

    if(typeof define === "function" && define.amd) {
      requirejs.config({paths});
      require(["vega-embed"], displayChart, err => showError(`Error loading script: ${err.message}`));
    } else {
      maybeLoadScript("vega", "5")
        .then(() => maybeLoadScript("vega-lite", "5.20.1"))
        .then(() => maybeLoadScript("vega-embed", "6"))
        .catch(showError)
        .then(() => displayChart(vegaEmbed));
    }
  })({"config": {"view": {"continuousWidth": 300, "continuousHeight": 300}}, "data": {"name": "data-b57f84b449750e7edbd65565ea76ad57"}, "facet": {"field": "Scenario", "type": "nominal"}, "spec": {"mark": {"type": "bar"}, "encoding": {"x": {"aggregate": "count", "type": "quantitative"}, "y": {"field": "Voltage Range", "scale": {"domain": ["Vbus>1.1", "1.05<Vbus<1.1", "1.0<Vbus<1.05", "0.95<Vbus<1.0", "0.95<Vbus<0.9", "Vbus<0.9"]}, "type": "nominal"}}, "height": 120, "width": 250}, "columns": 3, "resolve": {"scale": {"x": "independent", "y": "independent"}}, "$schema": "https://vega.github.io/schema/vega-lite/v5.20.1.json", "datasets": {"data-b57f84b449750e7edbd65565ea76ad57": [{"Scenario": "Solar = 0 MW, LLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, LLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, LLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.975, "Bus Voltage(kV)": 13.452, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, LLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.021, "Bus Voltage(kV)": 510.674, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, LLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.045, "Bus Voltage(kV)": 522.588, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, LLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.023, "Bus Voltage(kV)": 235.321, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, LLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.975, "Bus Voltage(kV)": 224.192, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, LLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.056, "Bus Voltage(kV)": 528.079, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, LLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.038, "Bus Voltage(kV)": 518.821, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, LLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.0, "Bus Voltage(kV)": 230.033, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, LLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.009, "Bus Voltage(kV)": 504.256, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, LLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, LLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.014, "Bus Voltage(kV)": 18.26, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, LLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 20.678, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, LLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.038, "Bus Voltage(kV)": 238.66, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, LLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.039, "Bus Voltage(kV)": 519.718, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, LLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.035, "Bus Voltage(kV)": 238.122, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, LLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.042, "Bus Voltage(kV)": 520.82, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, LLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.021, "Bus Voltage(kV)": 234.893, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, LLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.023, "Bus Voltage(kV)": 235.326, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, LLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.996, "Bus Voltage(kV)": 229.163, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, LLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.993, "Bus Voltage(kV)": 228.394, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, LLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.055, "Bus Voltage(kV)": 14.559, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, RLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, RLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, RLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.973, "Bus Voltage(kV)": 13.422, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, RLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 509.836, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, RLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.042, "Bus Voltage(kV)": 520.851, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, RLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 234.525, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, RLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.973, "Bus Voltage(kV)": 223.703, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, RLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.054, "Bus Voltage(kV)": 526.767, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, RLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 517.164, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, RLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.997, "Bus Voltage(kV)": 229.41, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, RLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.007, "Bus Voltage(kV)": 503.554, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, RLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, RLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 18.564, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, RLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 20.624, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, RLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.037, "Bus Voltage(kV)": 238.425, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, RLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.038, "Bus Voltage(kV)": 518.988, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, RLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 237.772, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, RLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.038, "Bus Voltage(kV)": 519.188, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, RLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.018, "Bus Voltage(kV)": 234.097, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, RLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 234.529, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, RLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.992, "Bus Voltage(kV)": 228.165, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, RLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.989, "Bus Voltage(kV)": 227.534, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, RLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, RLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.051, "Bus Voltage(kV)": 14.51, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, HLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, HLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, HLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.971, "Bus Voltage(kV)": 13.398, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, HLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.018, "Bus Voltage(kV)": 509.129, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, HLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.039, "Bus Voltage(kV)": 519.409, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, HLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.017, "Bus Voltage(kV)": 233.867, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.971, "Bus Voltage(kV)": 223.306, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, HLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.051, "Bus Voltage(kV)": 525.666, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, HLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 515.788, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, HLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.995, "Bus Voltage(kV)": 228.897, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, HLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.006, "Bus Voltage(kV)": 502.966, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, HLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.045, "Bus Voltage(kV)": 18.812, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.029, "Bus Voltage(kV)": 20.579, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, HLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.036, "Bus Voltage(kV)": 238.229, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, HLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.037, "Bus Voltage(kV)": 518.379, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, HLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 237.481, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, HLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.036, "Bus Voltage(kV)": 517.838, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, HLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.015, "Bus Voltage(kV)": 233.441, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, HLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.017, "Bus Voltage(kV)": 233.871, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, HLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.988, "Bus Voltage(kV)": 227.348, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, HLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.986, "Bus Voltage(kV)": 226.831, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, HLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, HLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.049, "Bus Voltage(kV)": 14.47, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, LLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, LLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, LLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.974, "Bus Voltage(kV)": 13.444, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, LLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.022, "Bus Voltage(kV)": 511.125, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, LLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.046, "Bus Voltage(kV)": 523.24, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, LLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.024, "Bus Voltage(kV)": 235.575, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, LLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.975, "Bus Voltage(kV)": 224.274, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, LLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.058, "Bus Voltage(kV)": 528.781, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, LLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.039, "Bus Voltage(kV)": 519.474, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, LLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.001, "Bus Voltage(kV)": 230.201, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, LLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.009, "Bus Voltage(kV)": 504.714, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, LLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, LLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.012, "Bus Voltage(kV)": 18.211, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, LLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.035, "Bus Voltage(kV)": 20.707, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, LLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.038, "Bus Voltage(kV)": 238.717, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, LLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 519.914, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, LLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.036, "Bus Voltage(kV)": 238.204, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, LLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.043, "Bus Voltage(kV)": 521.275, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, LLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.022, "Bus Voltage(kV)": 235.066, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, LLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.024, "Bus Voltage(kV)": 235.557, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, LLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.997, "Bus Voltage(kV)": 229.324, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, LLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.994, "Bus Voltage(kV)": 228.53, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, LLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.056, "Bus Voltage(kV)": 14.567, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, RLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, RLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, RLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.972, "Bus Voltage(kV)": 13.415, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, RLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.021, "Bus Voltage(kV)": 510.322, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, RLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.043, "Bus Voltage(kV)": 521.545, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, RLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.021, "Bus Voltage(kV)": 234.797, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, RLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.973, "Bus Voltage(kV)": 223.789, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, RLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.055, "Bus Voltage(kV)": 527.517, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, RLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.036, "Bus Voltage(kV)": 517.858, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, RLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.998, "Bus Voltage(kV)": 229.589, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, RLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 504.037, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, RLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, RLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.028, "Bus Voltage(kV)": 18.512, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, RLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 20.655, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, RLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.037, "Bus Voltage(kV)": 238.485, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, RLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.038, "Bus Voltage(kV)": 519.197, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, RLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 237.86, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, RLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.039, "Bus Voltage(kV)": 519.672, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, RLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.019, "Bus Voltage(kV)": 234.282, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, RLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.021, "Bus Voltage(kV)": 234.777, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, RLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.993, "Bus Voltage(kV)": 228.337, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, RLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.99, "Bus Voltage(kV)": 227.678, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, RLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, RLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.052, "Bus Voltage(kV)": 14.518, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, HLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, HLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, HLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.97, "Bus Voltage(kV)": 13.392, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, HLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.019, "Bus Voltage(kV)": 509.641, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, HLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.136, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, HLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.018, "Bus Voltage(kV)": 234.152, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.971, "Bus Voltage(kV)": 223.396, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, HLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.053, "Bus Voltage(kV)": 526.453, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, HLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 516.515, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, HLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.996, "Bus Voltage(kV)": 229.085, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, HLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.007, "Bus Voltage(kV)": 503.468, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, HLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.042, "Bus Voltage(kV)": 18.758, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 20.611, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, HLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.036, "Bus Voltage(kV)": 238.292, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, HLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.037, "Bus Voltage(kV)": 518.598, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, HLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 237.573, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, HLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.037, "Bus Voltage(kV)": 518.346, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, HLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.016, "Bus Voltage(kV)": 233.636, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, HLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.018, "Bus Voltage(kV)": 234.131, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, HLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.989, "Bus Voltage(kV)": 227.529, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, HLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.987, "Bus Voltage(kV)": 226.982, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, HLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, HLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.049, "Bus Voltage(kV)": 14.479, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, LLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, LLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, LLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.972, "Bus Voltage(kV)": 13.408, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, LLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.023, "Bus Voltage(kV)": 511.542, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, LLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.048, "Bus Voltage(kV)": 523.833, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, LLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.025, "Bus Voltage(kV)": 235.801, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, LLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.975, "Bus Voltage(kV)": 224.321, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, LLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.059, "Bus Voltage(kV)": 529.439, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, LLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.073, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, LLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.002, "Bus Voltage(kV)": 230.349, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, LLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.01, "Bus Voltage(kV)": 505.151, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, LLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, LLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.01, "Bus Voltage(kV)": 18.174, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, LLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.037, "Bus Voltage(kV)": 20.734, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, LLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.038, "Bus Voltage(kV)": 238.766, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, LLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.088, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, LLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.036, "Bus Voltage(kV)": 238.276, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, LLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.043, "Bus Voltage(kV)": 521.681, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, LLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.023, "Bus Voltage(kV)": 235.216, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, LLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.025, "Bus Voltage(kV)": 235.761, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, LLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.998, "Bus Voltage(kV)": 229.458, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, LLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.994, "Bus Voltage(kV)": 228.635, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, LLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.056, "Bus Voltage(kV)": 14.573, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, RLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, RLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, RLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.969, "Bus Voltage(kV)": 13.379, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, RLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.022, "Bus Voltage(kV)": 510.771, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, RLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.044, "Bus Voltage(kV)": 522.176, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, RLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.022, "Bus Voltage(kV)": 235.039, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, RLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.973, "Bus Voltage(kV)": 223.84, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, RLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.056, "Bus Voltage(kV)": 528.218, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, RLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.037, "Bus Voltage(kV)": 518.494, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, RLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.999, "Bus Voltage(kV)": 229.747, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, RLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.009, "Bus Voltage(kV)": 504.496, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, RLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, RLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.026, "Bus Voltage(kV)": 18.474, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, RLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 20.684, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, RLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.037, "Bus Voltage(kV)": 238.538, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, RLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.039, "Bus Voltage(kV)": 519.382, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, RLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.035, "Bus Voltage(kV)": 237.937, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, RLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.105, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, RLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.019, "Bus Voltage(kV)": 234.443, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, RLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.022, "Bus Voltage(kV)": 234.995, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, RLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.993, "Bus Voltage(kV)": 228.481, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, RLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.99, "Bus Voltage(kV)": 227.791, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, RLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, RLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.053, "Bus Voltage(kV)": 14.525, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, HLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, HLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, HLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.968, "Bus Voltage(kV)": 13.355, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, HLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 510.117, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, HLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.042, "Bus Voltage(kV)": 520.799, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, HLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.019, "Bus Voltage(kV)": 234.407, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.972, "Bus Voltage(kV)": 223.449, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, HLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.054, "Bus Voltage(kV)": 527.189, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, HLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 517.182, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, HLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.997, "Bus Voltage(kV)": 229.252, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, HLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 503.945, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, HLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 18.717, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 20.641, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, HLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.036, "Bus Voltage(kV)": 238.347, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, HLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.038, "Bus Voltage(kV)": 518.792, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, HLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 237.654, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, HLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.038, "Bus Voltage(kV)": 518.8, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, HLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.017, "Bus Voltage(kV)": 233.805, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, HLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.019, "Bus Voltage(kV)": 234.361, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, HLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.99, "Bus Voltage(kV)": 227.681, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, HLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.987, "Bus Voltage(kV)": 227.102, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, HLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, HLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.05, "Bus Voltage(kV)": 14.486, "Voltage Range": "1.05<Vbus<1.1"}]}}, {"mode": "vega-lite"});
</script>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=fccf3162-6e19-4fbb-b42d-846a79422884">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<p>It can be seen that most of the buses have voltages in the bracket of 1.0 PU and 1.05 PU</p>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=1b293415-5616-4d11-97b8-65dd18d32607">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<p>In the following section, the buses out of upper and lower normal operating range is filtered and reported</p>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=8343f7e6-2952-4971-9b43-1cafa1650e63">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h5 id="Voltage-Upper-Limits">Voltage Upper Limits<a class="anchor-link" href="#Voltage-Upper-Limits">¶</a></h5>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=71eefe77-d3c1-41c6-9ef8-83c7b6f32ffb">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [17]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">data_all_volt</span><span class="p">[</span><span class="n">data_all_volt</span><span class="p">[</span><span class="s1">'Bus Voltage(PU)'</span><span class="p">]</span><span class="o">&gt;</span><span class="mf">1.05</span><span class="p">]</span><span class="o">.</span><span class="n">reset_index</span><span class="p">(</span><span class="n">drop</span><span class="o">=</span><span class="kc">True</span><span class="p">)[</span><span class="s1">'Bus Number'</span><span class="p">]</span><span class="o">.</span><span class="n">unique</span><span class="p">()</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child jp-OutputArea-executeResult">
<div class="jp-OutputPrompt jp-OutputArea-prompt">Out[17]:</div>
<div class="jp-RenderedText jp-OutputArea-output jp-OutputArea-executeResult" data-mime-type="text/plain" tabindex="0">
<pre>array([ 201, 3018], dtype=int64)</pre>
</div>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=76ac35ba">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [18]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">volt_high</span> <span class="o">=</span> <span class="n">data_all_volt</span><span class="p">[</span><span class="n">data_all_volt</span><span class="p">[</span><span class="s1">'Bus Voltage(PU)'</span><span class="p">]</span><span class="o">&gt;</span><span class="mf">1.05</span><span class="p">]</span><span class="o">.</span><span class="n">reset_index</span><span class="p">(</span><span class="n">drop</span><span class="o">=</span><span class="kc">True</span><span class="p">)</span>
<span class="n">volt_high</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child jp-OutputArea-executeResult">
<div class="jp-OutputPrompt jp-OutputArea-prompt">Out[18]:</div>
<div class="jp-RenderedHTMLCommon jp-RenderedHTML jp-OutputArea-output jp-OutputArea-executeResult" data-mime-type="text/html" tabindex="0">
<div>
<style scoped="">
    .dataframe tbody tr th:only-of-type {
        vertical-align: middle;
    }

    .dataframe tbody tr th {
        vertical-align: top;
    }

    .dataframe thead th {
        text-align: right;
    }
</style>
<table border="1" class="dataframe">
<thead>
<tr style="text-align: right;">
<th></th>
<th>Scenario</th>
<th>Bus Number</th>
<th>Bus Name</th>
<th>Area</th>
<th>Base Voltage</th>
<th>Bus Voltage(PU)</th>
<th>Bus Voltage(kV)</th>
<th>Voltage Range</th>
</tr>
</thead>
<tbody>
<tr>
<th>0</th>
<td>Solar = 0 MW, LLS</td>
<td>201</td>
<td>HYDRO</td>
<td>2</td>
<td>500.0</td>
<td>1.056</td>
<td>528.079</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
<tr>
<th>1</th>
<td>Solar = 0 MW, LLS</td>
<td>3018</td>
<td>CATDOG_G</td>
<td>5</td>
<td>13.8</td>
<td>1.055</td>
<td>14.559</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
<tr>
<th>2</th>
<td>Solar = 0 MW, RLS</td>
<td>201</td>
<td>HYDRO</td>
<td>2</td>
<td>500.0</td>
<td>1.054</td>
<td>526.767</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
<tr>
<th>3</th>
<td>Solar = 0 MW, RLS</td>
<td>3018</td>
<td>CATDOG_G</td>
<td>5</td>
<td>13.8</td>
<td>1.051</td>
<td>14.510</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
<tr>
<th>4</th>
<td>Solar = 0 MW, HLS</td>
<td>201</td>
<td>HYDRO</td>
<td>2</td>
<td>500.0</td>
<td>1.051</td>
<td>525.666</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
<tr>
<th>5</th>
<td>Solar = 50 MW, LLS</td>
<td>201</td>
<td>HYDRO</td>
<td>2</td>
<td>500.0</td>
<td>1.058</td>
<td>528.781</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
<tr>
<th>6</th>
<td>Solar = 50 MW, LLS</td>
<td>3018</td>
<td>CATDOG_G</td>
<td>5</td>
<td>13.8</td>
<td>1.056</td>
<td>14.567</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
<tr>
<th>7</th>
<td>Solar = 50 MW, RLS</td>
<td>201</td>
<td>HYDRO</td>
<td>2</td>
<td>500.0</td>
<td>1.055</td>
<td>527.517</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
<tr>
<th>8</th>
<td>Solar = 50 MW, RLS</td>
<td>3018</td>
<td>CATDOG_G</td>
<td>5</td>
<td>13.8</td>
<td>1.052</td>
<td>14.518</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
<tr>
<th>9</th>
<td>Solar = 50 MW, HLS</td>
<td>201</td>
<td>HYDRO</td>
<td>2</td>
<td>500.0</td>
<td>1.053</td>
<td>526.453</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
<tr>
<th>10</th>
<td>Solar = 100 MW, LLS</td>
<td>201</td>
<td>HYDRO</td>
<td>2</td>
<td>500.0</td>
<td>1.059</td>
<td>529.439</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
<tr>
<th>11</th>
<td>Solar = 100 MW, LLS</td>
<td>3018</td>
<td>CATDOG_G</td>
<td>5</td>
<td>13.8</td>
<td>1.056</td>
<td>14.573</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
<tr>
<th>12</th>
<td>Solar = 100 MW, RLS</td>
<td>201</td>
<td>HYDRO</td>
<td>2</td>
<td>500.0</td>
<td>1.056</td>
<td>528.218</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
<tr>
<th>13</th>
<td>Solar = 100 MW, RLS</td>
<td>3018</td>
<td>CATDOG_G</td>
<td>5</td>
<td>13.8</td>
<td>1.053</td>
<td>14.525</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
<tr>
<th>14</th>
<td>Solar = 100 MW, HLS</td>
<td>201</td>
<td>HYDRO</td>
<td>2</td>
<td>500.0</td>
<td>1.054</td>
<td>527.189</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
</tbody>
</table>
</div>
</div>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=90b96fce-d7a1-4522-94c6-d5ceb2685598">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [19]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">alt</span><span class="o">.</span><span class="n">Chart</span><span class="p">(</span><span class="n">volt_high</span><span class="p">)</span><span class="o">.</span><span class="n">mark_line</span><span class="p">()</span><span class="o">.</span><span class="n">encode</span><span class="p">(</span>
    <span class="n">alt</span><span class="o">.</span><span class="n">X</span><span class="p">(</span><span class="s1">'Bus Voltage(PU)'</span><span class="p">,</span> <span class="n">axis</span><span class="o">=</span><span class="n">alt</span><span class="o">.</span><span class="n">Axis</span><span class="p">(</span><span class="nb">format</span><span class="o">=</span><span class="s1">'.3f'</span><span class="p">),</span> <span class="n">scale</span><span class="o">=</span><span class="n">alt</span><span class="o">.</span><span class="n">Scale</span><span class="p">(</span><span class="n">nice</span><span class="o">=</span><span class="kc">False</span><span class="p">,</span> <span class="n">zero</span><span class="o">=</span><span class="kc">False</span><span class="p">)),</span>
    <span class="n">alt</span><span class="o">.</span><span class="n">Y</span><span class="p">(</span><span class="s1">'Scenario'</span><span class="p">),</span>
    <span class="n">alt</span><span class="o">.</span><span class="n">Color</span><span class="p">(</span><span class="s1">'Bus Number:N'</span><span class="p">,</span> <span class="n">legend</span><span class="o">=</span><span class="kc">None</span><span class="p">))</span><span class="o">.</span><span class="n">properties</span><span class="p">(</span><span class="n">height</span> <span class="o">=</span> <span class="mi">150</span><span class="p">,</span> <span class="n">width</span> <span class="o">=</span> <span class="mi">250</span><span class="p">)</span><span class="o">.</span><span class="n">facet</span><span class="p">(</span><span class="s1">'Bus Number:N'</span><span class="p">,</span><span class="n">columns</span><span class="o">=</span><span class="mi">2</span><span class="p">)</span><span class="o">.</span><span class="n">resolve_scale</span><span class="p">(</span><span class="n">x</span><span class="o">=</span><span class="s1">'independent'</span><span class="p">,</span> <span class="n">y</span> <span class="o">=</span> <span class="s1">'independent'</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child jp-OutputArea-executeResult">
<div class="jp-OutputPrompt jp-OutputArea-prompt">Out[19]:</div>
<div class="jp-RenderedHTMLCommon jp-RenderedHTML jp-OutputArea-output jp-OutputArea-executeResult" data-mime-type="text/html" tabindex="0">
<style>
  #altair-viz-280b026380b2482b8c9c6d9ce4247b9e.vega-embed {
    width: 100%;
    display: flex;
  }

  #altair-viz-280b026380b2482b8c9c6d9ce4247b9e.vega-embed details,
  #altair-viz-280b026380b2482b8c9c6d9ce4247b9e.vega-embed details summary {
    position: relative;
  }
</style>
<div id="altair-viz-280b026380b2482b8c9c6d9ce4247b9e"></div>
<script type="text/javascript">
  var VEGA_DEBUG = (typeof VEGA_DEBUG == "undefined") ? {} : VEGA_DEBUG;
  (function(spec, embedOpt){
    let outputDiv = document.currentScript.previousElementSibling;
    if (outputDiv.id !== "altair-viz-280b026380b2482b8c9c6d9ce4247b9e") {
      outputDiv = document.getElementById("altair-viz-280b026380b2482b8c9c6d9ce4247b9e");
    }
    const paths = {
      "vega": "https://cdn.jsdelivr.net/npm/vega@5?noext",
      "vega-lib": "https://cdn.jsdelivr.net/npm/vega-lib?noext",
      "vega-lite": "https://cdn.jsdelivr.net/npm/vega-lite@5.20.1?noext",
      "vega-embed": "https://cdn.jsdelivr.net/npm/vega-embed@6?noext",
    };

    function maybeLoadScript(lib, version) {
      var key = `${lib.replace("-", "")}_version`;
      return (VEGA_DEBUG[key] == version) ?
        Promise.resolve(paths[lib]) :
        new Promise(function(resolve, reject) {
          var s = document.createElement('script');
          document.getElementsByTagName("head")[0].appendChild(s);
          s.async = true;
          s.onload = () => {
            VEGA_DEBUG[key] = version;
            return resolve(paths[lib]);
          };
          s.onerror = () => reject(`Error loading script: ${paths[lib]}`);
          s.src = paths[lib];
        });
    }

    function showError(err) {
      outputDiv.innerHTML = `<div class="error" style="color:red;">${err}</div>`;
      throw err;
    }

    function displayChart(vegaEmbed) {
      vegaEmbed(outputDiv, spec, embedOpt)
        .catch(err => showError(`Javascript Error: ${err.message}<br>This usually means there's a typo in your chart specification. See the javascript console for the full traceback.`));
    }

    if(typeof define === "function" && define.amd) {
      requirejs.config({paths});
      require(["vega-embed"], displayChart, err => showError(`Error loading script: ${err.message}`));
    } else {
      maybeLoadScript("vega", "5")
        .then(() => maybeLoadScript("vega-lite", "5.20.1"))
        .then(() => maybeLoadScript("vega-embed", "6"))
        .catch(showError)
        .then(() => displayChart(vegaEmbed));
    }
  })({"config": {"view": {"continuousWidth": 300, "continuousHeight": 300}}, "data": {"name": "data-e7cf98b9e3e3e9bd159b3dc39dd28120"}, "facet": {"field": "Bus Number", "type": "nominal"}, "spec": {"mark": {"type": "line"}, "encoding": {"color": {"field": "Bus Number", "legend": null, "type": "nominal"}, "x": {"axis": {"format": ".3f"}, "field": "Bus Voltage(PU)", "scale": {"nice": false, "zero": false}, "type": "quantitative"}, "y": {"field": "Scenario", "type": "nominal"}}, "height": 150, "width": 250}, "columns": 2, "resolve": {"scale": {"x": "independent", "y": "independent"}}, "$schema": "https://vega.github.io/schema/vega-lite/v5.20.1.json", "datasets": {"data-e7cf98b9e3e3e9bd159b3dc39dd28120": [{"Scenario": "Solar = 0 MW, LLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.056, "Bus Voltage(kV)": 528.079, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.055, "Bus Voltage(kV)": 14.559, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, RLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.054, "Bus Voltage(kV)": 526.767, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, RLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.051, "Bus Voltage(kV)": 14.51, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, HLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.051, "Bus Voltage(kV)": 525.666, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, LLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.058, "Bus Voltage(kV)": 528.781, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.056, "Bus Voltage(kV)": 14.567, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, RLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.055, "Bus Voltage(kV)": 527.517, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, RLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.052, "Bus Voltage(kV)": 14.518, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, HLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.053, "Bus Voltage(kV)": 526.453, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, LLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.059, "Bus Voltage(kV)": 529.439, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.056, "Bus Voltage(kV)": 14.573, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, RLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.056, "Bus Voltage(kV)": 528.218, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, RLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.053, "Bus Voltage(kV)": 14.525, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, HLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.054, "Bus Voltage(kV)": 527.189, "Voltage Range": "1.05<Vbus<1.1"}]}}, {"mode": "vega-lite"});
</script>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=9c319713-2b05-4d12-b645-d4dbc4eb6b36">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h5 id="Voltage-Lower-Limits">Voltage Lower Limits<a class="anchor-link" href="#Voltage-Lower-Limits">¶</a></h5>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=337214d4">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [20]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">data_all_volt</span><span class="p">[</span><span class="n">data_all_volt</span><span class="p">[</span><span class="s1">'Bus Voltage(PU)'</span><span class="p">]</span><span class="o">&lt;</span><span class="mf">0.95</span><span class="p">]</span><span class="o">.</span><span class="n">reset_index</span><span class="p">(</span><span class="n">drop</span><span class="o">=</span><span class="kc">True</span><span class="p">)[</span><span class="s1">'Bus Number'</span><span class="p">]</span><span class="o">.</span><span class="n">unique</span><span class="p">()</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child jp-OutputArea-executeResult">
<div class="jp-OutputPrompt jp-OutputArea-prompt">Out[20]:</div>
<div class="jp-RenderedText jp-OutputArea-output jp-OutputArea-executeResult" data-mime-type="text/plain" tabindex="0">
<pre>array([], dtype=int64)</pre>
</div>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=ead53bdf-3f68-4b85-aa16-b8336edc5429">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [21]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">data_all_volt</span><span class="p">[</span><span class="n">data_all_volt</span><span class="p">[</span><span class="s1">'Bus Voltage(PU)'</span><span class="p">]</span><span class="o">&lt;</span><span class="mf">0.95</span><span class="p">]</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child jp-OutputArea-executeResult">
<div class="jp-OutputPrompt jp-OutputArea-prompt">Out[21]:</div>
<div class="jp-RenderedHTMLCommon jp-RenderedHTML jp-OutputArea-output jp-OutputArea-executeResult" data-mime-type="text/html" tabindex="0">
<div>
<style scoped="">
    .dataframe tbody tr th:only-of-type {
        vertical-align: middle;
    }

    .dataframe tbody tr th {
        vertical-align: top;
    }

    .dataframe thead th {
        text-align: right;
    }
</style>
<table border="1" class="dataframe">
<thead>
<tr style="text-align: right;">
<th></th>
<th>Scenario</th>
<th>Bus Number</th>
<th>Bus Name</th>
<th>Area</th>
<th>Base Voltage</th>
<th>Bus Voltage(PU)</th>
<th>Bus Voltage(kV)</th>
<th>Voltage Range</th>
</tr>
</thead>
<tbody>
</tbody>
</table>
</div>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=05482e05-e302-4f00-9df6-3e5598ccfc0c">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h4 id="Conclusion">Conclusion<a class="anchor-link" href="#Conclusion">¶</a></h4>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=0c5f6e7e-290f-4a40-bcd9-e6380360b722">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<p>Year 2 Toplogy limit violation check for overloading and voltage was carried out for the three load scenarios. It was seen that</p>
<ol>
<li>overloading of greater than 80% was reported for following branches and transformers for considered solar output and load scenarios<ul>
<li>Transformer 3018 CATDOG_G 13.800 to 3008 CATDOG 230.00 1</li>
<li>Transformer 206 URBGEN 18.000 to 205 SUB230 230.00 1</li>
<li>Transformer 205 SUB230 230.00 to 206 URBGEN 18.000 1</li>
</ul>
</li>
<li>The buses violating the upper voltage limit for various scenarios are:<ul>
<li>Solar = 0 MW, Scenarios = LLS, RLS
BUS 201, 308</li>
<li>Solar = 0 MW, Scenarios = HLS
BUS 201</li>
<li>Solar = 50 MW, Scenarios = LLS, RLS
BUS 201, 308</li>
<li>Solar = 50 MW, Scenarios = HLS
BUS 201</li>
<li>Solar = 100 MW, Scenarios = LLS, RLS
BUS 201, 308</li>
<li>Solar = 100 MW, Scenarios = HLS
BUS 201</li>
</ul>
</li>
</ol>
</div>
</div>
</div>
</div>
</main>
</body>
</html>
