  })({"config": {"view": {"continuousWidth": 300, "continuousHeight": 300}}, "data": {"name": "data-17376c7a525f25c1e27d0e55c75cbcd7"}, "facet": {"field": "Scenario", "type": "nominal"}, "spec": {"mark": {"type": "bar"}, "encoding": {"x": {"aggregate": "count", "type": "quantitative"}, "y": {"field": "Loading", "scale": {"domain": ["%MVA>100", "95<%MVA<100", "90<%MVA<95", "85<%MVA<90", "80<%MVA<85", "70<%MVA<80", "50<%MVA<70", "25<%MVA<50", "%MVA<25"]}, "type": "nominal"}}, "height": 120, "width": 250}, "columns": 5, "resolve": {"scale": {"x": "independent", "y": "independent"}}, "$schema": "https://vega.github.io/schema/vega-lite/v5.20.1.json", "datasets": {"data-17376c7a525f25c1e27d0e55c75cbcd7": [{"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 683.29, "Branch Flow MVAR": 57.18, "Branch MVA": 685.68, "Rate": 1250.0, "%MVA": 54.85, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 58.33, "Branch MVA": 702.43, "Rate": 1250.0, "%MVA": 56.19, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": 32.91, "Branch MVA": 32.91, "Rate": 150.0, "%MVA": 21.94, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -681.93, "Branch Flow MVAR": 4.28, "Branch MVA": 681.95, "Rate": 1250.0, "%MVA": 54.56, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.58, "Branch Flow MVAR": 6.17, "Branch MVA": 698.6, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 748.57, "Branch Flow MVAR": 240.02, "Branch MVA": 786.11, "Rate": 2500.0, "%MVA": 31.44, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -748.57, "Branch Flow MVAR": -210.58, "Branch MVA": 777.63, "Rate": 2500.0, "%MVA": 31.11, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -31.99, "Branch MVA": 31.99, "Rate": 150.0, "%MVA": 21.32, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -398.89, "Branch Flow MVAR": 114.15, "Branch MVA": 414.9, "Rate": 800.0, "%MVA": 51.86, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -398.89, "Branch Flow MVAR": 114.15, "Branch MVA": 414.9, "Rate": 800.0, "%MVA": 51.86, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 613.4, "Branch Flow MVAR": 219.17, "Branch MVA": 651.38, "Rate": 800.0, "%MVA": 81.42, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -611.78, "Branch Flow MVAR": -153.54, "Branch MVA": 630.76, "Rate": 800.0, "%MVA": 78.84, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 638.46, "Branch Flow MVAR": 140.29, "Branch MVA": 653.69, "Rate": 800.0, "%MVA": 81.71, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -637.17, "Branch Flow MVAR": -75.98, "Branch MVA": 641.68, "Rate": 800.0, "%MVA": 80.21, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -520.59, "Branch Flow MVAR": -445.46, "Branch MVA": 685.16, "Rate": 1150.0, "%MVA": 59.58, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 521.86, "Branch Flow MVAR": 510.62, "Branch MVA": 730.12, "Rate": 1150.0, "%MVA": 63.49, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.0, "Branch Flow MVAR": -80.33, "Branch MVA": 407.99, "Rate": 800.0, "%MVA": 51.0, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.0, "Branch Flow MVAR": -80.33, "Branch MVA": 407.99, "Rate": 800.0, "%MVA": 51.0, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 46.71, "Branch Flow MVAR": -4.43, "Branch MVA": 46.92, "Rate": 800.0, "%MVA": 5.86, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -229.45, "Branch Flow MVAR": -41.21, "Branch MVA": 233.12, "Rate": 1300.0, "%MVA": 17.93, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -46.7, "Branch Flow MVAR": 4.74, "Branch MVA": 46.94, "Rate": 800.0, "%MVA": 5.87, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 191.6, "Branch Flow MVAR": 122.07, "Branch MVA": 227.18, "Rate": 800.0, "%MVA": 28.4, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -191.4, "Branch Flow MVAR": -114.22, "Branch MVA": 222.89, "Rate": 800.0, "%MVA": 27.86, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.8, "Branch MVA": 113.27, "Rate": 150.0, "%MVA": 75.51, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 229.55, "Branch Flow MVAR": 46.28, "Branch MVA": 234.17, "Rate": 1300.0, "%MVA": 18.01, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 745.88, "Branch Flow MVAR": 76.13, "Branch MVA": 749.75, "Rate": 1250.0, "%MVA": 59.98, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 72.77, "Branch MVA": 703.77, "Rate": 1250.0, "%MVA": 56.3, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": 33.0, "Branch MVA": 33.0, "Rate": 150.0, "%MVA": 22.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -744.26, "Branch Flow MVAR": -2.65, "Branch MVA": 744.26, "Rate": 1250.0, "%MVA": 59.54, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -8.02, "Branch MVA": 698.62, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 773.1, "Branch Flow MVAR": 259.98, "Branch MVA": 815.65, "Rate": 2500.0, "%MVA": 32.63, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -773.1, "Branch Flow MVAR": -227.76, "Branch MVA": 805.96, "Rate": 2500.0, "%MVA": 32.24, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -32.05, "Branch MVA": 32.05, "Rate": 150.0, "%MVA": 21.37, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -398.94, "Branch Flow MVAR": 72.97, "Branch MVA": 405.56, "Rate": 800.0, "%MVA": 50.7, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -398.94, "Branch Flow MVAR": 72.97, "Branch MVA": 405.56, "Rate": 800.0, "%MVA": 50.7, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 632.2, "Branch Flow MVAR": 238.77, "Branch MVA": 675.79, "Rate": 800.0, "%MVA": 84.47, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -630.44, "Branch Flow MVAR": -167.02, "Branch MVA": 652.18, "Rate": 800.0, "%MVA": 81.52, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 654.33, "Branch Flow MVAR": 160.11, "Branch MVA": 673.63, "Rate": 800.0, "%MVA": 84.2, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -652.94, "Branch Flow MVAR": -90.65, "Branch MVA": 659.2, "Rate": 800.0, "%MVA": 82.4, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -600.94, "Branch Flow MVAR": -511.53, "Branch MVA": 789.17, "Rate": 1150.0, "%MVA": 68.62, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 602.66, "Branch Flow MVAR": 599.99, "Branch MVA": 850.41, "Rate": 1150.0, "%MVA": 73.95, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.01, "Branch Flow MVAR": -40.66, "Branch MVA": 402.07, "Rate": 800.0, "%MVA": 50.26, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.01, "Branch Flow MVAR": -40.66, "Branch MVA": 402.07, "Rate": 800.0, "%MVA": 50.26, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 53.72, "Branch Flow MVAR": 3.49, "Branch MVA": 53.83, "Rate": 800.0, "%MVA": 6.73, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -254.1, "Branch Flow MVAR": -67.27, "Branch MVA": 262.86, "Rate": 1300.0, "%MVA": 20.22, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -53.71, "Branch Flow MVAR": -3.08, "Branch MVA": 53.8, "Rate": 800.0, "%MVA": 6.72, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 199.32, "Branch Flow MVAR": 126.06, "Branch MVA": 235.84, "Rate": 800.0, "%MVA": 29.48, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -199.11, "Branch Flow MVAR": -117.46, "Branch MVA": 231.17, "Rate": 800.0, "%MVA": 28.9, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.55, "Branch MVA": 113.11, "Rate": 150.0, "%MVA": 75.41, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 254.23, "Branch Flow MVAR": 73.75, "Branch MVA": 264.71, "Rate": 1300.0, "%MVA": 20.36, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 796.21, "Branch Flow MVAR": 103.72, "Branch MVA": 802.93, "Rate": 1250.0, "%MVA": 64.23, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 96.33, "Branch MVA": 706.6, "Rate": 1250.0, "%MVA": 56.53, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": 33.0, "Branch MVA": 33.0, "Rate": 150.0, "%MVA": 22.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -794.35, "Branch Flow MVAR": -19.44, "Branch MVA": 794.59, "Rate": 1250.0, "%MVA": 63.57, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.56, "Branch Flow MVAR": -31.07, "Branch MVA": 699.25, "Rate": 1250.0, "%MVA": 55.94, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 792.72, "Branch Flow MVAR": 302.18, "Branch MVA": 848.36, "Rate": 2500.0, "%MVA": 33.93, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -792.72, "Branch Flow MVAR": -266.21, "Branch MVA": 836.22, "Rate": 2500.0, "%MVA": 33.45, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -32.0, "Branch MVA": 32.0, "Rate": 150.0, "%MVA": 21.33, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -398.98, "Branch Flow MVAR": -6.89, "Branch MVA": 399.04, "Rate": 800.0, "%MVA": 49.88, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -398.98, "Branch Flow MVAR": -6.89, "Branch MVA": 399.04, "Rate": 800.0, "%MVA": 49.88, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 646.79, "Branch Flow MVAR": 284.91, "Branch MVA": 706.76, "Rate": 800.0, "%MVA": 88.35, "Loading": "85<%MVA<90"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -644.8, "Branch Flow MVAR": -204.0, "Branch MVA": 676.3, "Rate": 800.0, "%MVA": 84.54, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 666.32, "Branch Flow MVAR": 211.54, "Branch MVA": 699.09, "Rate": 800.0, "%MVA": 87.39, "Loading": "85<%MVA<90"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -664.76, "Branch Flow MVAR": -133.69, "Branch MVA": 678.07, "Rate": 800.0, "%MVA": 84.76, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -665.62, "Branch Flow MVAR": -496.26, "Branch MVA": 830.25, "Rate": 1150.0, "%MVA": 72.2, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 667.64, "Branch Flow MVAR": 599.99, "Branch MVA": 897.63, "Rate": 1150.0, "%MVA": 78.05, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.01, "Branch Flow MVAR": 38.18, "Branch MVA": 401.83, "Rate": 800.0, "%MVA": 50.23, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.01, "Branch Flow MVAR": 38.18, "Branch MVA": 401.83, "Rate": 800.0, "%MVA": 50.23, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 59.62, "Branch Flow MVAR": 18.4, "Branch MVA": 62.39, "Rate": 800.0, "%MVA": 7.8, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -275.53, "Branch Flow MVAR": -115.82, "Branch MVA": 298.88, "Rate": 1300.0, "%MVA": 22.99, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -59.61, "Branch Flow MVAR": -17.85, "Branch MVA": 62.22, "Rate": 800.0, "%MVA": 7.78, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 206.14, "Branch Flow MVAR": 133.08, "Branch MVA": 245.37, "Rate": 800.0, "%MVA": 30.67, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -205.91, "Branch Flow MVAR": -123.49, "Branch MVA": 240.1, "Rate": 800.0, "%MVA": 30.01, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.04, "Branch MVA": 112.8, "Rate": 150.0, "%MVA": 75.2, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 275.7, "Branch Flow MVAR": 124.27, "Branch MVA": 302.42, "Rate": 1300.0, "%MVA": 23.26, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 688.59, "Branch Flow MVAR": 63.96, "Branch MVA": 691.56, "Rate": 1250.0, "%MVA": 55.32, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 64.75, "Branch MVA": 702.99, "Rate": 1250.0, "%MVA": 56.24, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": 33.0, "Branch MVA": 33.0, "Rate": 150.0, "%MVA": 22.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -687.21, "Branch Flow MVAR": -1.44, "Branch MVA": 687.21, "Rate": 1250.0, "%MVA": 54.98, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.58, "Branch Flow MVAR": -0.15, "Branch MVA": 698.58, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 801.05, "Branch Flow MVAR": 234.53, "Branch MVA": 834.68, "Rate": 2500.0, "%MVA": 33.39, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -801.05, "Branch Flow MVAR": -201.15, "Branch MVA": 825.92, "Rate": 2500.0, "%MVA": 33.04, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -32.07, "Branch MVA": 32.07, "Rate": 150.0, "%MVA": 21.38, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -498.33, "Branch Flow MVAR": 95.63, "Branch MVA": 507.43, "Rate": 800.0, "%MVA": 63.43, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -498.33, "Branch Flow MVAR": 95.63, "Branch MVA": 507.43, "Rate": 800.0, "%MVA": 63.43, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 670.74, "Branch Flow MVAR": 216.08, "Branch MVA": 704.68, "Rate": 800.0, "%MVA": 88.09, "Loading": "85<%MVA<90"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -668.83, "Branch Flow MVAR": -138.8, "Branch MVA": 683.08, "Rate": 800.0, "%MVA": 85.39, "Loading": "85<%MVA<90"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 717.23, "Branch Flow MVAR": 125.52, "Branch MVA": 728.13, "Rate": 800.0, "%MVA": 91.02, "Loading": "90<%MVA<95"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -715.63, "Branch Flow MVAR": -45.21, "Branch MVA": 717.05, "Rate": 800.0, "%MVA": 89.63, "Loading": "85<%MVA<90"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -318.0, "Branch Flow MVAR": -522.09, "Branch MVA": 611.32, "Rate": 1150.0, "%MVA": 53.16, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 319.01, "Branch Flow MVAR": 573.96, "Branch MVA": 656.66, "Rate": 1150.0, "%MVA": 57.1, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.0, "Branch Flow MVAR": -45.05, "Branch MVA": 502.02, "Rate": 800.0, "%MVA": 62.75, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.0, "Branch Flow MVAR": -45.05, "Branch MVA": 502.02, "Rate": 800.0, "%MVA": 62.75, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 47.55, "Branch Flow MVAR": -2.01, "Branch MVA": 47.59, "Rate": 800.0, "%MVA": 5.95, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -236.87, "Branch Flow MVAR": -47.31, "Branch MVA": 241.55, "Rate": 1300.0, "%MVA": 18.58, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -47.55, "Branch Flow MVAR": 2.33, "Branch MVA": 47.6, "Rate": 800.0, "%MVA": 5.95, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 202.03, "Branch Flow MVAR": 119.78, "Branch MVA": 234.86, "Rate": 800.0, "%MVA": 29.36, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -201.82, "Branch Flow MVAR": -111.35, "Branch MVA": 230.5, "Rate": 800.0, "%MVA": 28.81, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.77, "Branch MVA": 113.25, "Rate": 150.0, "%MVA": 75.5, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 236.98, "Branch Flow MVAR": 52.76, "Branch MVA": 242.78, "Rate": 1300.0, "%MVA": 18.68, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 748.78, "Branch Flow MVAR": 91.5, "Branch MVA": 754.35, "Rate": 1250.0, "%MVA": 60.35, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 87.92, "Branch MVA": 705.5, "Rate": 1250.0, "%MVA": 56.44, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": 33.0, "Branch MVA": 33.0, "Rate": 150.0, "%MVA": 22.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -747.14, "Branch Flow MVAR": -17.12, "Branch MVA": 747.33, "Rate": 1250.0, "%MVA": 59.79, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.56, "Branch Flow MVAR": -22.85, "Branch MVA": 698.94, "Rate": 1250.0, "%MVA": 55.92, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 824.6, "Branch Flow MVAR": 274.13, "Branch MVA": 868.97, "Rate": 2500.0, "%MVA": 34.76, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -824.6, "Branch Flow MVAR": -236.84, "Branch MVA": 857.94, "Rate": 2500.0, "%MVA": 34.32, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -32.02, "Branch MVA": 32.02, "Rate": 150.0, "%MVA": 21.35, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -498.4, "Branch Flow MVAR": 19.65, "Branch MVA": 498.79, "Rate": 800.0, "%MVA": 62.35, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -498.4, "Branch Flow MVAR": 19.65, "Branch MVA": 498.79, "Rate": 800.0, "%MVA": 62.35, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 686.76, "Branch Flow MVAR": 258.66, "Branch MVA": 733.86, "Rate": 800.0, "%MVA": 91.73, "Loading": "90<%MVA<95"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -684.64, "Branch Flow MVAR": -172.39, "Branch MVA": 706.0, "Rate": 800.0, "%MVA": 88.25, "Loading": "85<%MVA<90"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 730.71, "Branch Flow MVAR": 172.39, "Branch MVA": 750.77, "Rate": 800.0, "%MVA": 93.85, "Loading": "90<%MVA<95"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -728.94, "Branch Flow MVAR": -83.84, "Branch MVA": 733.74, "Rate": 800.0, "%MVA": 91.72, "Loading": "90<%MVA<95"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -408.9, "Branch Flow MVAR": -533.89, "Branch MVA": 672.49, "Rate": 1150.0, "%MVA": 58.48, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 410.19, "Branch Flow MVAR": 599.99, "Branch MVA": 726.81, "Rate": 1150.0, "%MVA": 63.2, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.01, "Branch Flow MVAR": 29.23, "Branch MVA": 500.87, "Rate": 800.0, "%MVA": 62.61, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.01, "Branch Flow MVAR": 29.23, "Branch MVA": 500.87, "Rate": 800.0, "%MVA": 62.61, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 52.04, "Branch Flow MVAR": 12.41, "Branch MVA": 53.5, "Rate": 800.0, "%MVA": 6.69, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -254.77, "Branch Flow MVAR": -94.04, "Branch MVA": 271.57, "Rate": 1300.0, "%MVA": 20.89, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -52.03, "Branch Flow MVAR": -12.01, "Branch MVA": 53.4, "Rate": 800.0, "%MVA": 6.67, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 210.25, "Branch Flow MVAR": 126.45, "Branch MVA": 245.35, "Rate": 800.0, "%MVA": 30.67, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -210.01, "Branch Flow MVAR": -116.99, "Branch MVA": 240.4, "Rate": 800.0, "%MVA": 30.05, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.3, "Branch MVA": 112.96, "Rate": 150.0, "%MVA": 75.31, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 254.91, "Branch Flow MVAR": 100.99, "Branch MVA": 274.18, "Rate": 1300.0, "%MVA": 21.09, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 799.53, "Branch Flow MVAR": 120.38, "Branch MVA": 808.54, "Rate": 1250.0, "%MVA": 64.68, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 112.7, "Branch MVA": 709.01, "Rate": 1250.0, "%MVA": 56.72, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": 33.0, "Branch MVA": 33.0, "Rate": 150.0, "%MVA": 22.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -797.65, "Branch Flow MVAR": -34.93, "Branch MVA": 798.41, "Rate": 1250.0, "%MVA": 63.87, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.55, "Branch Flow MVAR": -46.99, "Branch MVA": 700.13, "Rate": 1250.0, "%MVA": 56.01, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 844.1, "Branch Flow MVAR": 317.22, "Branch MVA": 901.74, "Rate": 2500.0, "%MVA": 36.07, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -844.1, "Branch Flow MVAR": -275.71, "Branch MVA": 887.98, "Rate": 2500.0, "%MVA": 35.52, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -31.97, "Branch MVA": 31.97, "Rate": 150.0, "%MVA": 21.31, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -498.37, "Branch Flow MVAR": -64.56, "Branch MVA": 502.54, "Rate": 800.0, "%MVA": 62.82, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -498.37, "Branch Flow MVAR": -64.56, "Branch MVA": 502.54, "Rate": 800.0, "%MVA": 62.82, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 701.25, "Branch Flow MVAR": 305.88, "Branch MVA": 765.06, "Rate": 800.0, "%MVA": 95.63, "Loading": "95<%MVA<100"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -698.86, "Branch Flow MVAR": -209.02, "Branch MVA": 729.45, "Rate": 800.0, "%MVA": 91.18, "Loading": "90<%MVA<95"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 742.61, "Branch Flow MVAR": 224.2, "Branch MVA": 775.72, "Rate": 800.0, "%MVA": 96.96, "Loading": "95<%MVA<100"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -740.64, "Branch Flow MVAR": -125.57, "Branch MVA": 751.21, "Rate": 800.0, "%MVA": 93.9, "Loading": "90<%MVA<95"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -473.95, "Branch Flow MVAR": -522.68, "Branch MVA": 705.56, "Rate": 1150.0, "%MVA": 61.35, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 475.46, "Branch Flow MVAR": 599.99, "Branch MVA": 765.54, "Rate": 1150.0, "%MVA": 66.57, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.01, "Branch Flow MVAR": 114.18, "Branch MVA": 512.88, "Rate": 800.0, "%MVA": 64.11, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.01, "Branch Flow MVAR": 114.18, "Branch MVA": 512.88, "Rate": 800.0, "%MVA": 64.11, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 58.02, "Branch Flow MVAR": 27.99, "Branch MVA": 64.42, "Rate": 800.0, "%MVA": 8.05, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -276.6, "Branch Flow MVAR": -144.7, "Branch MVA": 312.16, "Rate": 1300.0, "%MVA": 24.01, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -58.01, "Branch Flow MVAR": -27.4, "Branch MVA": 64.15, "Rate": 800.0, "%MVA": 8.02, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 217.14, "Branch Flow MVAR": 133.55, "Branch MVA": 254.92, "Rate": 800.0, "%MVA": 31.87, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -216.88, "Branch Flow MVAR": -123.01, "Branch MVA": 249.33, "Rate": 800.0, "%MVA": 31.17, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -67.75, "Branch MVA": 112.62, "Rate": 150.0, "%MVA": 75.08, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 276.78, "Branch Flow MVAR": 153.97, "Branch MVA": 316.73, "Rate": 1300.0, "%MVA": 24.36, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 688.91, "Branch Flow MVAR": 78.06, "Branch MVA": 693.32, "Rate": 1250.0, "%MVA": 55.47, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 78.83, "Branch MVA": 704.43, "Rate": 1250.0, "%MVA": 56.35, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": 33.0, "Branch MVA": 33.0, "Rate": 150.0, "%MVA": 22.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -687.52, "Branch Flow MVAR": -15.23, "Branch MVA": 687.69, "Rate": 1250.0, "%MVA": 55.02, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -13.97, "Branch MVA": 698.71, "Rate": 1250.0, "%MVA": 55.9, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 851.66, "Branch Flow MVAR": 245.98, "Branch MVA": 886.47, "Rate": 2500.0, "%MVA": 35.46, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -851.66, "Branch Flow MVAR": -207.66, "Branch MVA": 876.61, "Rate": 2500.0, "%MVA": 35.06, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -32.05, "Branch MVA": 32.05, "Rate": 150.0, "%MVA": 21.37, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -597.67, "Branch Flow MVAR": 45.27, "Branch MVA": 599.38, "Rate": 800.0, "%MVA": 74.92, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -597.67, "Branch Flow MVAR": 45.27, "Branch MVA": 599.38, "Rate": 800.0, "%MVA": 74.92, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 723.66, "Branch Flow MVAR": 233.02, "Branch MVA": 760.25, "Rate": 800.0, "%MVA": 95.03, "Loading": "95<%MVA<100"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -721.41, "Branch Flow MVAR": -141.46, "Branch MVA": 735.15, "Rate": 800.0, "%MVA": 91.89, "Loading": "90<%MVA<95"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 791.83, "Branch Flow MVAR": 133.83, "Branch MVA": 803.06, "Rate": 800.0, "%MVA": 100.38, "Loading": "%MVA>100"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -789.83, "Branch Flow MVAR": -33.83, "Branch MVA": 790.56, "Rate": 800.0, "%MVA": 98.82, "Loading": "95<%MVA<100"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -133.33, "Branch Flow MVAR": -553.86, "Branch MVA": 569.68, "Rate": 1150.0, "%MVA": 49.54, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 134.23, "Branch Flow MVAR": 600.0, "Branch MVA": 614.84, "Rate": 1150.0, "%MVA": 53.46, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 599.99, "Branch Flow MVAR": 25.31, "Branch MVA": 600.52, "Rate": 800.0, "%MVA": 75.07, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 599.99, "Branch Flow MVAR": 25.31, "Branch MVA": 600.52, "Rate": 800.0, "%MVA": 75.07, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 44.47, "Branch Flow MVAR": 6.17, "Branch MVA": 44.9, "Rate": 800.0, "%MVA": 5.61, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -233.28, "Branch Flow MVAR": -71.45, "Branch MVA": 243.98, "Rate": 1300.0, "%MVA": 18.77, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -44.47, "Branch Flow MVAR": -5.89, "Branch MVA": 44.86, "Rate": 800.0, "%MVA": 5.61, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 212.81, "Branch Flow MVAR": 119.63, "Branch MVA": 244.13, "Rate": 800.0, "%MVA": 30.52, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -212.59, "Branch Flow MVAR": -110.39, "Branch MVA": 239.54, "Rate": 800.0, "%MVA": 29.94, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.56, "Branch MVA": 113.12, "Rate": 150.0, "%MVA": 75.41, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 233.39, "Branch Flow MVAR": 77.03, "Branch MVA": 245.78, "Rate": 1300.0, "%MVA": 18.91, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 752.39, "Branch Flow MVAR": 111.68, "Branch MVA": 760.64, "Rate": 1250.0, "%MVA": 60.85, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 107.8, "Branch MVA": 708.25, "Rate": 1250.0, "%MVA": 56.66, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": 33.0, "Branch MVA": 33.0, "Rate": 150.0, "%MVA": 22.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -750.73, "Branch Flow MVAR": -36.05, "Branch MVA": 751.59, "Rate": 1250.0, "%MVA": 60.13, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.55, "Branch Flow MVAR": -42.23, "Branch MVA": 699.83, "Rate": 1250.0, "%MVA": 55.99, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 876.05, "Branch Flow MVAR": 296.03, "Branch MVA": 924.71, "Rate": 2500.0, "%MVA": 36.99, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -876.05, "Branch Flow MVAR": -252.69, "Branch MVA": 911.77, "Rate": 2500.0, "%MVA": 36.47, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -31.99, "Branch MVA": 31.99, "Rate": 150.0, "%MVA": 21.32, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -597.68, "Branch Flow MVAR": -52.85, "Branch MVA": 600.01, "Rate": 800.0, "%MVA": 75.0, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -597.68, "Branch Flow MVAR": -52.85, "Branch MVA": 600.01, "Rate": 800.0, "%MVA": 75.0, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 740.92, "Branch Flow MVAR": 287.86, "Branch MVA": 794.88, "Rate": 800.0, "%MVA": 99.36, "Loading": "95<%MVA<100"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -738.36, "Branch Flow MVAR": -183.93, "Branch MVA": 760.93, "Rate": 800.0, "%MVA": 95.12, "Loading": "95<%MVA<100"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 806.22, "Branch Flow MVAR": 193.76, "Branch MVA": 829.18, "Rate": 800.0, "%MVA": 103.65, "Loading": "%MVA>100"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -803.98, "Branch Flow MVAR": -81.82, "Branch MVA": 808.14, "Rate": 800.0, "%MVA": 101.02, "Loading": "%MVA>100"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -218.44, "Branch Flow MVAR": -547.13, "Branch MVA": 589.12, "Rate": 1150.0, "%MVA": 51.23, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 219.47, "Branch Flow MVAR": 599.99, "Branch MVA": 638.87, "Rate": 1150.0, "%MVA": 55.55, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.01, "Branch Flow MVAR": 123.58, "Branch MVA": 612.61, "Rate": 800.0, "%MVA": 76.58, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.01, "Branch Flow MVAR": 123.58, "Branch MVA": 612.61, "Rate": 800.0, "%MVA": 76.58, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 50.4, "Branch Flow MVAR": 24.38, "Branch MVA": 55.99, "Rate": 800.0, "%MVA": 7.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -255.98, "Branch Flow MVAR": -130.39, "Branch MVA": 287.28, "Rate": 1300.0, "%MVA": 22.1, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -50.4, "Branch Flow MVAR": -23.94, "Branch MVA": 55.79, "Rate": 800.0, "%MVA": 6.97, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 221.45, "Branch Flow MVAR": 127.77, "Branch MVA": 255.66, "Rate": 800.0, "%MVA": 31.96, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -221.19, "Branch Flow MVAR": -117.25, "Branch MVA": 250.34, "Rate": 800.0, "%MVA": 31.29, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -67.94, "Branch MVA": 112.74, "Rate": 150.0, "%MVA": 75.16, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 256.14, "Branch Flow MVAR": 138.23, "Branch MVA": 291.05, "Rate": 1300.0, "%MVA": 22.39, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 803.51, "Branch Flow MVAR": 142.76, "Branch MVA": 816.1, "Rate": 1250.0, "%MVA": 65.29, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 134.72, "Branch MVA": 712.85, "Rate": 1250.0, "%MVA": 57.03, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": 33.0, "Branch MVA": 33.0, "Rate": 150.0, "%MVA": 22.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -801.59, "Branch Flow MVAR": -55.7, "Branch MVA": 803.53, "Rate": 1250.0, "%MVA": 64.28, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.53, "Branch Flow MVAR": -68.3, "Branch MVA": 701.87, "Rate": 1250.0, "%MVA": 56.15, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 895.3, "Branch Flow MVAR": 341.31, "Branch MVA": 958.15, "Rate": 2500.0, "%MVA": 38.33, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -895.3, "Branch Flow MVAR": -293.04, "Branch MVA": 942.03, "Rate": 2500.0, "%MVA": 37.68, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -31.92, "Branch MVA": 31.92, "Rate": 150.0, "%MVA": 21.28, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -597.56, "Branch Flow MVAR": -144.83, "Branch MVA": 614.86, "Rate": 800.0, "%MVA": 76.86, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -597.56, "Branch Flow MVAR": -144.83, "Branch MVA": 614.86, "Rate": 800.0, "%MVA": 76.86, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 755.1, "Branch Flow MVAR": 337.66, "Branch MVA": 827.16, "Rate": 800.0, "%MVA": 103.4, "Loading": "%MVA>100"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -752.23, "Branch Flow MVAR": -220.99, "Branch MVA": 784.02, "Rate": 800.0, "%MVA": 98.0, "Loading": "95<%MVA<100"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 817.78, "Branch Flow MVAR": 247.32, "Branch MVA": 854.36, "Rate": 800.0, "%MVA": 106.8, "Loading": "%MVA>100"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -815.29, "Branch Flow MVAR": -122.75, "Branch MVA": 824.48, "Rate": 800.0, "%MVA": 103.06, "Loading": "%MVA>100"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -284.62, "Branch Flow MVAR": -539.42, "Branch MVA": 609.9, "Rate": 1150.0, "%MVA": 53.04, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 285.81, "Branch Flow MVAR": 600.0, "Branch MVA": 664.59, "Rate": 1150.0, "%MVA": 57.79, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.01, "Branch Flow MVAR": 219.11, "Branch MVA": 638.76, "Rate": 800.0, "%MVA": 79.85, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.01, "Branch Flow MVAR": 219.11, "Branch MVA": 638.76, "Rate": 800.0, "%MVA": 79.85, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 56.4, "Branch Flow MVAR": 41.23, "Branch MVA": 69.86, "Rate": 800.0, "%MVA": 8.73, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -278.11, "Branch Flow MVAR": -185.05, "Branch MVA": 334.05, "Rate": 1300.0, "%MVA": 25.7, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -56.39, "Branch Flow MVAR": -40.53, "Branch MVA": 69.44, "Rate": 800.0, "%MVA": 8.68, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 228.45, "Branch Flow MVAR": 135.12, "Branch MVA": 265.42, "Rate": 800.0, "%MVA": 33.18, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -228.16, "Branch Flow MVAR": -123.39, "Branch MVA": 259.39, "Rate": 800.0, "%MVA": 32.42, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -67.31, "Branch MVA": 112.36, "Rate": 150.0, "%MVA": 74.91, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 278.33, "Branch Flow MVAR": 195.76, "Branch MVA": 340.28, "Rate": 1300.0, "%MVA": 26.18, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 632.17, "Branch Flow MVAR": 49.85, "Branch MVA": 634.13, "Rate": 1250.0, "%MVA": 50.73, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 54.29, "Branch MVA": 702.1, "Rate": 1250.0, "%MVA": 56.17, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 50.0, "Branch Flow MVAR": 33.0, "Branch MVA": 59.91, "Rate": 150.0, "%MVA": 39.94, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -631.01, "Branch Flow MVAR": 2.71, "Branch MVA": 631.02, "Rate": 1250.0, "%MVA": 50.48, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.58, "Branch Flow MVAR": 10.14, "Branch MVA": 698.65, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 730.74, "Branch Flow MVAR": 242.0, "Branch MVA": 769.77, "Rate": 2500.0, "%MVA": 30.79, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -730.74, "Branch Flow MVAR": -213.83, "Branch MVA": 761.38, "Rate": 2500.0, "%MVA": 30.46, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -49.99, "Branch Flow MVAR": -29.95, "Branch MVA": 58.28, "Rate": 150.0, "%MVA": 38.85, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -398.88, "Branch Flow MVAR": 121.36, "Branch MVA": 416.93, "Rate": 800.0, "%MVA": 52.12, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -398.88, "Branch Flow MVAR": 121.36, "Branch MVA": 416.93, "Rate": 800.0, "%MVA": 52.12, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 600.19, "Branch Flow MVAR": 220.38, "Branch MVA": 639.38, "Rate": 800.0, "%MVA": 79.92, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -598.64, "Branch Flow MVAR": -157.26, "Branch MVA": 618.95, "Rate": 800.0, "%MVA": 77.37, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 624.3, "Branch Flow MVAR": 142.82, "Branch MVA": 640.43, "Rate": 800.0, "%MVA": 80.05, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -623.07, "Branch Flow MVAR": -81.16, "Branch MVA": 628.33, "Rate": 800.0, "%MVA": 78.54, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -519.29, "Branch Flow MVAR": -428.78, "Branch MVA": 673.43, "Rate": 1150.0, "%MVA": 58.56, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 520.51, "Branch Flow MVAR": 491.73, "Branch MVA": 716.05, "Rate": 1150.0, "%MVA": 62.27, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.0, "Branch Flow MVAR": -87.21, "Branch MVA": 409.4, "Rate": 800.0, "%MVA": 51.17, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.0, "Branch Flow MVAR": -87.21, "Branch MVA": 409.4, "Rate": 800.0, "%MVA": 51.17, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 47.21, "Branch Flow MVAR": -5.32, "Branch MVA": 47.51, "Rate": 800.0, "%MVA": 5.94, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -229.23, "Branch Flow MVAR": -39.0, "Branch MVA": 232.52, "Rate": 1300.0, "%MVA": 17.89, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -47.2, "Branch Flow MVAR": 5.63, "Branch MVA": 47.54, "Rate": 800.0, "%MVA": 5.94, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 187.99, "Branch Flow MVAR": 122.89, "Branch MVA": 224.59, "Rate": 800.0, "%MVA": 28.07, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -187.8, "Branch Flow MVAR": -115.23, "Branch MVA": 220.33, "Rate": 800.0, "%MVA": 27.54, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.82, "Branch MVA": 113.27, "Rate": 150.0, "%MVA": 75.52, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 229.33, "Branch Flow MVAR": 44.04, "Branch MVA": 233.52, "Rate": 1300.0, "%MVA": 17.96, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 694.56, "Branch Flow MVAR": 65.26, "Branch MVA": 697.62, "Rate": 1250.0, "%MVA": 55.81, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 65.64, "Branch MVA": 703.07, "Rate": 1250.0, "%MVA": 56.25, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 50.0, "Branch Flow MVAR": 33.0, "Branch MVA": 59.91, "Rate": 150.0, "%MVA": 39.94, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -693.16, "Branch Flow MVAR": -1.64, "Branch MVA": 693.16, "Rate": 1250.0, "%MVA": 55.45, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -1.02, "Branch MVA": 698.57, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 755.28, "Branch Flow MVAR": 255.53, "Branch MVA": 797.33, "Rate": 2500.0, "%MVA": 31.89, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -755.28, "Branch Flow MVAR": -224.93, "Branch MVA": 788.06, "Rate": 2500.0, "%MVA": 31.52, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -49.99, "Branch Flow MVAR": -29.89, "Branch MVA": 58.25, "Rate": 150.0, "%MVA": 38.83, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -398.92, "Branch Flow MVAR": 91.71, "Branch MVA": 409.33, "Rate": 800.0, "%MVA": 51.17, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -398.92, "Branch Flow MVAR": 91.71, "Branch MVA": 409.33, "Rate": 800.0, "%MVA": 51.17, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 619.25, "Branch Flow MVAR": 232.45, "Branch MVA": 661.44, "Rate": 800.0, "%MVA": 82.68, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -617.57, "Branch Flow MVAR": -164.13, "Branch MVA": 639.01, "Rate": 800.0, "%MVA": 79.88, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 640.35, "Branch Flow MVAR": 153.73, "Branch MVA": 658.55, "Rate": 800.0, "%MVA": 82.32, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -639.03, "Branch Flow MVAR": -87.83, "Branch MVA": 645.04, "Rate": 800.0, "%MVA": 80.63, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -598.89, "Branch Flow MVAR": -512.54, "Branch MVA": 788.27, "Rate": 1150.0, "%MVA": 68.54, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 600.59, "Branch Flow MVAR": 600.0, "Branch MVA": 848.94, "Rate": 1150.0, "%MVA": 73.82, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.01, "Branch Flow MVAR": -58.79, "Branch MVA": 404.31, "Rate": 800.0, "%MVA": 50.54, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.01, "Branch Flow MVAR": -58.79, "Branch MVA": 404.31, "Rate": 800.0, "%MVA": 50.54, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 54.44, "Branch Flow MVAR": 0.5, "Branch MVA": 54.44, "Rate": 800.0, "%MVA": 6.81, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -254.33, "Branch Flow MVAR": -58.34, "Branch MVA": 260.93, "Rate": 1300.0, "%MVA": 20.07, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -54.43, "Branch Flow MVAR": -0.08, "Branch MVA": 54.43, "Rate": 800.0, "%MVA": 6.8, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 195.55, "Branch Flow MVAR": 125.98, "Branch MVA": 232.61, "Rate": 800.0, "%MVA": 29.08, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -195.34, "Branch Flow MVAR": -117.66, "Branch MVA": 228.04, "Rate": 800.0, "%MVA": 28.5, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.63, "Branch MVA": 113.16, "Rate": 150.0, "%MVA": 75.44, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 254.45, "Branch Flow MVAR": 64.71, "Branch MVA": 262.55, "Rate": 1300.0, "%MVA": 20.2, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 745.03, "Branch Flow MVAR": 91.74, "Branch MVA": 750.66, "Rate": 1250.0, "%MVA": 60.05, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 88.44, "Branch MVA": 705.56, "Rate": 1250.0, "%MVA": 56.45, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 50.0, "Branch Flow MVAR": 33.0, "Branch MVA": 59.91, "Rate": 150.0, "%MVA": 39.94, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -743.41, "Branch Flow MVAR": -18.08, "Branch MVA": 743.63, "Rate": 1250.0, "%MVA": 59.49, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.56, "Branch Flow MVAR": -23.36, "Branch MVA": 698.95, "Rate": 1250.0, "%MVA": 55.92, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 775.06, "Branch Flow MVAR": 296.93, "Branch MVA": 829.99, "Rate": 2500.0, "%MVA": 33.2, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -775.06, "Branch Flow MVAR": -262.76, "Branch MVA": 818.39, "Rate": 2500.0, "%MVA": 32.74, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -49.99, "Branch Flow MVAR": -29.72, "Branch MVA": 58.16, "Rate": 150.0, "%MVA": 38.77, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -398.98, "Branch Flow MVAR": 14.12, "Branch MVA": 399.23, "Rate": 800.0, "%MVA": 49.9, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -398.98, "Branch Flow MVAR": 14.12, "Branch MVA": 399.23, "Rate": 800.0, "%MVA": 49.9, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 633.89, "Branch Flow MVAR": 277.69, "Branch MVA": 692.04, "Rate": 800.0, "%MVA": 86.51, "Loading": "85<%MVA<90"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -631.99, "Branch Flow MVAR": -200.65, "Branch MVA": 663.08, "Rate": 800.0, "%MVA": 82.88, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 652.35, "Branch Flow MVAR": 204.28, "Branch MVA": 683.58, "Rate": 800.0, "%MVA": 85.45, "Loading": "85<%MVA<90"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -650.87, "Branch Flow MVAR": -130.47, "Branch MVA": 663.82, "Rate": 800.0, "%MVA": 82.98, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -663.58, "Branch Flow MVAR": -497.6, "Branch MVA": 829.42, "Rate": 1150.0, "%MVA": 72.12, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 665.57, "Branch Flow MVAR": 599.99, "Branch MVA": 896.09, "Rate": 1150.0, "%MVA": 77.92, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.01, "Branch Flow MVAR": 17.2, "Branch MVA": 400.38, "Rate": 800.0, "%MVA": 50.05, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.01, "Branch Flow MVAR": 17.2, "Branch MVA": 400.38, "Rate": 800.0, "%MVA": 50.05, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 60.17, "Branch Flow MVAR": 15.04, "Branch MVA": 62.02, "Rate": 800.0, "%MVA": 7.75, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -275.18, "Branch Flow MVAR": -105.7, "Branch MVA": 294.79, "Rate": 1300.0, "%MVA": 22.68, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -60.16, "Branch Flow MVAR": -14.5, "Branch MVA": 61.88, "Rate": 800.0, "%MVA": 7.74, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 202.37, "Branch Flow MVAR": 132.89, "Branch MVA": 242.1, "Rate": 800.0, "%MVA": 30.26, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -202.15, "Branch Flow MVAR": -123.61, "Branch MVA": 236.94, "Rate": 800.0, "%MVA": 29.62, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.14, "Branch MVA": 112.86, "Rate": 150.0, "%MVA": 75.24, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 275.35, "Branch Flow MVAR": 113.91, "Branch MVA": 297.98, "Rate": 1300.0, "%MVA": 22.92, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 634.71, "Branch Flow MVAR": 56.04, "Branch MVA": 637.18, "Rate": 1250.0, "%MVA": 50.97, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 60.33, "Branch MVA": 702.59, "Rate": 1250.0, "%MVA": 56.21, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 50.0, "Branch Flow MVAR": 33.0, "Branch MVA": 59.91, "Rate": 150.0, "%MVA": 39.94, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -633.54, "Branch Flow MVAR": -2.96, "Branch MVA": 633.55, "Rate": 1250.0, "%MVA": 50.68, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.58, "Branch Flow MVAR": 4.2, "Branch MVA": 698.59, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 782.3, "Branch Flow MVAR": 236.46, "Branch MVA": 817.26, "Rate": 2500.0, "%MVA": 32.69, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -782.3, "Branch Flow MVAR": -204.53, "Branch MVA": 808.6, "Rate": 2500.0, "%MVA": 32.34, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -49.99, "Branch Flow MVAR": -29.94, "Branch MVA": 58.27, "Rate": 150.0, "%MVA": 38.85, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -498.32, "Branch Flow MVAR": 104.01, "Branch MVA": 509.06, "Rate": 800.0, "%MVA": 63.63, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -498.32, "Branch Flow MVAR": 104.01, "Branch MVA": 509.06, "Rate": 800.0, "%MVA": 63.63, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 655.52, "Branch Flow MVAR": 217.24, "Branch MVA": 690.58, "Rate": 800.0, "%MVA": 86.32, "Loading": "85<%MVA<90"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -653.7, "Branch Flow MVAR": -143.17, "Branch MVA": 669.19, "Rate": 800.0, "%MVA": 83.65, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 701.41, "Branch Flow MVAR": 128.58, "Branch MVA": 713.09, "Rate": 800.0, "%MVA": 89.14, "Loading": "85<%MVA<90"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -699.87, "Branch Flow MVAR": -51.66, "Branch MVA": 701.77, "Rate": 800.0, "%MVA": 87.72, "Loading": "85<%MVA<90"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -325.18, "Branch Flow MVAR": -501.23, "Branch MVA": 597.47, "Rate": 1150.0, "%MVA": 51.95, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 326.14, "Branch Flow MVAR": 550.78, "Branch MVA": 640.1, "Rate": 1150.0, "%MVA": 55.66, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.0, "Branch Flow MVAR": -53.1, "Branch MVA": 502.81, "Rate": 800.0, "%MVA": 62.85, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.0, "Branch Flow MVAR": -53.1, "Branch MVA": 502.81, "Rate": 800.0, "%MVA": 62.85, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 45.94, "Branch Flow MVAR": -2.92, "Branch MVA": 46.03, "Rate": 800.0, "%MVA": 5.75, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -230.4, "Branch Flow MVAR": -44.89, "Branch MVA": 234.73, "Rate": 1300.0, "%MVA": 18.06, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -45.93, "Branch Flow MVAR": 3.21, "Branch MVA": 46.04, "Rate": 800.0, "%MVA": 5.76, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 198.39, "Branch Flow MVAR": 120.56, "Branch MVA": 232.15, "Rate": 800.0, "%MVA": 29.02, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -198.19, "Branch Flow MVAR": -112.34, "Branch MVA": 227.81, "Rate": 800.0, "%MVA": 28.48, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.79, "Branch MVA": 113.26, "Rate": 150.0, "%MVA": 75.5, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 230.5, "Branch Flow MVAR": 50.04, "Branch MVA": 235.87, "Rate": 1300.0, "%MVA": 18.14, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 697.59, "Branch Flow MVAR": 79.98, "Branch MVA": 702.16, "Rate": 1250.0, "%MVA": 56.17, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 80.15, "Branch MVA": 704.57, "Rate": 1250.0, "%MVA": 56.37, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 50.0, "Branch Flow MVAR": 33.0, "Branch MVA": 59.91, "Rate": 150.0, "%MVA": 39.94, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -696.17, "Branch Flow MVAR": -15.53, "Branch MVA": 696.35, "Rate": 1250.0, "%MVA": 55.71, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -15.26, "Branch MVA": 698.73, "Rate": 1250.0, "%MVA": 55.9, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 806.91, "Branch Flow MVAR": 268.82, "Branch MVA": 850.51, "Rate": 2500.0, "%MVA": 34.02, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -806.91, "Branch Flow MVAR": -233.37, "Branch MVA": 839.98, "Rate": 2500.0, "%MVA": 33.6, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -49.99, "Branch Flow MVAR": -29.81, "Branch MVA": 58.21, "Rate": 150.0, "%MVA": 38.8, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -498.39, "Branch Flow MVAR": 40.76, "Branch MVA": 500.06, "Rate": 800.0, "%MVA": 62.51, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -498.39, "Branch Flow MVAR": 40.76, "Branch MVA": 500.06, "Rate": 800.0, "%MVA": 62.51, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 673.85, "Branch Flow MVAR": 251.35, "Branch MVA": 719.2, "Rate": 800.0, "%MVA": 89.9, "Loading": "85<%MVA<90"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -671.82, "Branch Flow MVAR": -169.07, "Branch MVA": 692.77, "Rate": 800.0, "%MVA": 86.6, "Loading": "85<%MVA<90"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 716.78, "Branch Flow MVAR": 165.19, "Branch MVA": 735.57, "Rate": 800.0, "%MVA": 91.95, "Loading": "90<%MVA<95"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -715.1, "Branch Flow MVAR": -80.92, "Branch MVA": 719.66, "Rate": 800.0, "%MVA": 89.96, "Loading": "85<%MVA<90"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -406.84, "Branch Flow MVAR": -534.71, "Branch MVA": 671.89, "Rate": 1150.0, "%MVA": 58.43, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 408.11, "Branch Flow MVAR": 599.99, "Branch MVA": 725.64, "Rate": 1150.0, "%MVA": 63.1, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.01, "Branch Flow MVAR": 8.37, "Branch MVA": 500.08, "Rate": 800.0, "%MVA": 62.51, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.01, "Branch Flow MVAR": 8.37, "Branch MVA": 500.08, "Rate": 800.0, "%MVA": 62.51, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 52.59, "Branch Flow MVAR": 9.04, "Branch MVA": 53.36, "Rate": 800.0, "%MVA": 6.67, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -254.43, "Branch Flow MVAR": -83.91, "Branch MVA": 267.91, "Rate": 1300.0, "%MVA": 20.61, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -52.58, "Branch Flow MVAR": -8.64, "Branch MVA": 53.28, "Rate": 800.0, "%MVA": 6.66, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 206.47, "Branch Flow MVAR": 126.29, "Branch MVA": 242.03, "Rate": 800.0, "%MVA": 30.25, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -206.25, "Branch Flow MVAR": -117.14, "Branch MVA": 237.19, "Rate": 800.0, "%MVA": 29.65, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.4, "Branch MVA": 113.02, "Rate": 150.0, "%MVA": 75.34, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 254.56, "Branch Flow MVAR": 90.66, "Branch MVA": 270.22, "Rate": 1300.0, "%MVA": 20.79, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 748.24, "Branch Flow MVAR": 107.57, "Branch MVA": 755.93, "Rate": 1250.0, "%MVA": 60.47, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 104.02, "Branch MVA": 707.69, "Rate": 1250.0, "%MVA": 56.61, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 50.0, "Branch Flow MVAR": 33.0, "Branch MVA": 59.91, "Rate": 150.0, "%MVA": 39.94, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -746.59, "Branch Flow MVAR": -32.87, "Branch MVA": 747.31, "Rate": 1250.0, "%MVA": 59.79, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.56, "Branch Flow MVAR": -38.55, "Branch MVA": 699.62, "Rate": 1250.0, "%MVA": 55.97, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 826.53, "Branch Flow MVAR": 310.98, "Branch MVA": 883.1, "Rate": 2500.0, "%MVA": 35.32, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -826.53, "Branch Flow MVAR": -271.51, "Branch MVA": 869.98, "Rate": 2500.0, "%MVA": 34.8, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -49.99, "Branch Flow MVAR": -29.63, "Branch MVA": 58.11, "Rate": 150.0, "%MVA": 38.74, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -498.39, "Branch Flow MVAR": -40.66, "Branch MVA": 500.04, "Rate": 800.0, "%MVA": 62.51, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -498.39, "Branch Flow MVAR": -40.66, "Branch MVA": 500.04, "Rate": 800.0, "%MVA": 62.51, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 688.44, "Branch Flow MVAR": 297.49, "Branch MVA": 749.97, "Rate": 800.0, "%MVA": 93.75, "Loading": "90<%MVA<95"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -686.17, "Branch Flow MVAR": -205.16, "Branch MVA": 716.18, "Rate": 800.0, "%MVA": 89.52, "Loading": "85<%MVA<90"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 728.71, "Branch Flow MVAR": 215.96, "Branch MVA": 760.03, "Rate": 800.0, "%MVA": 95.0, "Loading": "95<%MVA<100"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -726.83, "Branch Flow MVAR": -122.22, "Branch MVA": 737.04, "Rate": 800.0, "%MVA": 92.13, "Loading": "90<%MVA<95"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -471.56, "Branch Flow MVAR": -523.83, "Branch MVA": 704.81, "Rate": 1150.0, "%MVA": 61.29, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 473.04, "Branch Flow MVAR": 600.0, "Branch MVA": 764.04, "Rate": 1150.0, "%MVA": 66.44, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.01, "Branch Flow MVAR": 89.79, "Branch MVA": 508.0, "Rate": 800.0, "%MVA": 63.5, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.01, "Branch Flow MVAR": 89.79, "Branch MVA": 508.0, "Rate": 800.0, "%MVA": 63.5, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 58.57, "Branch Flow MVAR": 24.16, "Branch MVA": 63.36, "Rate": 800.0, "%MVA": 7.92, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -276.17, "Branch Flow MVAR": -133.11, "Branch MVA": 306.58, "Rate": 1300.0, "%MVA": 23.58, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -58.56, "Branch Flow MVAR": -23.59, "Branch MVA": 63.13, "Rate": 800.0, "%MVA": 7.89, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 213.33, "Branch Flow MVAR": 133.28, "Branch MVA": 251.54, "Rate": 800.0, "%MVA": 31.44, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -213.08, "Branch Flow MVAR": -123.09, "Branch MVA": 246.08, "Rate": 800.0, "%MVA": 30.76, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -67.87, "Branch MVA": 112.7, "Rate": 150.0, "%MVA": 75.13, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 276.35, "Branch Flow MVAR": 142.04, "Branch MVA": 310.72, "Rate": 1300.0, "%MVA": 23.9, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 637.29, "Branch Flow MVAR": 67.03, "Branch MVA": 640.81, "Rate": 1250.0, "%MVA": 51.26, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 71.17, "Branch MVA": 703.61, "Rate": 1250.0, "%MVA": 56.29, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 50.0, "Branch Flow MVAR": 33.0, "Branch MVA": 59.91, "Rate": 150.0, "%MVA": 39.94, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -636.11, "Branch Flow MVAR": -13.35, "Branch MVA": 636.25, "Rate": 1250.0, "%MVA": 50.9, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -6.45, "Branch MVA": 698.6, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 833.78, "Branch Flow MVAR": 240.51, "Branch MVA": 867.77, "Rate": 2500.0, "%MVA": 34.71, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -833.78, "Branch Flow MVAR": -204.06, "Branch MVA": 858.39, "Rate": 2500.0, "%MVA": 34.34, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -49.99, "Branch Flow MVAR": -29.9, "Branch MVA": 58.25, "Rate": 150.0, "%MVA": 38.83, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -597.65, "Branch Flow MVAR": 66.69, "Branch MVA": 601.36, "Rate": 800.0, "%MVA": 75.17, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -597.65, "Branch Flow MVAR": 66.69, "Branch MVA": 601.36, "Rate": 800.0, "%MVA": 75.17, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 710.6, "Branch Flow MVAR": 225.49, "Branch MVA": 745.52, "Rate": 800.0, "%MVA": 93.19, "Loading": "90<%MVA<95"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -708.44, "Branch Flow MVAR": -138.07, "Branch MVA": 721.77, "Rate": 800.0, "%MVA": 90.22, "Loading": "90<%MVA<95"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 777.83, "Branch Flow MVAR": 126.58, "Branch MVA": 788.06, "Rate": 800.0, "%MVA": 98.51, "Loading": "95<%MVA<100"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -775.92, "Branch Flow MVAR": -31.11, "Branch MVA": 776.54, "Rate": 800.0, "%MVA": 97.07, "Loading": "95<%MVA<100"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -131.74, "Branch Flow MVAR": -554.33, "Branch MVA": 569.77, "Rate": 1150.0, "%MVA": 49.55, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 132.63, "Branch Flow MVAR": 600.0, "Branch MVA": 614.49, "Rate": 1150.0, "%MVA": 53.43, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 599.99, "Branch Flow MVAR": 4.36, "Branch MVA": 600.01, "Rate": 800.0, "%MVA": 75.0, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 599.99, "Branch Flow MVAR": 4.36, "Branch MVA": 600.01, "Rate": 800.0, "%MVA": 75.0, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 45.0, "Branch Flow MVAR": 2.75, "Branch MVA": 45.09, "Rate": 800.0, "%MVA": 5.64, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -232.87, "Branch Flow MVAR": -61.2, "Branch MVA": 240.77, "Rate": 1300.0, "%MVA": 18.52, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -45.0, "Branch Flow MVAR": -2.46, "Branch MVA": 45.07, "Rate": 800.0, "%MVA": 5.63, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 209.0, "Branch Flow MVAR": 119.49, "Branch MVA": 240.74, "Rate": 800.0, "%MVA": 30.09, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -208.78, "Branch Flow MVAR": -110.55, "Branch MVA": 236.24, "Rate": 800.0, "%MVA": 29.53, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.65, "Branch MVA": 113.18, "Rate": 150.0, "%MVA": 75.45, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 232.98, "Branch Flow MVAR": 66.62, "Branch MVA": 242.32, "Rate": 1300.0, "%MVA": 18.64, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 701.08, "Branch Flow MVAR": 99.21, "Branch MVA": 708.07, "Rate": 1250.0, "%MVA": 56.65, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 99.13, "Branch MVA": 706.98, "Rate": 1250.0, "%MVA": 56.56, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 50.0, "Branch Flow MVAR": 33.0, "Branch MVA": 59.91, "Rate": 150.0, "%MVA": 39.94, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -699.64, "Branch Flow MVAR": -33.67, "Branch MVA": 700.45, "Rate": 1250.0, "%MVA": 56.04, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.56, "Branch Flow MVAR": -33.8, "Branch MVA": 699.38, "Rate": 1250.0, "%MVA": 55.95, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 858.46, "Branch Flow MVAR": 289.58, "Branch MVA": 905.98, "Rate": 2500.0, "%MVA": 36.24, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -858.46, "Branch Flow MVAR": -248.34, "Branch MVA": 893.66, "Rate": 2500.0, "%MVA": 35.75, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -49.99, "Branch Flow MVAR": -29.69, "Branch MVA": 58.14, "Rate": 150.0, "%MVA": 38.76, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -597.69, "Branch Flow MVAR": -28.46, "Branch MVA": 598.37, "Rate": 800.0, "%MVA": 74.8, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -597.69, "Branch Flow MVAR": -28.46, "Branch MVA": 598.37, "Rate": 800.0, "%MVA": 74.8, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 728.12, "Branch Flow MVAR": 279.21, "Branch MVA": 779.82, "Rate": 800.0, "%MVA": 97.48, "Loading": "95<%MVA<100"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -725.68, "Branch Flow MVAR": -180.0, "Branch MVA": 747.67, "Rate": 800.0, "%MVA": 93.46, "Loading": "90<%MVA<95"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 792.39, "Branch Flow MVAR": 185.43, "Branch MVA": 813.79, "Rate": 800.0, "%MVA": 101.72, "Loading": "%MVA>100"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -790.25, "Branch Flow MVAR": -78.71, "Branch MVA": 794.16, "Rate": 800.0, "%MVA": 99.27, "Loading": "95<%MVA<100"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -215.97, "Branch Flow MVAR": -547.85, "Branch MVA": 588.88, "Rate": 1150.0, "%MVA": 51.21, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 216.99, "Branch Flow MVAR": 600.0, "Branch MVA": 638.03, "Rate": 1150.0, "%MVA": 55.48, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.01, "Branch Flow MVAR": 98.8, "Branch MVA": 608.09, "Rate": 800.0, "%MVA": 76.01, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.01, "Branch Flow MVAR": 98.8, "Branch MVA": 608.09, "Rate": 800.0, "%MVA": 76.01, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 50.96, "Branch Flow MVAR": 20.47, "Branch MVA": 54.91, "Rate": 800.0, "%MVA": 6.86, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -255.55, "Branch Flow MVAR": -118.59, "Branch MVA": 281.73, "Rate": 1300.0, "%MVA": 21.67, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -50.95, "Branch Flow MVAR": -20.04, "Branch MVA": 54.75, "Rate": 800.0, "%MVA": 6.84, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 217.63, "Branch Flow MVAR": 127.51, "Branch MVA": 252.23, "Rate": 800.0, "%MVA": 31.53, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -217.38, "Branch Flow MVAR": -117.35, "Branch MVA": 247.03, "Rate": 800.0, "%MVA": 30.88, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.06, "Branch MVA": 112.81, "Rate": 150.0, "%MVA": 75.21, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 255.7, "Branch Flow MVAR": 126.11, "Branch MVA": 285.11, "Rate": 1300.0, "%MVA": 21.93, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 752.06, "Branch Flow MVAR": 128.74, "Branch MVA": 763.0, "Rate": 1250.0, "%MVA": 61.04, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 124.88, "Branch MVA": 711.05, "Rate": 1250.0, "%MVA": 56.88, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 50.0, "Branch Flow MVAR": 33.0, "Branch MVA": 59.91, "Rate": 150.0, "%MVA": 39.94, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -750.38, "Branch Flow MVAR": -52.64, "Branch MVA": 752.23, "Rate": 1250.0, "%MVA": 60.18, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.54, "Branch Flow MVAR": -58.79, "Branch MVA": 701.01, "Rate": 1250.0, "%MVA": 56.08, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 877.85, "Branch Flow MVAR": 333.59, "Branch MVA": 939.1, "Rate": 2500.0, "%MVA": 37.56, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -877.85, "Branch Flow MVAR": -287.69, "Branch MVA": 923.79, "Rate": 2500.0, "%MVA": 36.95, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -49.99, "Branch Flow MVAR": -29.48, "Branch MVA": 58.04, "Rate": 150.0, "%MVA": 38.69, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -597.61, "Branch Flow MVAR": -116.67, "Branch MVA": 608.9, "Rate": 800.0, "%MVA": 76.11, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -597.61, "Branch Flow MVAR": -116.67, "Branch MVA": 608.9, "Rate": 800.0, "%MVA": 76.11, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 742.43, "Branch Flow MVAR": 327.54, "Branch MVA": 811.47, "Rate": 800.0, "%MVA": 101.43, "Loading": "%MVA>100"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -739.69, "Branch Flow MVAR": -216.36, "Branch MVA": 770.68, "Rate": 800.0, "%MVA": 96.34, "Loading": "95<%MVA<100"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 803.98, "Branch Flow MVAR": 237.61, "Branch MVA": 838.36, "Rate": 800.0, "%MVA": 104.79, "Loading": "%MVA>100"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -801.61, "Branch Flow MVAR": -119.13, "Branch MVA": 810.42, "Rate": 800.0, "%MVA": 101.3, "Loading": "%MVA>100"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -281.71, "Branch Flow MVAR": -540.45, "Branch MVA": 609.46, "Rate": 1150.0, "%MVA": 53.0, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 282.87, "Branch Flow MVAR": 599.99, "Branch MVA": 663.33, "Rate": 1150.0, "%MVA": 57.68, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.01, "Branch Flow MVAR": 189.51, "Branch MVA": 629.23, "Rate": 800.0, "%MVA": 78.65, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.01, "Branch Flow MVAR": 189.51, "Branch MVA": 629.23, "Rate": 800.0, "%MVA": 78.65, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 56.95, "Branch Flow MVAR": 36.69, "Branch MVA": 67.75, "Rate": 800.0, "%MVA": 8.47, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -277.56, "Branch Flow MVAR": -171.28, "Branch MVA": 326.15, "Rate": 1300.0, "%MVA": 25.09, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -56.93, "Branch Flow MVAR": -36.04, "Branch MVA": 67.38, "Rate": 800.0, "%MVA": 8.42, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 224.59, "Branch Flow MVAR": 134.7, "Branch MVA": 261.88, "Rate": 800.0, "%MVA": 32.74, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -224.31, "Branch Flow MVAR": -123.38, "Branch MVA": 256.0, "Rate": 800.0, "%MVA": 32.0, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -67.46, "Branch MVA": 112.45, "Rate": 150.0, "%MVA": 74.97, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 277.76, "Branch Flow MVAR": 181.46, "Branch MVA": 331.78, "Rate": 1300.0, "%MVA": 25.52, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 581.03, "Branch Flow MVAR": 43.16, "Branch MVA": 582.63, "Rate": 1250.0, "%MVA": 46.61, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 50.55, "Branch MVA": 701.82, "Rate": 1250.0, "%MVA": 56.15, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 100.0, "Branch Flow MVAR": 33.0, "Branch MVA": 105.3, "Rate": 150.0, "%MVA": 70.2, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -580.05, "Branch Flow MVAR": 1.21, "Branch MVA": 580.05, "Rate": 1250.0, "%MVA": 46.4, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.58, "Branch Flow MVAR": 13.84, "Branch MVA": 698.72, "Rate": 1250.0, "%MVA": 55.9, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 712.82, "Branch Flow MVAR": 244.23, "Branch MVA": 753.49, "Rate": 2500.0, "%MVA": 30.14, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -712.82, "Branch Flow MVAR": -217.29, "Branch MVA": 745.2, "Rate": 2500.0, "%MVA": 29.81, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -99.98, "Branch Flow MVAR": -23.52, "Branch MVA": 102.71, "Rate": 150.0, "%MVA": 68.47, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -398.86, "Branch Flow MVAR": 128.17, "Branch MVA": 418.95, "Rate": 800.0, "%MVA": 52.37, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -398.86, "Branch Flow MVAR": 128.17, "Branch MVA": 418.95, "Rate": 800.0, "%MVA": 52.37, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 587.01, "Branch Flow MVAR": 221.6, "Branch MVA": 627.44, "Rate": 800.0, "%MVA": 78.43, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -585.51, "Branch Flow MVAR": -160.91, "Branch MVA": 607.22, "Rate": 800.0, "%MVA": 75.9, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 610.22, "Branch Flow MVAR": 145.31, "Branch MVA": 627.28, "Rate": 800.0, "%MVA": 78.41, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -609.03, "Branch Flow MVAR": -86.21, "Branch MVA": 615.11, "Rate": 800.0, "%MVA": 76.89, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -517.92, "Branch Flow MVAR": -416.81, "Branch MVA": 664.81, "Rate": 1150.0, "%MVA": 57.81, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 519.12, "Branch Flow MVAR": 478.15, "Branch MVA": 705.77, "Rate": 1150.0, "%MVA": 61.37, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.0, "Branch Flow MVAR": -93.68, "Branch MVA": 410.83, "Rate": 800.0, "%MVA": 51.35, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.0, "Branch Flow MVAR": -93.68, "Branch MVA": 410.83, "Rate": 800.0, "%MVA": 51.35, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 47.78, "Branch Flow MVAR": -6.13, "Branch MVA": 48.17, "Rate": 800.0, "%MVA": 6.02, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -229.21, "Branch Flow MVAR": -37.05, "Branch MVA": 232.19, "Rate": 1300.0, "%MVA": 17.86, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -47.78, "Branch Flow MVAR": 6.45, "Branch MVA": 48.21, "Rate": 800.0, "%MVA": 6.03, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 184.37, "Branch Flow MVAR": 123.74, "Branch MVA": 222.05, "Rate": 800.0, "%MVA": 27.76, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -184.19, "Branch Flow MVAR": -116.26, "Branch MVA": 217.81, "Rate": 800.0, "%MVA": 27.23, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.82, "Branch MVA": 113.28, "Rate": 150.0, "%MVA": 75.52, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 229.31, "Branch Flow MVAR": 42.07, "Branch MVA": 233.14, "Rate": 1300.0, "%MVA": 17.93, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 643.22, "Branch Flow MVAR": 55.83, "Branch MVA": 645.64, "Rate": 1250.0, "%MVA": 51.65, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 59.59, "Branch MVA": 702.53, "Rate": 1250.0, "%MVA": 56.2, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 100.0, "Branch Flow MVAR": 33.0, "Branch MVA": 105.3, "Rate": 150.0, "%MVA": 70.2, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -642.02, "Branch Flow MVAR": -1.34, "Branch MVA": 642.02, "Rate": 1250.0, "%MVA": 51.36, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.58, "Branch Flow MVAR": 4.92, "Branch MVA": 698.59, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 737.35, "Branch Flow MVAR": 253.11, "Branch MVA": 779.59, "Rate": 2500.0, "%MVA": 31.18, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -737.35, "Branch Flow MVAR": -224.01, "Branch MVA": 770.63, "Rate": 2500.0, "%MVA": 30.83, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -99.97, "Branch Flow MVAR": -23.42, "Branch MVA": 102.68, "Rate": 150.0, "%MVA": 68.45, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -398.9, "Branch Flow MVAR": 106.91, "Branch MVA": 412.98, "Rate": 800.0, "%MVA": 51.62, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -398.9, "Branch Flow MVAR": 106.91, "Branch MVA": 412.98, "Rate": 800.0, "%MVA": 51.62, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 606.22, "Branch Flow MVAR": 228.22, "Branch MVA": 647.76, "Rate": 800.0, "%MVA": 80.97, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -604.62, "Branch Flow MVAR": -163.0, "Branch MVA": 626.2, "Rate": 800.0, "%MVA": 78.28, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 626.36, "Branch Flow MVAR": 149.75, "Branch MVA": 644.01, "Rate": 800.0, "%MVA": 80.5, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -625.1, "Branch Flow MVAR": -87.08, "Branch MVA": 631.14, "Rate": 800.0, "%MVA": 78.89, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -597.06, "Branch Flow MVAR": -513.31, "Branch MVA": 787.38, "Rate": 1150.0, "%MVA": 68.47, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 598.75, "Branch Flow MVAR": 600.0, "Branch MVA": 847.64, "Rate": 1150.0, "%MVA": 73.71, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.01, "Branch Flow MVAR": -73.4, "Branch MVA": 406.69, "Rate": 800.0, "%MVA": 50.84, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.01, "Branch Flow MVAR": -73.4, "Branch MVA": 406.69, "Rate": 800.0, "%MVA": 50.84, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 55.17, "Branch Flow MVAR": -1.84, "Branch MVA": 55.2, "Rate": 800.0, "%MVA": 6.9, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -254.62, "Branch Flow MVAR": -51.52, "Branch MVA": 259.77, "Rate": 1300.0, "%MVA": 19.98, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -55.16, "Branch Flow MVAR": 2.26, "Branch MVA": 55.21, "Rate": 800.0, "%MVA": 6.9, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 191.8, "Branch Flow MVAR": 126.18, "Branch MVA": 229.59, "Rate": 800.0, "%MVA": 28.7, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -191.6, "Branch Flow MVAR": -118.11, "Branch MVA": 225.08, "Rate": 800.0, "%MVA": 28.14, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.69, "Branch MVA": 113.2, "Rate": 150.0, "%MVA": 75.46, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 254.74, "Branch Flow MVAR": 57.83, "Branch MVA": 261.22, "Rate": 1300.0, "%MVA": 20.09, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 693.94, "Branch Flow MVAR": 81.39, "Branch MVA": 698.69, "Rate": 1250.0, "%MVA": 55.9, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 81.81, "Branch MVA": 704.76, "Rate": 1250.0, "%MVA": 56.38, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 100.0, "Branch Flow MVAR": 33.0, "Branch MVA": 105.3, "Rate": 150.0, "%MVA": 70.2, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -692.53, "Branch Flow MVAR": -17.57, "Branch MVA": 692.75, "Rate": 1250.0, "%MVA": 55.42, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -16.88, "Branch MVA": 698.77, "Rate": 1250.0, "%MVA": 55.9, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 757.32, "Branch Flow MVAR": 294.01, "Branch MVA": 812.39, "Rate": 2500.0, "%MVA": 32.5, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -757.32, "Branch Flow MVAR": -261.46, "Branch MVA": 801.18, "Rate": 2500.0, "%MVA": 32.05, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -99.97, "Branch Flow MVAR": -22.89, "Branch MVA": 102.56, "Rate": 150.0, "%MVA": 68.37, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -398.97, "Branch Flow MVAR": 30.94, "Branch MVA": 400.17, "Rate": 800.0, "%MVA": 50.02, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -398.97, "Branch Flow MVAR": 30.94, "Branch MVA": 400.17, "Rate": 800.0, "%MVA": 50.02, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 620.92, "Branch Flow MVAR": 272.87, "Branch MVA": 678.23, "Rate": 800.0, "%MVA": 84.78, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -619.1, "Branch Flow MVAR": -199.27, "Branch MVA": 650.38, "Rate": 800.0, "%MVA": 81.3, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 638.37, "Branch Flow MVAR": 199.74, "Branch MVA": 668.89, "Rate": 800.0, "%MVA": 83.61, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -636.96, "Branch Flow MVAR": -129.52, "Branch MVA": 650.0, "Rate": 800.0, "%MVA": 81.25, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -661.75, "Branch Flow MVAR": -498.6, "Branch MVA": 828.56, "Rate": 1150.0, "%MVA": 72.05, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 663.73, "Branch Flow MVAR": 599.99, "Branch MVA": 894.72, "Rate": 1150.0, "%MVA": 77.8, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.01, "Branch Flow MVAR": 0.52, "Branch MVA": 400.01, "Rate": 800.0, "%MVA": 50.0, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.01, "Branch Flow MVAR": 0.52, "Branch MVA": 400.01, "Rate": 800.0, "%MVA": 50.0, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 60.71, "Branch Flow MVAR": 12.46, "Branch MVA": 61.98, "Rate": 800.0, "%MVA": 7.75, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -274.89, "Branch Flow MVAR": -98.07, "Branch MVA": 291.86, "Rate": 1300.0, "%MVA": 22.45, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -60.7, "Branch Flow MVAR": -11.92, "Branch MVA": 61.86, "Rate": 800.0, "%MVA": 7.73, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 198.65, "Branch Flow MVAR": 133.02, "Branch MVA": 239.07, "Rate": 800.0, "%MVA": 29.88, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -198.43, "Branch Flow MVAR": -124.02, "Branch MVA": 234.0, "Rate": 800.0, "%MVA": 29.25, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.21, "Branch MVA": 112.9, "Rate": 150.0, "%MVA": 75.27, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 275.05, "Branch Flow MVAR": 106.11, "Branch MVA": 294.81, "Rate": 1300.0, "%MVA": 22.68, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 583.31, "Branch Flow MVAR": 49.13, "Branch MVA": 585.37, "Rate": 1250.0, "%MVA": 46.83, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 56.4, "Branch MVA": 702.27, "Rate": 1250.0, "%MVA": 56.18, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 100.0, "Branch Flow MVAR": 33.0, "Branch MVA": 105.3, "Rate": 150.0, "%MVA": 70.2, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -582.32, "Branch Flow MVAR": -4.34, "Branch MVA": 582.34, "Rate": 1250.0, "%MVA": 46.59, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.58, "Branch Flow MVAR": 8.07, "Branch MVA": 698.62, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 764.36, "Branch Flow MVAR": 238.68, "Branch MVA": 800.76, "Rate": 2500.0, "%MVA": 32.03, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -764.36, "Branch Flow MVAR": -208.09, "Branch MVA": 792.18, "Rate": 2500.0, "%MVA": 31.69, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -99.98, "Branch Flow MVAR": -23.51, "Branch MVA": 102.7, "Rate": 150.0, "%MVA": 68.47, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -498.31, "Branch Flow MVAR": 111.39, "Branch MVA": 510.61, "Rate": 800.0, "%MVA": 63.83, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -498.31, "Branch Flow MVAR": 111.39, "Branch MVA": 510.61, "Rate": 800.0, "%MVA": 63.83, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 642.25, "Branch Flow MVAR": 218.43, "Branch MVA": 678.38, "Rate": 800.0, "%MVA": 84.8, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -640.49, "Branch Flow MVAR": -147.08, "Branch MVA": 657.16, "Rate": 800.0, "%MVA": 82.15, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 687.22, "Branch Flow MVAR": 131.29, "Branch MVA": 699.65, "Rate": 800.0, "%MVA": 87.46, "Loading": "85<%MVA<90"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -685.74, "Branch Flow MVAR": -57.33, "Branch MVA": 688.14, "Rate": 800.0, "%MVA": 86.02, "Loading": "85<%MVA<90"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -324.08, "Branch Flow MVAR": -487.59, "Branch MVA": 585.47, "Rate": 1150.0, "%MVA": 50.91, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 325.0, "Branch Flow MVAR": 535.17, "Branch MVA": 626.13, "Rate": 1150.0, "%MVA": 54.45, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.0, "Branch Flow MVAR": -60.17, "Branch MVA": 503.61, "Rate": 800.0, "%MVA": 62.95, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.0, "Branch Flow MVAR": -60.17, "Branch MVA": 503.61, "Rate": 800.0, "%MVA": 62.95, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 46.43, "Branch Flow MVAR": -3.8, "Branch MVA": 46.59, "Rate": 800.0, "%MVA": 5.82, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -230.15, "Branch Flow MVAR": -42.75, "Branch MVA": 234.08, "Rate": 1300.0, "%MVA": 18.01, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -46.43, "Branch Flow MVAR": 4.1, "Branch MVA": 46.61, "Rate": 800.0, "%MVA": 5.83, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 194.77, "Branch Flow MVAR": 121.45, "Branch MVA": 229.53, "Rate": 800.0, "%MVA": 28.69, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -194.57, "Branch Flow MVAR": -113.42, "Branch MVA": 225.22, "Rate": 800.0, "%MVA": 28.15, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.8, "Branch MVA": 113.26, "Rate": 150.0, "%MVA": 75.51, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 230.25, "Branch Flow MVAR": 47.86, "Branch MVA": 235.17, "Rate": 1300.0, "%MVA": 18.09, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 646.49, "Branch Flow MVAR": 70.01, "Branch MVA": 650.27, "Rate": 1250.0, "%MVA": 52.02, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 73.57, "Branch MVA": 703.85, "Rate": 1250.0, "%MVA": 56.31, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 100.0, "Branch Flow MVAR": 33.0, "Branch MVA": 105.3, "Rate": 150.0, "%MVA": 70.2, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -645.27, "Branch Flow MVAR": -14.73, "Branch MVA": 645.43, "Rate": 1250.0, "%MVA": 51.63, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -8.81, "Branch MVA": 698.63, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 789.14, "Branch Flow MVAR": 265.7, "Branch MVA": 832.66, "Rate": 2500.0, "%MVA": 33.31, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -789.14, "Branch Flow MVAR": -231.91, "Branch MVA": 822.51, "Rate": 2500.0, "%MVA": 32.9, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -99.97, "Branch Flow MVAR": -23.17, "Branch MVA": 102.62, "Rate": 150.0, "%MVA": 68.42, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -498.38, "Branch Flow MVAR": 57.96, "Branch MVA": 501.74, "Rate": 800.0, "%MVA": 62.72, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -498.38, "Branch Flow MVAR": 57.96, "Branch MVA": 501.74, "Rate": 800.0, "%MVA": 62.72, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 660.86, "Branch Flow MVAR": 246.29, "Branch MVA": 705.27, "Rate": 800.0, "%MVA": 88.16, "Loading": "85<%MVA<90"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -658.93, "Branch Flow MVAR": -167.59, "Branch MVA": 679.91, "Rate": 800.0, "%MVA": 84.99, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 702.86, "Branch Flow MVAR": 160.55, "Branch MVA": 720.96, "Rate": 800.0, "%MVA": 90.12, "Loading": "90<%MVA<95"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -701.25, "Branch Flow MVAR": -80.12, "Branch MVA": 705.81, "Rate": 800.0, "%MVA": 88.23, "Loading": "85<%MVA<90"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -404.97, "Branch Flow MVAR": -535.34, "Branch MVA": 671.26, "Rate": 1150.0, "%MVA": 58.37, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 406.24, "Branch Flow MVAR": 599.99, "Branch MVA": 724.58, "Rate": 1150.0, "%MVA": 63.01, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.01, "Branch Flow MVAR": -8.5, "Branch MVA": 500.08, "Rate": 800.0, "%MVA": 62.51, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.01, "Branch Flow MVAR": -8.5, "Branch MVA": 500.08, "Rate": 800.0, "%MVA": 62.51, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 53.13, "Branch Flow MVAR": 6.39, "Branch MVA": 53.51, "Rate": 800.0, "%MVA": 6.69, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -254.14, "Branch Flow MVAR": -76.1, "Branch MVA": 265.28, "Rate": 1300.0, "%MVA": 20.41, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -53.12, "Branch Flow MVAR": -5.99, "Branch MVA": 53.46, "Rate": 800.0, "%MVA": 6.68, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 202.74, "Branch Flow MVAR": 126.43, "Branch MVA": 238.93, "Rate": 800.0, "%MVA": 29.87, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -202.52, "Branch Flow MVAR": -117.55, "Branch MVA": 234.17, "Rate": 800.0, "%MVA": 29.27, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.47, "Branch MVA": 113.06, "Rate": 150.0, "%MVA": 75.37, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 254.27, "Branch Flow MVAR": 82.71, "Branch MVA": 267.38, "Rate": 1300.0, "%MVA": 20.57, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 697.03, "Branch Flow MVAR": 96.52, "Branch MVA": 703.69, "Rate": 1250.0, "%MVA": 56.29, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 96.73, "Branch MVA": 706.65, "Rate": 1250.0, "%MVA": 56.53, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 100.0, "Branch Flow MVAR": 33.0, "Branch MVA": 105.3, "Rate": 150.0, "%MVA": 70.2, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -695.61, "Branch Flow MVAR": -31.79, "Branch MVA": 696.33, "Rate": 1250.0, "%MVA": 55.71, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.56, "Branch Flow MVAR": -31.45, "Branch MVA": 699.27, "Rate": 1250.0, "%MVA": 55.94, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 808.87, "Branch Flow MVAR": 307.25, "Branch MVA": 865.26, "Rate": 2500.0, "%MVA": 34.61, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -808.87, "Branch Flow MVAR": -269.61, "Branch MVA": 852.61, "Rate": 2500.0, "%MVA": 34.1, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -99.97, "Branch Flow MVAR": -22.61, "Branch MVA": 102.5, "Rate": 150.0, "%MVA": 68.33, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -498.4, "Branch Flow MVAR": -21.44, "Branch MVA": 498.86, "Rate": 800.0, "%MVA": 62.36, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -498.4, "Branch Flow MVAR": -21.44, "Branch MVA": 498.86, "Rate": 800.0, "%MVA": 62.36, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 675.54, "Branch Flow MVAR": 291.71, "Branch MVA": 735.84, "Rate": 800.0, "%MVA": 91.98, "Loading": "90<%MVA<95"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -673.37, "Branch Flow MVAR": -203.38, "Branch MVA": 703.41, "Rate": 800.0, "%MVA": 87.93, "Loading": "85<%MVA<90"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 714.78, "Branch Flow MVAR": 210.64, "Branch MVA": 745.17, "Rate": 800.0, "%MVA": 93.15, "Loading": "90<%MVA<95"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -712.99, "Branch Flow MVAR": -121.22, "Branch MVA": 723.22, "Rate": 800.0, "%MVA": 90.4, "Loading": "90<%MVA<95"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -469.44, "Branch Flow MVAR": -524.69, "Branch MVA": 704.04, "Rate": 1150.0, "%MVA": 61.22, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 470.91, "Branch Flow MVAR": 600.0, "Branch MVA": 762.73, "Rate": 1150.0, "%MVA": 66.32, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.01, "Branch Flow MVAR": 70.33, "Branch MVA": 504.93, "Rate": 800.0, "%MVA": 63.12, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.01, "Branch Flow MVAR": 70.33, "Branch MVA": 504.93, "Rate": 800.0, "%MVA": 63.12, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 59.11, "Branch Flow MVAR": 21.19, "Branch MVA": 62.79, "Rate": 800.0, "%MVA": 7.85, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -275.82, "Branch Flow MVAR": -124.28, "Branch MVA": 302.52, "Rate": 1300.0, "%MVA": 23.27, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -59.1, "Branch Flow MVAR": -20.63, "Branch MVA": 62.6, "Rate": 800.0, "%MVA": 7.82, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 209.59, "Branch Flow MVAR": 133.34, "Branch MVA": 248.41, "Rate": 800.0, "%MVA": 31.05, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -209.34, "Branch Flow MVAR": -123.46, "Branch MVA": 243.04, "Rate": 800.0, "%MVA": 30.38, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -67.95, "Branch MVA": 112.75, "Rate": 150.0, "%MVA": 75.17, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 275.99, "Branch Flow MVAR": 132.95, "Branch MVA": 306.35, "Rate": 1300.0, "%MVA": 23.57, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 585.8, "Branch Flow MVAR": 57.51, "Branch MVA": 588.62, "Rate": 1250.0, "%MVA": 47.09, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 64.65, "Branch MVA": 702.98, "Rate": 1250.0, "%MVA": 56.24, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 100.0, "Branch Flow MVAR": 33.0, "Branch MVA": 105.31, "Rate": 150.0, "%MVA": 70.2, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -584.8, "Branch Flow MVAR": -12.22, "Branch MVA": 584.93, "Rate": 1250.0, "%MVA": 46.79, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.58, "Branch Flow MVAR": -0.05, "Branch MVA": 698.58, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 815.84, "Branch Flow MVAR": 237.12, "Branch MVA": 849.6, "Rate": 2500.0, "%MVA": 33.98, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -815.84, "Branch Flow MVAR": -202.39, "Branch MVA": 840.56, "Rate": 2500.0, "%MVA": 33.62, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -99.98, "Branch Flow MVAR": -23.44, "Branch MVA": 102.69, "Rate": 150.0, "%MVA": 68.46, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -597.64, "Branch Flow MVAR": 84.35, "Branch MVA": 603.56, "Rate": 800.0, "%MVA": 75.44, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -597.64, "Branch Flow MVAR": 84.35, "Branch MVA": 603.56, "Rate": 800.0, "%MVA": 75.44, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 697.49, "Branch Flow MVAR": 220.12, "Branch MVA": 731.4, "Rate": 800.0, "%MVA": 91.42, "Loading": "90<%MVA<95"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -695.43, "Branch Flow MVAR": -136.44, "Branch MVA": 708.69, "Rate": 800.0, "%MVA": 88.59, "Loading": "85<%MVA<90"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 763.85, "Branch Flow MVAR": 121.77, "Branch MVA": 773.49, "Rate": 800.0, "%MVA": 96.69, "Loading": "95<%MVA<100"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -762.02, "Branch Flow MVAR": -30.42, "Branch MVA": 762.63, "Rate": 800.0, "%MVA": 95.33, "Loading": "95<%MVA<100"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -130.25, "Branch Flow MVAR": -554.69, "Branch MVA": 569.78, "Rate": 1150.0, "%MVA": 49.55, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 131.13, "Branch Flow MVAR": 600.0, "Branch MVA": 614.17, "Rate": 1150.0, "%MVA": 53.41, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 599.99, "Branch Flow MVAR": -12.78, "Branch MVA": 600.13, "Rate": 800.0, "%MVA": 75.02, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 599.99, "Branch Flow MVAR": -12.78, "Branch MVA": 600.13, "Rate": 800.0, "%MVA": 75.02, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 45.53, "Branch Flow MVAR": 0.02, "Branch MVA": 45.53, "Rate": 800.0, "%MVA": 5.69, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -232.53, "Branch Flow MVAR": -53.15, "Branch MVA": 238.52, "Rate": 1300.0, "%MVA": 18.35, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -45.53, "Branch Flow MVAR": 0.27, "Branch MVA": 45.53, "Rate": 800.0, "%MVA": 5.69, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 205.23, "Branch Flow MVAR": 119.62, "Branch MVA": 237.55, "Rate": 800.0, "%MVA": 29.69, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -205.02, "Branch Flow MVAR": -110.96, "Branch MVA": 233.12, "Rate": 800.0, "%MVA": 29.14, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.72, "Branch MVA": 113.22, "Rate": 150.0, "%MVA": 75.48, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 232.63, "Branch Flow MVAR": 58.47, "Branch MVA": 239.87, "Rate": 1300.0, "%MVA": 18.45, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 649.87, "Branch Flow MVAR": 88.46, "Branch MVA": 655.86, "Rate": 1250.0, "%MVA": 52.47, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 91.82, "Branch MVA": 706.0, "Rate": 1250.0, "%MVA": 56.48, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 100.0, "Branch Flow MVAR": 33.0, "Branch MVA": 105.3, "Rate": 150.0, "%MVA": 70.2, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -648.63, "Branch Flow MVAR": -32.24, "Branch MVA": 649.43, "Rate": 1250.0, "%MVA": 51.95, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.56, "Branch Flow MVAR": -26.67, "Branch MVA": 699.07, "Rate": 1250.0, "%MVA": 55.93, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 840.77, "Branch Flow MVAR": 285.55, "Branch MVA": 887.93, "Rate": 2500.0, "%MVA": 35.52, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -840.77, "Branch Flow MVAR": -246.21, "Branch MVA": 876.07, "Rate": 2500.0, "%MVA": 35.04, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -99.97, "Branch Flow MVAR": -22.81, "Branch MVA": 102.54, "Rate": 150.0, "%MVA": 68.36, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -597.7, "Branch Flow MVAR": -8.58, "Branch MVA": 597.76, "Rate": 800.0, "%MVA": 74.72, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -597.7, "Branch Flow MVAR": -8.58, "Branch MVA": 597.76, "Rate": 800.0, "%MVA": 74.72, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 715.23, "Branch Flow MVAR": 273.07, "Branch MVA": 765.59, "Rate": 800.0, "%MVA": 95.7, "Loading": "95<%MVA<100"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -712.89, "Branch Flow MVAR": -178.07, "Branch MVA": 734.8, "Rate": 800.0, "%MVA": 91.85, "Loading": "90<%MVA<95"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 778.53, "Branch Flow MVAR": 179.91, "Branch MVA": 799.04, "Rate": 800.0, "%MVA": 99.88, "Loading": "95<%MVA<100"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -776.48, "Branch Flow MVAR": -77.83, "Branch MVA": 780.38, "Rate": 800.0, "%MVA": 97.55, "Loading": "95<%MVA<100"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -213.77, "Branch Flow MVAR": -548.39, "Branch MVA": 588.58, "Rate": 1150.0, "%MVA": 51.18, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 214.77, "Branch Flow MVAR": 600.0, "Branch MVA": 637.28, "Rate": 1150.0, "%MVA": 55.42, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.01, "Branch Flow MVAR": 78.78, "Branch MVA": 605.16, "Rate": 800.0, "%MVA": 75.64, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.01, "Branch Flow MVAR": 78.78, "Branch MVA": 605.16, "Rate": 800.0, "%MVA": 75.64, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 51.5, "Branch Flow MVAR": 17.39, "Branch MVA": 54.35, "Rate": 800.0, "%MVA": 6.79, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -255.19, "Branch Flow MVAR": -109.44, "Branch MVA": 277.67, "Rate": 1300.0, "%MVA": 21.36, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -51.49, "Branch Flow MVAR": -16.97, "Branch MVA": 54.21, "Rate": 800.0, "%MVA": 6.78, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 213.86, "Branch Flow MVAR": 127.57, "Branch MVA": 249.02, "Rate": 800.0, "%MVA": 31.13, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -213.62, "Branch Flow MVAR": -117.73, "Branch MVA": 243.91, "Rate": 800.0, "%MVA": 30.49, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.14, "Branch MVA": 112.86, "Rate": 150.0, "%MVA": 75.24, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 255.34, "Branch Flow MVAR": 116.72, "Branch MVA": 280.75, "Rate": 1300.0, "%MVA": 21.6, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.73, "Branch Flow MVAR": 116.73, "Branch MVA": 710.39, "Rate": 1250.0, "%MVA": 56.83, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 116.68, "Branch MVA": 709.66, "Rate": 1250.0, "%MVA": 56.77, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 100.0, "Branch Flow MVAR": 33.0, "Branch MVA": 105.3, "Rate": 150.0, "%MVA": 70.2, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -699.27, "Branch Flow MVAR": -50.77, "Branch MVA": 701.11, "Rate": 1250.0, "%MVA": 56.09, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.55, "Branch Flow MVAR": -50.85, "Branch MVA": 700.4, "Rate": 1250.0, "%MVA": 56.03, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 860.28, "Branch Flow MVAR": 328.75, "Branch MVA": 920.96, "Rate": 2500.0, "%MVA": 36.84, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -860.28, "Branch Flow MVAR": -284.96, "Branch MVA": 906.25, "Rate": 2500.0, "%MVA": 36.25, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -99.97, "Branch Flow MVAR": -22.17, "Branch MVA": 102.4, "Rate": 150.0, "%MVA": 68.27, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -597.64, "Branch Flow MVAR": -94.14, "Branch MVA": 605.01, "Rate": 800.0, "%MVA": 75.63, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -597.64, "Branch Flow MVAR": -94.14, "Branch MVA": 605.01, "Rate": 800.0, "%MVA": 75.63, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 729.65, "Branch Flow MVAR": 320.44, "Branch MVA": 796.91, "Rate": 800.0, "%MVA": 99.61, "Loading": "95<%MVA<100"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -727.03, "Branch Flow MVAR": -214.02, "Branch MVA": 757.88, "Rate": 800.0, "%MVA": 94.73, "Loading": "90<%MVA<95"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 790.15, "Branch Flow MVAR": 231.2, "Branch MVA": 823.28, "Rate": 800.0, "%MVA": 102.91, "Loading": "%MVA>100"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -787.88, "Branch Flow MVAR": -118.01, "Branch MVA": 796.67, "Rate": 800.0, "%MVA": 99.58, "Loading": "95<%MVA<100"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -279.18, "Branch Flow MVAR": -541.22, "Branch MVA": 608.98, "Rate": 1150.0, "%MVA": 52.95, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 280.32, "Branch Flow MVAR": 599.99, "Branch MVA": 662.25, "Rate": 1150.0, "%MVA": 57.59, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.01, "Branch Flow MVAR": 166.05, "Branch MVA": 622.56, "Rate": 800.0, "%MVA": 77.82, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.01, "Branch Flow MVAR": 166.05, "Branch MVA": 622.56, "Rate": 800.0, "%MVA": 77.82, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 57.49, "Branch Flow MVAR": 33.18, "Branch MVA": 66.37, "Rate": 800.0, "%MVA": 8.3, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -277.11, "Branch Flow MVAR": -160.77, "Branch MVA": 320.37, "Rate": 1300.0, "%MVA": 24.64, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -57.47, "Branch Flow MVAR": -32.55, "Branch MVA": 66.05, "Rate": 800.0, "%MVA": 8.26, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 220.8, "Branch Flow MVAR": 134.67, "Branch MVA": 258.63, "Rate": 800.0, "%MVA": 32.33, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -220.53, "Branch Flow MVAR": -123.71, "Branch MVA": 252.85, "Rate": 800.0, "%MVA": 31.61, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -67.57, "Branch MVA": 112.52, "Rate": 150.0, "%MVA": 75.01, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 277.31, "Branch Flow MVAR": 170.57, "Branch MVA": 325.56, "Rate": 1300.0, "%MVA": 25.04, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}]}}, {"mode": "vega-lite"});
</script>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=07a1e6ac-1774-42b5-a7e9-577acc626d50">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<p>It can be seen that for most of scenarios the transformer branch loading falls into a bracket of loading between 50 to 70 percentage.</p>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=ce4f2c4b-51b1-434f-802e-2e2c8aa8aa29">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h5 id="Histogram-Line-Branch-Loading">Histogram Line Branch Loading<a class="anchor-link" href="#Histogram-Line-Branch-Loading">¶</a></h5>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=7fc7ee84-f970-484d-bc7f-c7a080ab2917">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<p>A histogram is plotted to check the no of line branches in the above defined loading bracket</p>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=5cc50c34-ebfe-4a02-827e-4175e233c85b">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [7]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">alt</span><span class="o">.</span><span class="n">Chart</span><span class="p">(</span><span class="n">data_l</span><span class="p">)</span><span class="o">.</span><span class="n">mark_bar</span><span class="p">()</span><span class="o">.</span><span class="n">encode</span><span class="p">(</span>
    <span class="n">alt</span><span class="o">.</span><span class="n">Y</span><span class="p">(</span><span class="s1">'Loading'</span><span class="p">,</span> <span class="n">scale</span> <span class="o">=</span><span class="n">alt</span><span class="o">.</span><span class="n">Scale</span><span class="p">(</span><span class="n">domain</span><span class="o">=</span><span class="p">[</span><span class="s1">'%I&gt;100'</span><span class="p">,</span><span class="s1">'95&lt;%I&lt;100'</span><span class="p">,</span><span class="s1">'90&lt;%I&lt;95'</span><span class="p">,</span><span class="s1">'85&lt;%I&lt;90'</span><span class="p">,</span><span class="s1">'80&lt;%I&lt;85'</span><span class="p">,</span><span class="s1">'70&lt;%I&lt;80'</span><span class="p">,</span><span class="s1">'50&lt;%I&lt;70'</span><span class="p">,</span><span class="s1">'25&lt;%I&lt;50'</span><span class="p">,</span><span class="s1">'%I&lt;25'</span><span class="p">])),</span>
    <span class="n">alt</span><span class="o">.</span><span class="n">X</span><span class="p">(</span><span class="s1">'count()'</span><span class="p">))</span><span class="o">.</span><span class="n">properties</span><span class="p">(</span><span class="n">height</span> <span class="o">=</span> <span class="mi">120</span><span class="p">,</span> <span class="n">width</span> <span class="o">=</span> <span class="mi">250</span><span class="p">)</span><span class="o">.</span><span class="n">facet</span><span class="p">(</span><span class="s1">'Scenario'</span><span class="p">,</span><span class="n">columns</span><span class="o">=</span><span class="mi">5</span><span class="p">)</span><span class="o">.</span><span class="n">resolve_scale</span><span class="p">(</span><span class="n">x</span><span class="o">=</span><span class="s1">'independent'</span><span class="p">,</span> <span class="n">y</span> <span class="o">=</span> <span class="s1">'independent'</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child jp-OutputArea-executeResult">
<div class="jp-OutputPrompt jp-OutputArea-prompt">Out[7]:</div>
<div class="jp-RenderedHTMLCommon jp-RenderedHTML jp-OutputArea-output jp-OutputArea-executeResult" data-mime-type="text/html" tabindex="0">
<style>
  #altair-viz-beb7c10a12fb4a439d2d6756c81cbf82.vega-embed {
    width: 100%;
    display: flex;
  }

  #altair-viz-beb7c10a12fb4a439d2d6756c81cbf82.vega-embed details,
  #altair-viz-beb7c10a12fb4a439d2d6756c81cbf82.vega-embed details summary {
    position: relative;
  }
</style>
<div id="altair-viz-beb7c10a12fb4a439d2d6756c81cbf82"></div>
<script type="text/javascript">
  var VEGA_DEBUG = (typeof VEGA_DEBUG == "undefined") ? {} : VEGA_DEBUG;
  (function(spec, embedOpt){
    let outputDiv = document.currentScript.previousElementSibling;
    if (outputDiv.id !== "altair-viz-beb7c10a12fb4a439d2d6756c81cbf82") {
      outputDiv = document.getElementById("altair-viz-beb7c10a12fb4a439d2d6756c81cbf82");
    }
    const paths = {
      "vega": "https://cdn.jsdelivr.net/npm/vega@5?noext",
      "vega-lib": "https://cdn.jsdelivr.net/npm/vega-lib?noext",
      "vega-lite": "https://cdn.jsdelivr.net/npm/vega-lite@5.20.1?noext",
      "vega-embed": "https://cdn.jsdelivr.net/npm/vega-embed@6?noext",
    };

    function maybeLoadScript(lib, version) {
      var key = `${lib.replace("-", "")}_version`;
      return (VEGA_DEBUG[key] == version) ?
        Promise.resolve(paths[lib]) :
        new Promise(function(resolve, reject) {
          var s = document.createElement('script');
          document.getElementsByTagName("head")[0].appendChild(s);
          s.async = true;
          s.onload = () => {
            VEGA_DEBUG[key] = version;
            return resolve(paths[lib]);
          };
          s.onerror = () => reject(`Error loading script: ${paths[lib]}`);
          s.src = paths[lib];
        });
    }

    function showError(err) {
      outputDiv.innerHTML = `<div class="error" style="color:red;">${err}</div>`;
      throw err;
    }

    function displayChart(vegaEmbed) {
      vegaEmbed(outputDiv, spec, embedOpt)
        .catch(err => showError(`Javascript Error: ${err.message}<br>This usually means there's a typo in your chart specification. See the javascript console for the full traceback.`));
    }

    if(typeof define === "function" && define.amd) {
      requirejs.config({paths});
      require(["vega-embed"], displayChart, err => showError(`Error loading script: ${err.message}`));
    } else {
      maybeLoadScript("vega", "5")
        .then(() => maybeLoadScript("vega-lite", "5.20.1"))
        .then(() => maybeLoadScript("vega-embed", "6"))
        .catch(showError)
        .then(() => displayChart(vegaEmbed));
    }
