  })({"config": {"view": {"continuousWidth": 300, "continuousHeight": 300}}, "data": {"name": "data-0f323d2eb9acbae8d60d5c6e59b60a3c"}, "facet": {"field": "Scenario", "type": "nominal"}, "spec": {"mark": {"type": "bar"}, "encoding": {"x": {"aggregate": "count", "type": "quantitative"}, "y": {"field": "Loading", "scale": {"domain": ["%I>100", "95<%I<100", "90<%I<95", "85<%I<90", "80<%I<85", "70<%I<80", "50<%I<70", "25<%I<50", "%I<25"]}, "type": "nominal"}}, "height": 120, "width": 250}, "columns": 5, "resolve": {"scale": {"x": "independent", "y": "independent"}}, "$schema": "https://vega.github.io/schema/vega-lite/v5.20.1.json", "datasets": {"data-0f323d2eb9acbae8d60d5c6e59b60a3c": [{"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 463.07, "Branch MVA": 505.12, "Rate": 1200.0, "%I": 41.49, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 463.07, "Branch MVA": 505.12, "Rate": 1200.0, "%I": 41.49, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 454.37, "Branch MVA": 518.27, "Rate": 1200.0, "%I": 42.57, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -457.64, "Branch MVA": 462.87, "Rate": 1200.0, "%I": 37.3, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -457.64, "Branch MVA": 462.87, "Rate": 1200.0, "%I": 37.3, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 21.1, "Branch MVA": 46.71, "Rate": 1200.0, "%I": 3.76, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 145.62, "Branch MVA": 204.03, "Rate": 1200.0, "%I": 16.44, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 261.75, "Branch MVA": 271.91, "Rate": 300.0, "%I": 89.44, "Loading": "85<%I<90"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 218.12, "Branch MVA": 225.69, "Rate": 300.0, "%I": 74.23, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 83.15, "Branch MVA": 84.3, "Rate": 300.0, "%I": 27.73, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -258.11, "Branch MVA": 263.06, "Rate": 300.0, "%I": 90.21, "Loading": "90<%I<95"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -215.09, "Branch MVA": 219.84, "Rate": 300.0, "%I": 75.39, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -131.87, "Branch MVA": 137.2, "Rate": 200.0, "%I": 70.57, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -243.86, "Branch MVA": 323.04, "Rate": 600.0, "%I": 55.39, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -78.92, "Branch MVA": 105.27, "Rate": 400.0, "%I": 27.08, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -452.02, "Branch MVA": 478.8, "Rate": 1200.0, "%I": 38.37, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 599.06, "Branch MVA": 601.3, "Rate": 1200.0, "%I": 48.18, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 650.73, "Branch MVA": 650.74, "Rate": 1200.0, "%I": 52.14, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -21.03, "Branch MVA": 143.08, "Rate": 1200.0, "%I": 11.63, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -592.37, "Branch MVA": 597.43, "Rate": 1200.0, "%I": 48.57, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 132.65, "Branch MVA": 137.46, "Rate": 200.0, "%I": 69.25, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 100.43, "Branch MVA": 101.5, "Rate": 200.0, "%I": 51.13, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 100.43, "Branch MVA": 101.5, "Rate": 200.0, "%I": 51.13, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -638.46, "Branch MVA": 653.69, "Rate": 1200.0, "%I": 54.56, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 244.22, "Branch MVA": 320.09, "Rate": 600.0, "%I": 54.44, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -99.9, "Branch MVA": 101.46, "Rate": 200.0, "%I": 51.77, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -99.9, "Branch MVA": 101.46, "Rate": 200.0, "%I": 51.77, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 182.75, "Branch MVA": 188.36, "Rate": 250.0, "%I": 72.77, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 46.7, "Branch MVA": 46.94, "Rate": 1200.0, "%I": 3.78, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -182.75, "Branch MVA": 187.73, "Rate": 250.0, "%I": 72.77, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 91.37, "Branch MVA": 93.87, "Rate": 300.0, "%I": 30.32, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 91.37, "Branch MVA": 93.87, "Rate": 300.0, "%I": 30.32, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -145.02, "Branch MVA": 187.13, "Rate": 1200.0, "%I": 15.09, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -46.58, "Branch MVA": 46.73, "Rate": 1200.0, "%I": 3.77, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -90.86, "Branch MVA": 94.6, "Rate": 300.0, "%I": 31.1, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -90.86, "Branch MVA": 94.6, "Rate": 300.0, "%I": 31.1, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -82.85, "Branch MVA": 83.1, "Rate": 300.0, "%I": 27.32, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 228.23, "Branch MVA": 241.02, "Rate": 300.0, "%I": 79.24, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 135.02, "Branch MVA": 139.88, "Rate": 300.0, "%I": 45.99, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -83.08, "Branch MVA": 83.89, "Rate": 300.0, "%I": 27.57, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 83.08, "Branch MVA": 83.89, "Rate": 300.0, "%I": 27.57, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -226.52, "Branch MVA": 236.87, "Rate": 300.0, "%I": 79.85, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 40.97, "Branch MVA": 40.97, "Rate": 300.0, "%I": 13.81, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 79.19, "Branch MVA": 90.13, "Rate": 400.0, "%I": 22.83, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -133.85, "Branch MVA": 139.36, "Rate": 300.0, "%I": 47.07, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -40.92, "Branch MVA": 41.23, "Rate": 300.0, "%I": 13.92, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 478.1, "Branch MVA": 512.24, "Rate": 1200.0, "%I": 42.16, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 478.1, "Branch MVA": 512.24, "Rate": 1200.0, "%I": 42.16, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 486.63, "Branch MVA": 552.46, "Rate": 1200.0, "%I": 45.47, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -472.3, "Branch MVA": 478.54, "Rate": 1200.0, "%I": 38.88, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -472.3, "Branch MVA": 478.54, "Rate": 1200.0, "%I": 38.88, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 25.1, "Branch MVA": 43.75, "Rate": 1200.0, "%I": 3.56, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 146.39, "Branch MVA": 203.78, "Rate": 1200.0, "%I": 16.56, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 269.44, "Branch MVA": 281.28, "Rate": 300.0, "%I": 93.39, "Loading": "90<%I<95"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 224.53, "Branch MVA": 233.45, "Rate": 300.0, "%I": 77.51, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 83.4, "Branch MVA": 84.7, "Rate": 300.0, "%I": 28.12, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -265.47, "Branch MVA": 271.05, "Rate": 300.0, "%I": 94.19, "Loading": "90<%I<95"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -221.23, "Branch MVA": 226.51, "Rate": 300.0, "%I": 78.71, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -134.81, "Branch MVA": 140.87, "Rate": 200.0, "%I": 73.43, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -278.97, "Branch MVA": 373.76, "Rate": 600.0, "%I": 64.94, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -78.33, "Branch MVA": 105.83, "Rate": 400.0, "%I": 27.58, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -483.93, "Branch MVA": 514.82, "Rate": 1200.0, "%I": 41.25, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 614.3, "Branch MVA": 614.56, "Rate": 1200.0, "%I": 49.24, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 667.49, "Branch MVA": 668.35, "Rate": 1200.0, "%I": 53.55, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -25.04, "Branch MVA": 136.49, "Rate": 1200.0, "%I": 11.18, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -607.17, "Branch MVA": 616.12, "Rate": 1200.0, "%I": 50.48, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 135.65, "Branch MVA": 141.41, "Rate": 200.0, "%I": 72.04, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 100.61, "Branch MVA": 101.74, "Rate": 200.0, "%I": 51.83, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 100.61, "Branch MVA": 101.74, "Rate": 200.0, "%I": 51.83, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -654.34, "Branch MVA": 673.64, "Rate": 1200.0, "%I": 56.71, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 279.46, "Branch MVA": 371.89, "Rate": 600.0, "%I": 63.98, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -100.06, "Branch MVA": 101.64, "Rate": 200.0, "%I": 52.46, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -100.06, "Branch MVA": 101.64, "Rate": 200.0, "%I": 52.46, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 200.39, "Branch MVA": 210.29, "Rate": 250.0, "%I": 81.45, "Loading": "80<%I<85"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 53.71, "Branch MVA": 53.8, "Rate": 1200.0, "%I": 4.34, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -200.39, "Branch MVA": 209.31, "Rate": 250.0, "%I": 81.45, "Loading": "80<%I<85"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 100.19, "Branch MVA": 104.66, "Rate": 300.0, "%I": 33.94, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 100.19, "Branch MVA": 104.66, "Rate": 300.0, "%I": 33.94, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -145.78, "Branch MVA": 185.65, "Rate": 1200.0, "%I": 15.09, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -53.54, "Branch MVA": 54.68, "Rate": 1200.0, "%I": 4.44, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -99.55, "Branch MVA": 105.13, "Rate": 300.0, "%I": 34.87, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -99.55, "Branch MVA": 105.13, "Rate": 300.0, "%I": 34.87, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -83.08, "Branch MVA": 83.43, "Rate": 300.0, "%I": 27.68, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 240.95, "Branch MVA": 255.85, "Rate": 300.0, "%I": 84.87, "Loading": "80<%I<85"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 142.53, "Branch MVA": 148.68, "Rate": 300.0, "%I": 49.32, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -83.32, "Branch MVA": 84.28, "Rate": 300.0, "%I": 27.96, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 83.32, "Branch MVA": 84.28, "Rate": 300.0, "%I": 27.96, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -238.99, "Branch MVA": 250.66, "Rate": 300.0, "%I": 85.5, "Loading": "85<%I<90"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 43.25, "Branch MVA": 43.31, "Rate": 300.0, "%I": 14.77, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 78.61, "Branch MVA": 90.76, "Rate": 400.0, "%I": 23.28, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -141.18, "Branch MVA": 147.55, "Rate": 300.0, "%I": 50.46, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -43.2, "Branch MVA": 43.82, "Rate": 300.0, "%I": 14.99, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 489.34, "Branch MVA": 512.43, "Rate": 1200.0, "%I": 42.31, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 489.34, "Branch MVA": 512.43, "Rate": 1200.0, "%I": 42.31, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 514.21, "Branch MVA": 586.15, "Rate": 1200.0, "%I": 48.39, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -483.22, "Branch MVA": 492.7, "Rate": 1200.0, "%I": 40.67, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -483.22, "Branch MVA": 492.7, "Rate": 1200.0, "%I": 40.67, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 26.3, "Branch MVA": 40.42, "Rate": 1200.0, "%I": 3.34, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 147.41, "Branch MVA": 203.65, "Rate": 1200.0, "%I": 16.81, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 275.61, "Branch MVA": 293.61, "Rate": 300.0, "%I": 99.27, "Loading": "95<%I<100"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 229.68, "Branch MVA": 243.58, "Rate": 300.0, "%I": 82.35, "Loading": "80<%I<85"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 83.53, "Branch MVA": 85.47, "Rate": 300.0, "%I": 28.9, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -271.12, "Branch MVA": 280.03, "Rate": 300.0, "%I": 100.22, "Loading": "%I>100"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -225.94, "Branch MVA": 234.1, "Rate": 300.0, "%I": 83.78, "Loading": "80<%I<85"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -136.92, "Branch MVA": 145.66, "Rate": 200.0, "%I": 78.2, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -306.27, "Branch MVA": 393.24, "Rate": 600.0, "%I": 70.37, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -79.32, "Branch MVA": 116.68, "Rate": 400.0, "%I": 31.32, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -511.14, "Branch MVA": 549.38, "Rate": 1200.0, "%I": 44.02, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 628.31, "Branch MVA": 630.08, "Rate": 1200.0, "%I": 50.49, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 680.76, "Branch MVA": 688.5, "Rate": 1200.0, "%I": 55.17, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -26.24, "Branch MVA": 128.79, "Rate": 1200.0, "%I": 10.72, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -620.56, "Branch MVA": 640.56, "Rate": 1200.0, "%I": 53.3, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 137.88, "Branch MVA": 146.79, "Rate": 200.0, "%I": 76.58, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 100.56, "Branch MVA": 103.43, "Rate": 200.0, "%I": 53.96, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 100.56, "Branch MVA": 103.43, "Rate": 200.0, "%I": 53.96, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -666.34, "Branch MVA": 699.11, "Rate": 1200.0, "%I": 60.04, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 306.85, "Branch MVA": 392.43, "Rate": 600.0, "%I": 69.49, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -99.97, "Branch MVA": 103.32, "Rate": 200.0, "%I": 54.89, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -99.97, "Branch MVA": 103.32, "Rate": 200.0, "%I": 54.89, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 215.91, "Branch MVA": 236.87, "Rate": 250.0, "%I": 92.18, "Loading": "90<%I<95"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 59.61, "Branch MVA": 62.22, "Rate": 1200.0, "%I": 5.06, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -215.91, "Branch MVA": 235.16, "Rate": 250.0, "%I": 92.18, "Loading": "90<%I<95"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 107.96, "Branch MVA": 117.58, "Rate": 300.0, "%I": 38.41, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 107.96, "Branch MVA": 117.58, "Rate": 300.0, "%I": 38.41, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -146.77, "Branch MVA": 182.22, "Rate": 1200.0, "%I": 15.03, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -59.38, "Branch MVA": 64.46, "Rate": 1200.0, "%I": 5.32, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -107.13, "Branch MVA": 117.5, "Rate": 300.0, "%I": 39.63, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -107.13, "Branch MVA": 117.5, "Rate": 300.0, "%I": 39.63, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -83.2, "Branch MVA": 83.98, "Rate": 300.0, "%I": 28.32, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 252.16, "Branch MVA": 271.97, "Rate": 300.0, "%I": 91.72, "Loading": "90<%I<95"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 149.31, "Branch MVA": 159.34, "Rate": 300.0, "%I": 53.74, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -83.45, "Branch MVA": 84.99, "Rate": 300.0, "%I": 28.7, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 83.45, "Branch MVA": 84.99, "Rate": 300.0, "%I": 28.7, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -249.87, "Branch MVA": 265.07, "Rate": 300.0, "%I": 92.41, "Loading": "90<%I<95"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 45.97, "Branch MVA": 47.51, "Rate": 300.0, "%I": 16.56, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 79.68, "Branch MVA": 100.92, "Rate": 400.0, "%I": 26.53, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -147.71, "Branch MVA": 157.13, "Rate": 300.0, "%I": 55.08, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -45.9, "Branch MVA": 48.88, "Rate": 300.0, "%I": 17.13, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 488.44, "Branch MVA": 525.02, "Rate": 1200.0, "%I": 43.16, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 488.44, "Branch MVA": 525.02, "Rate": 1200.0, "%I": 43.16, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 408.91, "Branch MVA": 481.72, "Rate": 1200.0, "%I": 39.6, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -482.4, "Branch MVA": 486.94, "Rate": 1200.0, "%I": 39.36, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -482.4, "Branch MVA": 486.94, "Rate": 1200.0, "%I": 39.36, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 8.45, "Branch MVA": 44.34, "Rate": 1200.0, "%I": 3.58, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 155.29, "Branch MVA": 212.66, "Rate": 1200.0, "%I": 17.19, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 287.99, "Branch MVA": 296.28, "Rate": 300.0, "%I": 97.71, "Loading": "95<%I<100"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 239.99, "Branch MVA": 246.12, "Rate": 300.0, "%I": 81.17, "Loading": "80<%I<85"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 87.53, "Branch MVA": 88.96, "Rate": 300.0, "%I": 29.34, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -283.65, "Branch MVA": 286.52, "Rate": 300.0, "%I": 98.33, "Loading": "95<%I<100"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -236.38, "Branch MVA": 239.23, "Rate": 300.0, "%I": 82.1, "Loading": "80<%I<85"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -147.57, "Branch MVA": 151.09, "Rate": 200.0, "%I": 77.78, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -160.51, "Branch MVA": 291.3, "Rate": 600.0, "%I": 49.99, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -99.73, "Branch MVA": 118.11, "Rate": 400.0, "%I": 30.4, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -406.92, "Branch MVA": 436.51, "Rate": 1200.0, "%I": 34.98, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 670.78, "Branch MVA": 671.64, "Rate": 1200.0, "%I": 53.82, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 732.82, "Branch MVA": 733.16, "Rate": 1200.0, "%I": 58.75, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -8.38, "Branch MVA": 143.03, "Rate": 1200.0, "%I": 11.66, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -662.35, "Branch MVA": 666.4, "Rate": 1200.0, "%I": 54.35, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 148.53, "Branch MVA": 152.01, "Rate": 200.0, "%I": 76.73, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 121.01, "Branch MVA": 121.36, "Rate": 200.0, "%I": 61.26, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 121.01, "Branch MVA": 121.36, "Rate": 200.0, "%I": 61.26, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -717.23, "Branch MVA": 728.13, "Rate": 1200.0, "%I": 60.97, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 160.8, "Branch MVA": 286.77, "Rate": 600.0, "%I": 48.77, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -120.26, "Branch MVA": 120.68, "Rate": 200.0, "%I": 61.57, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -120.26, "Branch MVA": 120.68, "Rate": 200.0, "%I": 61.57, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 189.32, "Branch MVA": 195.64, "Rate": 250.0, "%I": 75.63, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 47.55, "Branch MVA": 47.6, "Rate": 1200.0, "%I": 3.83, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -189.32, "Branch MVA": 194.94, "Rate": 250.0, "%I": 75.63, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 94.66, "Branch MVA": 97.47, "Rate": 300.0, "%I": 31.51, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 94.66, "Branch MVA": 97.47, "Rate": 300.0, "%I": 31.51, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -154.61, "Branch MVA": 191.88, "Rate": 1200.0, "%I": 15.51, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -47.42, "Branch MVA": 47.81, "Rate": 1200.0, "%I": 3.86, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -94.11, "Branch MVA": 98.09, "Rate": 300.0, "%I": 32.31, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -94.11, "Branch MVA": 98.09, "Rate": 300.0, "%I": 32.31, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -87.19, "Branch MVA": 87.63, "Rate": 300.0, "%I": 28.87, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 238.79, "Branch MVA": 250.69, "Rate": 300.0, "%I": 82.58, "Loading": "80<%I<85"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 145.7, "Branch MVA": 149.87, "Rate": 300.0, "%I": 49.37, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -87.45, "Branch MVA": 88.52, "Rate": 300.0, "%I": 29.17, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 87.45, "Branch MVA": 88.52, "Rate": 300.0, "%I": 29.17, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -236.94, "Branch MVA": 246.19, "Rate": 300.0, "%I": 83.15, "Loading": "80<%I<85"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 51.39, "Branch MVA": 51.46, "Rate": 300.0, "%I": 17.38, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 100.08, "Branch MVA": 106.86, "Rate": 400.0, "%I": 27.11, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -144.35, "Branch MVA": 148.75, "Rate": 300.0, "%I": 50.32, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -51.31, "Branch MVA": 51.36, "Rate": 300.0, "%I": 17.37, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 502.74, "Branch MVA": 528.03, "Rate": 1200.0, "%I": 43.55, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 502.74, "Branch MVA": 528.03, "Rate": 1200.0, "%I": 43.55, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 440.22, "Branch MVA": 518.79, "Rate": 1200.0, "%I": 42.78, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -496.29, "Branch MVA": 503.32, "Rate": 1200.0, "%I": 41.29, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -496.29, "Branch MVA": 503.32, "Rate": 1200.0, "%I": 41.29, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 8.84, "Branch MVA": 38.64, "Rate": 1200.0, "%I": 3.17, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 159.13, "Branch MVA": 214.73, "Rate": 1200.0, "%I": 17.62, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 294.09, "Branch MVA": 306.96, "Rate": 300.0, "%I": 102.98, "Loading": "%I>100"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 245.07, "Branch MVA": 254.87, "Rate": 300.0, "%I": 85.51, "Loading": "85<%I<90"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 89.7, "Branch MVA": 91.7, "Rate": 300.0, "%I": 30.76, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -289.27, "Branch MVA": 294.27, "Rate": 300.0, "%I": 103.75, "Loading": "%I>100"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -241.06, "Branch MVA": 245.79, "Rate": 300.0, "%I": 86.65, "Loading": "85<%I<90"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -149.78, "Branch MVA": 155.11, "Rate": 200.0, "%I": 82.03, "Loading": "80<%I<85"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -201.58, "Branch MVA": 324.59, "Rate": 600.0, "%I": 57.22, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -97.11, "Branch MVA": 123.08, "Rate": 400.0, "%I": 32.54, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -437.88, "Branch MVA": 474.76, "Rate": 1200.0, "%I": 38.04, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 687.06, "Branch MVA": 687.65, "Rate": 1200.0, "%I": 55.1, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 747.59, "Branch MVA": 752.58, "Rate": 1200.0, "%I": 60.3, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -8.79, "Branch MVA": 134.36, "Rate": 1200.0, "%I": 11.12, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -677.99, "Branch MVA": 689.34, "Rate": 1200.0, "%I": 57.04, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 150.84, "Branch MVA": 156.52, "Rate": 200.0, "%I": 80.77, "Loading": "80<%I<85"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 120.11, "Branch MVA": 121.21, "Rate": 200.0, "%I": 62.55, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 120.11, "Branch MVA": 121.21, "Rate": 200.0, "%I": 62.55, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -730.73, "Branch MVA": 750.78, "Rate": 1200.0, "%I": 64.03, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 201.96, "Branch MVA": 321.49, "Rate": 600.0, "%I": 56.11, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -119.32, "Branch MVA": 120.47, "Rate": 200.0, "%I": 63.07, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -119.32, "Branch MVA": 120.47, "Rate": 200.0, "%I": 63.07, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 202.73, "Branch MVA": 218.54, "Rate": 250.0, "%I": 84.86, "Loading": "80<%I<85"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 52.03, "Branch MVA": 53.4, "Rate": 1200.0, "%I": 4.33, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -202.73, "Branch MVA": 217.23, "Rate": 250.0, "%I": 84.86, "Loading": "80<%I<85"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 101.37, "Branch MVA": 108.61, "Rate": 300.0, "%I": 35.36, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 101.37, "Branch MVA": 108.61, "Rate": 300.0, "%I": 35.36, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -158.39, "Branch MVA": 190.9, "Rate": 1200.0, "%I": 15.65, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -51.86, "Branch MVA": 55.54, "Rate": 1200.0, "%I": 4.55, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -100.67, "Branch MVA": 109.05, "Rate": 300.0, "%I": 36.49, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -100.67, "Branch MVA": 109.05, "Rate": 300.0, "%I": 36.49, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -89.33, "Branch MVA": 90.22, "Rate": 300.0, "%I": 30.19, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 250.67, "Branch MVA": 266.91, "Rate": 300.0, "%I": 89.31, "Loading": "85<%I<90"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 152.19, "Branch MVA": 159.44, "Rate": 300.0, "%I": 53.35, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -89.62, "Branch MVA": 91.23, "Rate": 300.0, "%I": 30.57, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 89.62, "Branch MVA": 91.23, "Rate": 300.0, "%I": 30.57, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -248.5, "Branch MVA": 260.86, "Rate": 300.0, "%I": 89.95, "Loading": "85<%I<90"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 52.76, "Branch MVA": 53.09, "Rate": 300.0, "%I": 18.31, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 97.51, "Branch MVA": 110.31, "Rate": 400.0, "%I": 28.64, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -150.61, "Branch MVA": 157.47, "Rate": 300.0, "%I": 54.51, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -52.67, "Branch MVA": 53.76, "Rate": 300.0, "%I": 18.61, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 513.96, "Branch MVA": 529.66, "Rate": 1200.0, "%I": 43.82, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 513.96, "Branch MVA": 529.66, "Rate": 1200.0, "%I": 43.82, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 468.26, "Branch MVA": 553.67, "Rate": 1200.0, "%I": 45.81, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -507.13, "Branch MVA": 517.55, "Rate": 1200.0, "%I": 43.17, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -507.13, "Branch MVA": 517.55, "Rate": 1200.0, "%I": 43.17, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 9.99, "Branch MVA": 33.82, "Rate": 1200.0, "%I": 2.82, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 160.17, "Branch MVA": 214.65, "Rate": 1200.0, "%I": 17.91, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 300.23, "Branch MVA": 319.31, "Rate": 300.0, "%I": 109.21, "Loading": "%I>100"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 250.19, "Branch MVA": 265.03, "Rate": 300.0, "%I": 90.65, "Loading": "90<%I<95"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 89.78, "Branch MVA": 92.54, "Rate": 300.0, "%I": 31.65, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -294.81, "Branch MVA": 302.75, "Rate": 300.0, "%I": 110.11, "Loading": "%I>100"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -245.67, "Branch MVA": 252.94, "Rate": 300.0, "%I": 92.0, "Loading": "90<%I<95"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -151.8, "Branch MVA": 159.48, "Rate": 200.0, "%I": 87.01, "Loading": "85<%I<90"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -229.02, "Branch MVA": 342.14, "Rate": 600.0, "%I": 62.22, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -98.28, "Branch MVA": 133.08, "Rate": 400.0, "%I": 36.3, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -465.56, "Branch MVA": 510.82, "Rate": 1200.0, "%I": 40.93, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 701.19, "Branch MVA": 707.89, "Rate": 1200.0, "%I": 56.72, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 761.1, "Branch MVA": 777.6, "Rate": 1200.0, "%I": 62.31, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -9.94, "Branch MVA": 126.1, "Rate": 1200.0, "%I": 10.6, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -691.32, "Branch MVA": 714.41, "Rate": 1200.0, "%I": 60.08, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 153.0, "Branch MVA": 161.64, "Rate": 200.0, "%I": 85.54, "Loading": "85<%I<90"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 120.03, "Branch MVA": 122.64, "Rate": 200.0, "%I": 64.9, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 120.03, "Branch MVA": 122.64, "Rate": 200.0, "%I": 64.9, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -742.63, "Branch MVA": 775.73, "Rate": 1200.0, "%I": 67.57, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 229.47, "Branch MVA": 340.17, "Rate": 600.0, "%I": 61.2, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -119.18, "Branch MVA": 121.67, "Rate": 200.0, "%I": 65.67, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -119.18, "Branch MVA": 121.67, "Rate": 200.0, "%I": 65.67, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 218.58, "Branch MVA": 247.78, "Rate": 250.0, "%I": 96.7, "Loading": "95<%I<100"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 58.01, "Branch MVA": 64.15, "Rate": 1200.0, "%I": 5.24, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -218.58, "Branch MVA": 245.62, "Rate": 250.0, "%I": 96.7, "Loading": "95<%I<100"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 109.29, "Branch MVA": 122.81, "Rate": 300.0, "%I": 40.29, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 109.29, "Branch MVA": 122.81, "Rate": 300.0, "%I": 40.29, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -159.38, "Branch MVA": 187.75, "Rate": 1200.0, "%I": 15.63, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -57.76, "Branch MVA": 67.18, "Rate": 1200.0, "%I": 5.59, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -108.38, "Branch MVA": 122.36, "Rate": 300.0, "%I": 41.67, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -108.38, "Branch MVA": 122.36, "Rate": 300.0, "%I": 41.67, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -89.38, "Branch MVA": 90.91, "Rate": 300.0, "%I": 30.96, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 262.02, "Branch MVA": 283.36, "Rate": 300.0, "%I": 96.49, "Loading": "95<%I<100"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 159.1, "Branch MVA": 170.44, "Rate": 300.0, "%I": 58.04, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -89.69, "Branch MVA": 92.04, "Rate": 300.0, "%I": 31.42, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 89.69, "Branch MVA": 92.04, "Rate": 300.0, "%I": 31.42, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -259.49, "Branch MVA": 275.42, "Rate": 300.0, "%I": 97.18, "Loading": "95<%I<100"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 55.59, "Branch MVA": 57.79, "Rate": 300.0, "%I": 20.39, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 98.78, "Branch MVA": 119.94, "Rate": 400.0, "%I": 31.96, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -157.24, "Branch MVA": 167.11, "Rate": 300.0, "%I": 59.38, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -55.47, "Branch MVA": 59.03, "Rate": 300.0, "%I": 20.97, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 512.78, "Branch MVA": 540.79, "Rate": 1200.0, "%I": 44.54, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 512.78, "Branch MVA": 540.79, "Rate": 1200.0, "%I": 44.54, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 360.54, "Branch MVA": 448.16, "Rate": 1200.0, "%I": 36.91, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -506.1, "Branch MVA": 511.19, "Rate": 1200.0, "%I": 41.68, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -506.1, "Branch MVA": 511.19, "Rate": 1200.0, "%I": 41.68, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -8.76, "Branch MVA": 46.69, "Rate": 1200.0, "%I": 3.81, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 169.29, "Branch MVA": 224.8, "Rate": 1200.0, "%I": 18.33, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 311.62, "Branch MVA": 320.61, "Rate": 300.0, "%I": 106.72, "Loading": "%I>100"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 259.68, "Branch MVA": 266.41, "Rate": 300.0, "%I": 88.68, "Loading": "85<%I<90"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 94.81, "Branch MVA": 96.9, "Rate": 300.0, "%I": 32.26, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -306.45, "Branch MVA": 308.87, "Rate": 300.0, "%I": 107.32, "Loading": "%I>100"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -255.38, "Branch MVA": 257.79, "Rate": 300.0, "%I": 89.57, "Loading": "85<%I<90"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -162.19, "Branch MVA": 165.13, "Rate": 200.0, "%I": 86.06, "Loading": "85<%I<90"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -87.23, "Branch MVA": 266.55, "Rate": 600.0, "%I": 46.31, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -116.6, "Branch MVA": 134.32, "Rate": 400.0, "%I": 35.0, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -358.86, "Branch MVA": 395.01, "Rate": 1200.0, "%I": 31.65, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 742.95, "Branch MVA": 743.01, "Rate": 1200.0, "%I": 59.54, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 811.27, "Branch MVA": 814.48, "Rate": 1200.0, "%I": 65.26, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 8.83, "Branch MVA": 143.6, "Rate": 1200.0, "%I": 11.82, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -732.48, "Branch MVA": 737.96, "Rate": 1200.0, "%I": 60.72, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 163.36, "Branch MVA": 166.73, "Rate": 200.0, "%I": 85.12, "Loading": "85<%I<90"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 139.88, "Branch MVA": 140.2, "Rate": 200.0, "%I": 71.57, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 139.88, "Branch MVA": 140.2, "Rate": 200.0, "%I": 71.57, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -791.82, "Branch MVA": 803.05, "Rate": 1200.0, "%I": 68.04, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 87.48, "Branch MVA": 261.1, "Rate": 600.0, "%I": 44.94, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -138.85, "Branch MVA": 139.07, "Rate": 200.0, "%I": 71.81, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -138.85, "Branch MVA": 139.07, "Rate": 200.0, "%I": 71.81, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 188.81, "Branch MVA": 199.77, "Rate": 250.0, "%I": 77.4, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 44.47, "Branch MVA": 44.86, "Rate": 1200.0, "%I": 3.62, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -188.81, "Branch MVA": 198.81, "Rate": 250.0, "%I": 77.4, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 94.4, "Branch MVA": 99.41, "Rate": 300.0, "%I": 32.25, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 94.4, "Branch MVA": 99.41, "Rate": 300.0, "%I": 32.25, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -168.46, "Branch MVA": 198.67, "Rate": 1200.0, "%I": 16.18, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -44.35, "Branch MVA": 46.61, "Rate": 1200.0, "%I": 3.79, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -93.82, "Branch MVA": 100.21, "Rate": 300.0, "%I": 33.27, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -93.82, "Branch MVA": 100.21, "Rate": 300.0, "%I": 33.27, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -94.4, "Branch MVA": 95.41, "Rate": 300.0, "%I": 31.67, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 247.52, "Branch MVA": 260.45, "Rate": 300.0, "%I": 86.46, "Loading": "85<%I<90"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 154.38, "Branch MVA": 159.36, "Rate": 300.0, "%I": 52.9, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -94.72, "Branch MVA": 96.44, "Rate": 300.0, "%I": 32.06, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 94.72, "Branch MVA": 96.44, "Rate": 300.0, "%I": 32.06, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -245.49, "Branch MVA": 255.27, "Rate": 300.0, "%I": 87.04, "Loading": "85<%I<90"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 59.94, "Branch MVA": 59.94, "Rate": 300.0, "%I": 20.44, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 117.09, "Branch MVA": 124.57, "Rate": 400.0, "%I": 31.94, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -152.84, "Branch MVA": 157.6, "Rate": 300.0, "%I": 53.87, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -59.82, "Branch MVA": 60.04, "Rate": 300.0, "%I": 20.53, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 527.32, "Branch MVA": 543.68, "Rate": 1200.0, "%I": 44.95, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 527.32, "Branch MVA": 543.68, "Rate": 1200.0, "%I": 44.95, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 394.62, "Branch MVA": 490.38, "Rate": 1200.0, "%I": 40.55, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -520.15, "Branch MVA": 528.66, "Rate": 1200.0, "%I": 43.94, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -520.15, "Branch MVA": 528.66, "Rate": 1200.0, "%I": 43.94, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -7.89, "Branch MVA": 40.27, "Rate": 1200.0, "%I": 3.35, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 172.14, "Branch MVA": 226.12, "Rate": 1200.0, "%I": 18.8, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 318.7, "Branch MVA": 333.84, "Rate": 300.0, "%I": 113.62, "Loading": "%I>100"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 265.59, "Branch MVA": 277.26, "Rate": 300.0, "%I": 94.37, "Loading": "90<%I<95"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 96.02, "Branch MVA": 99.03, "Rate": 300.0, "%I": 33.71, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -312.84, "Branch MVA": 317.76, "Rate": 300.0, "%I": 114.38, "Loading": "%I>100"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -260.7, "Branch MVA": 265.32, "Rate": 300.0, "%I": 95.5, "Loading": "95<%I<100"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -164.53, "Branch MVA": 169.53, "Rate": 200.0, "%I": 91.53, "Loading": "90<%I<95"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -124.32, "Branch MVA": 283.37, "Rate": 600.0, "%I": 51.0, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -116.41, "Branch MVA": 143.08, "Rate": 400.0, "%I": 38.63, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -392.57, "Branch MVA": 438.82, "Rate": 1200.0, "%I": 35.16, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 760.3, "Branch MVA": 765.63, "Rate": 1200.0, "%I": 61.35, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 827.6, "Branch MVA": 842.37, "Rate": 1200.0, "%I": 67.5, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 7.95, "Branch MVA": 133.63, "Rate": 1200.0, "%I": 11.2, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -748.88, "Branch MVA": 764.65, "Rate": 1200.0, "%I": 64.11, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 165.85, "Branch MVA": 171.93, "Rate": 200.0, "%I": 90.35, "Loading": "90<%I<95"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 139.47, "Branch MVA": 140.82, "Rate": 200.0, "%I": 74.0, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 139.47, "Branch MVA": 140.82, "Rate": 200.0, "%I": 74.0, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -806.24, "Branch MVA": 829.19, "Rate": 1200.0, "%I": 71.99, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 124.62, "Branch MVA": 279.24, "Rate": 600.0, "%I": 49.75, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -138.37, "Branch MVA": 139.36, "Rate": 200.0, "%I": 74.48, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -138.37, "Branch MVA": 139.36, "Rate": 200.0, "%I": 74.48, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 205.57, "Branch MVA": 231.3, "Rate": 250.0, "%I": 90.13, "Loading": "90<%I<95"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 50.4, "Branch MVA": 55.79, "Rate": 1200.0, "%I": 4.55, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -205.57, "Branch MVA": 229.46, "Rate": 250.0, "%I": 90.13, "Loading": "90<%I<95"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 102.79, "Branch MVA": 114.73, "Rate": 300.0, "%I": 37.55, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 102.79, "Branch MVA": 114.73, "Rate": 300.0, "%I": 37.55, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -171.24, "Branch MVA": 196.47, "Rate": 1200.0, "%I": 16.29, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -50.2, "Branch MVA": 59.24, "Rate": 1200.0, "%I": 4.91, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -102.0, "Branch MVA": 114.89, "Rate": 300.0, "%I": 38.91, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -102.0, "Branch MVA": 114.89, "Rate": 300.0, "%I": 38.91, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -95.57, "Branch MVA": 97.4, "Rate": 300.0, "%I": 32.99, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 260.77, "Branch MVA": 279.28, "Rate": 300.0, "%I": 94.59, "Loading": "90<%I<95"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 162.16, "Branch MVA": 171.33, "Rate": 300.0, "%I": 58.03, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -95.92, "Branch MVA": 98.54, "Rate": 300.0, "%I": 33.47, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 95.92, "Branch MVA": 98.54, "Rate": 300.0, "%I": 33.47, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -258.33, "Branch MVA": 272.06, "Rate": 300.0, "%I": 95.24, "Loading": "95<%I<100"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 62.6, "Branch MVA": 63.71, "Rate": 300.0, "%I": 22.31, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 116.99, "Branch MVA": 132.24, "Rate": 400.0, "%I": 34.93, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -160.3, "Branch MVA": 168.22, "Rate": 300.0, "%I": 59.24, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -62.46, "Branch MVA": 64.51, "Rate": 300.0, "%I": 22.72, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 538.45, "Branch MVA": 546.91, "Rate": 1200.0, "%I": 45.38, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 538.45, "Branch MVA": 546.91, "Rate": 1200.0, "%I": 45.38, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 423.22, "Branch MVA": 526.93, "Rate": 1200.0, "%I": 43.72, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -530.81, "Branch MVA": 543.12, "Rate": 1200.0, "%I": 45.98, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -530.81, "Branch MVA": 543.12, "Rate": 1200.0, "%I": 45.98, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -7.0, "Branch MVA": 34.67, "Rate": 1200.0, "%I": 2.94, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 173.31, "Branch MVA": 226.15, "Rate": 1200.0, "%I": 19.15, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 324.71, "Branch MVA": 346.55, "Rate": 300.0, "%I": 120.49, "Loading": "%I>100"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 270.59, "Branch MVA": 287.74, "Rate": 300.0, "%I": 100.04, "Loading": "%I>100"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 96.1, "Branch MVA": 100.07, "Rate": 300.0, "%I": 34.79, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -318.11, "Branch MVA": 325.8, "Rate": 300.0, "%I": 121.37, "Loading": "%I>100"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -265.09, "Branch MVA": 272.09, "Rate": 300.0, "%I": 101.36, "Loading": "%I>100"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -166.38, "Branch MVA": 173.53, "Rate": 200.0, "%I": 96.97, "Loading": "95<%I<100"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -152.27, "Branch MVA": 297.79, "Rate": 600.0, "%I": 55.47, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -117.73, "Branch MVA": 152.76, "Rate": 400.0, "%I": 42.68, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -420.81, "Branch MVA": 477.04, "Rate": 1200.0, "%I": 38.22, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 774.65, "Branch MVA": 792.16, "Rate": 1200.0, "%I": 63.47, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 841.27, "Branch MVA": 874.0, "Rate": 1200.0, "%I": 70.03, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 7.05, "Branch MVA": 124.77, "Rate": 1200.0, "%I": 10.65, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -762.16, "Branch MVA": 791.39, "Rate": 1200.0, "%I": 67.56, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 167.86, "Branch MVA": 176.92, "Rate": 200.0, "%I": 95.6, "Loading": "95<%I<100"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 139.28, "Branch MVA": 142.14, "Rate": 200.0, "%I": 76.81, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 139.28, "Branch MVA": 142.14, "Rate": 200.0, "%I": 76.81, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -817.8, "Branch MVA": 854.37, "Rate": 1200.0, "%I": 75.94, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 152.62, "Branch MVA": 294.83, "Rate": 600.0, "%I": 54.31, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -138.09, "Branch MVA": 140.21, "Rate": 200.0, "%I": 77.49, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -138.09, "Branch MVA": 140.21, "Rate": 200.0, "%I": 77.49, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 221.71, "Branch MVA": 264.28, "Rate": 250.0, "%I": 103.54, "Loading": "%I>100"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 56.39, "Branch MVA": 69.44, "Rate": 1200.0, "%I": 5.7, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -221.71, "Branch MVA": 261.4, "Rate": 250.0, "%I": 103.54, "Loading": "%I>100"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 110.86, "Branch MVA": 130.7, "Rate": 300.0, "%I": 43.14, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 110.86, "Branch MVA": 130.7, "Rate": 300.0, "%I": 43.14, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -172.36, "Branch MVA": 193.67, "Rate": 1200.0, "%I": 16.34, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -56.08, "Branch MVA": 73.06, "Rate": 1200.0, "%I": 6.16, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -109.81, "Branch MVA": 129.49, "Rate": 300.0, "%I": 44.71, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -109.81, "Branch MVA": 129.49, "Rate": 300.0, "%I": 44.71, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -95.62, "Branch MVA": 98.37, "Rate": 300.0, "%I": 33.97, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 272.29, "Branch MVA": 296.35, "Rate": 300.0, "%I": 102.33, "Loading": "%I>100"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 169.21, "Branch MVA": 182.95, "Rate": 300.0, "%I": 63.17, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -95.99, "Branch MVA": 99.56, "Rate": 300.0, "%I": 34.53, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 95.99, "Branch MVA": 99.56, "Rate": 300.0, "%I": 34.53, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -269.44, "Branch MVA": 286.92, "Rate": 300.0, "%I": 103.03, "Loading": "%I>100"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 65.54, "Branch MVA": 69.17, "Rate": 300.0, "%I": 24.84, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 118.44, "Branch MVA": 142.07, "Rate": 400.0, "%I": 38.62, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -167.0, "Branch MVA": 178.08, "Rate": 300.0, "%I": 64.55, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -65.37, "Branch MVA": 70.28, "Rate": 300.0, "%I": 25.47, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 450.34, "Branch MVA": 494.83, "Rate": 1200.0, "%I": 40.63, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 450.34, "Branch MVA": 494.83, "Rate": 1200.0, "%I": 40.63, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 428.91, "Branch MVA": 494.36, "Rate": 1200.0, "%I": 40.59, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -445.2, "Branch MVA": 450.97, "Rate": 1200.0, "%I": 36.31, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -445.2, "Branch MVA": 450.97, "Rate": 1200.0, "%I": 36.31, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 18.2, "Branch MVA": 47.44, "Rate": 1200.0, "%I": 3.82, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 141.47, "Branch MVA": 200.45, "Rate": 1200.0, "%I": 16.14, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 253.16, "Branch MVA": 264.04, "Rate": 300.0, "%I": 86.77, "Loading": "85<%I<90"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 210.97, "Branch MVA": 219.08, "Rate": 300.0, "%I": 71.99, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 81.06, "Branch MVA": 82.11, "Rate": 300.0, "%I": 26.98, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -249.73, "Branch MVA": 255.51, "Rate": 300.0, "%I": 87.59, "Loading": "85<%I<90"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -208.11, "Branch MVA": 213.62, "Rate": 300.0, "%I": 73.23, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -126.01, "Branch MVA": 132.01, "Rate": 200.0, "%I": 67.88, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -221.35, "Branch MVA": 301.3, "Rate": 600.0, "%I": 51.64, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -72.65, "Branch MVA": 101.95, "Rate": 400.0, "%I": 26.21, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -426.8, "Branch MVA": 452.66, "Rate": 1200.0, "%I": 36.27, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 588.52, "Branch MVA": 591.19, "Rate": 1200.0, "%I": 47.37, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 636.03, "Branch MVA": 636.03, "Rate": 1200.0, "%I": 50.96, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -18.13, "Branch MVA": 144.96, "Rate": 1200.0, "%I": 11.78, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -582.06, "Branch MVA": 587.08, "Rate": 1200.0, "%I": 47.69, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 126.73, "Branch MVA": 132.0, "Rate": 200.0, "%I": 66.46, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 96.81, "Branch MVA": 98.16, "Rate": 200.0, "%I": 49.42, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 96.81, "Branch MVA": 98.16, "Rate": 200.0, "%I": 49.42, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -624.3, "Branch MVA": 640.43, "Rate": 1200.0, "%I": 53.43, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 221.66, "Branch MVA": 297.86, "Rate": 600.0, "%I": 50.66, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -96.32, "Branch MVA": 98.28, "Rate": 200.0, "%I": 50.14, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -96.32, "Branch MVA": 98.28, "Rate": 200.0, "%I": 50.14, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 182.02, "Branch MVA": 187.34, "Rate": 250.0, "%I": 72.36, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 47.2, "Branch MVA": 47.54, "Rate": 1200.0, "%I": 3.82, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -182.02, "Branch MVA": 186.73, "Rate": 250.0, "%I": 72.36, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 91.01, "Branch MVA": 93.37, "Rate": 300.0, "%I": 30.15, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 91.01, "Branch MVA": 93.37, "Rate": 300.0, "%I": 30.15, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -140.91, "Branch MVA": 185.09, "Rate": 1200.0, "%I": 14.91, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -47.08, "Branch MVA": 47.17, "Rate": 1200.0, "%I": 3.8, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -90.51, "Branch MVA": 94.1, "Rate": 300.0, "%I": 30.92, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -90.51, "Branch MVA": 94.1, "Rate": 300.0, "%I": 30.92, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -80.77, "Branch MVA": 80.96, "Rate": 300.0, "%I": 26.6, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 225.05, "Branch MVA": 238.13, "Rate": 300.0, "%I": 78.24, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 131.8, "Branch MVA": 136.9, "Rate": 300.0, "%I": 44.98, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -80.99, "Branch MVA": 81.71, "Rate": 300.0, "%I": 26.83, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 80.99, "Branch MVA": 81.71, "Rate": 300.0, "%I": 26.83, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -223.38, "Branch MVA": 234.08, "Rate": 300.0, "%I": 78.86, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 37.83, "Branch MVA": 37.83, "Rate": 300.0, "%I": 12.75, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 72.89, "Branch MVA": 85.51, "Rate": 400.0, "%I": 21.65, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -130.68, "Branch MVA": 136.57, "Rate": 300.0, "%I": 46.1, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -37.79, "Branch MVA": 38.24, "Rate": 300.0, "%I": 12.91, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 465.51, "Branch MVA": 503.35, "Rate": 1200.0, "%I": 41.39, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 465.51, "Branch MVA": 503.35, "Rate": 1200.0, "%I": 41.39, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 460.72, "Branch MVA": 526.85, "Rate": 1200.0, "%I": 43.32, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -460.02, "Branch MVA": 466.32, "Rate": 1200.0, "%I": 37.77, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -460.02, "Branch MVA": 466.32, "Rate": 1200.0, "%I": 37.77, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 22.9, "Branch MVA": 44.48, "Rate": 1200.0, "%I": 3.6, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 141.85, "Branch MVA": 199.91, "Rate": 1200.0, "%I": 16.19, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 260.96, "Branch MVA": 272.49, "Rate": 300.0, "%I": 90.16, "Loading": "90<%I<95"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 217.47, "Branch MVA": 226.13, "Rate": 300.0, "%I": 74.82, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 81.1, "Branch MVA": 82.2, "Rate": 300.0, "%I": 27.2, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -257.27, "Branch MVA": 263.05, "Rate": 300.0, "%I": 90.98, "Loading": "90<%I<95"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -214.39, "Branch MVA": 219.87, "Rate": 300.0, "%I": 76.05, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -129.04, "Branch MVA": 135.31, "Rate": 200.0, "%I": 70.2, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -256.12, "Branch MVA": 357.61, "Rate": 600.0, "%I": 61.84, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -72.0, "Branch MVA": 100.13, "Rate": 400.0, "%I": 25.97, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -458.29, "Branch MVA": 487.26, "Rate": 1200.0, "%I": 39.04, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 603.26, "Branch MVA": 604.08, "Rate": 1200.0, "%I": 48.4, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 652.85, "Branch MVA": 653.16, "Rate": 1200.0, "%I": 52.34, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -22.83, "Branch MVA": 138.94, "Rate": 1200.0, "%I": 11.35, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -596.42, "Branch MVA": 604.0, "Rate": 1200.0, "%I": 49.34, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 129.81, "Branch MVA": 135.53, "Rate": 200.0, "%I": 68.76, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 97.09, "Branch MVA": 98.16, "Rate": 200.0, "%I": 49.8, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 97.09, "Branch MVA": 98.16, "Rate": 200.0, "%I": 49.8, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -640.36, "Branch MVA": 658.56, "Rate": 1200.0, "%I": 55.24, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 256.57, "Branch MVA": 355.2, "Rate": 600.0, "%I": 60.83, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -96.59, "Branch MVA": 98.18, "Rate": 200.0, "%I": 50.44, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -96.59, "Branch MVA": 98.18, "Rate": 200.0, "%I": 50.44, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 199.88, "Branch MVA": 208.08, "Rate": 250.0, "%I": 80.53, "Loading": "80<%I<85"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 54.43, "Branch MVA": 54.43, "Rate": 1200.0, "%I": 4.39, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -199.88, "Branch MVA": 207.21, "Rate": 250.0, "%I": 80.53, "Loading": "80<%I<85"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 99.94, "Branch MVA": 103.6, "Rate": 300.0, "%I": 33.55, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 99.94, "Branch MVA": 103.6, "Rate": 300.0, "%I": 33.55, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -141.28, "Branch MVA": 183.98, "Rate": 1200.0, "%I": 14.91, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -54.27, "Branch MVA": 54.87, "Rate": 1200.0, "%I": 4.45, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -99.32, "Branch MVA": 104.05, "Rate": 300.0, "%I": 34.41, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -99.32, "Branch MVA": 104.05, "Rate": 300.0, "%I": 34.41, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -80.81, "Branch MVA": 81.03, "Rate": 300.0, "%I": 26.8, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 237.69, "Branch MVA": 252.15, "Rate": 300.0, "%I": 83.4, "Loading": "80<%I<85"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 139.28, "Branch MVA": 145.08, "Rate": 300.0, "%I": 47.99, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -81.04, "Branch MVA": 81.8, "Rate": 300.0, "%I": 27.05, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 81.04, "Branch MVA": 81.8, "Rate": 300.0, "%I": 27.05, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -235.79, "Branch MVA": 247.23, "Rate": 300.0, "%I": 84.03, "Loading": "80<%I<85"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 40.06, "Branch MVA": 40.07, "Rate": 300.0, "%I": 13.62, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 72.24, "Branch MVA": 84.2, "Rate": 400.0, "%I": 21.51, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -138.01, "Branch MVA": 144.21, "Rate": 300.0, "%I": 49.12, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -40.01, "Branch MVA": 40.49, "Rate": 300.0, "%I": 13.79, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 476.95, "Branch MVA": 503.24, "Rate": 1200.0, "%I": 41.5, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 476.95, "Branch MVA": 503.24, "Rate": 1200.0, "%I": 41.5, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 488.06, "Branch MVA": 560.14, "Rate": 1200.0, "%I": 46.2, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -471.15, "Branch MVA": 480.67, "Rate": 1200.0, "%I": 39.53, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -471.15, "Branch MVA": 480.67, "Rate": 1200.0, "%I": 39.53, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 24.18, "Branch MVA": 41.01, "Rate": 1200.0, "%I": 3.37, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 143.04, "Branch MVA": 199.9, "Rate": 1200.0, "%I": 16.44, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 267.15, "Branch MVA": 284.74, "Rate": 300.0, "%I": 95.88, "Loading": "95<%I<100"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 222.63, "Branch MVA": 236.17, "Rate": 300.0, "%I": 79.53, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 81.38, "Branch MVA": 83.06, "Rate": 300.0, "%I": 27.97, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -262.96, "Branch MVA": 272.15, "Rate": 300.0, "%I": 96.85, "Loading": "95<%I<100"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -219.14, "Branch MVA": 227.56, "Rate": 300.0, "%I": 80.99, "Loading": "80<%I<85"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -131.18, "Branch MVA": 140.19, "Rate": 200.0, "%I": 74.84, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -283.49, "Branch MVA": 376.45, "Rate": 600.0, "%I": 66.99, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -72.81, "Branch MVA": 111.04, "Rate": 400.0, "%I": 29.64, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -485.28, "Branch MVA": 521.3, "Rate": 1200.0, "%I": 41.77, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 617.18, "Branch MVA": 618.0, "Rate": 1200.0, "%I": 49.52, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 666.04, "Branch MVA": 671.71, "Rate": 1200.0, "%I": 53.82, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -24.13, "Branch MVA": 131.41, "Rate": 1200.0, "%I": 10.9, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -609.77, "Branch MVA": 627.6, "Rate": 1200.0, "%I": 52.04, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 132.06, "Branch MVA": 140.93, "Rate": 200.0, "%I": 73.17, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 97.07, "Branch MVA": 99.84, "Rate": 200.0, "%I": 51.84, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 97.07, "Branch MVA": 99.84, "Rate": 200.0, "%I": 51.84, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -652.36, "Branch MVA": 683.6, "Rate": 1200.0, "%I": 58.46, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 284.02, "Branch MVA": 375.1, "Rate": 600.0, "%I": 66.06, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -96.52, "Branch MVA": 99.89, "Rate": 200.0, "%I": 52.77, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -96.52, "Branch MVA": 99.89, "Rate": 200.0, "%I": 52.77, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 215.01, "Branch MVA": 233.34, "Rate": 250.0, "%I": 90.72, "Loading": "90<%I<95"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 60.16, "Branch MVA": 61.88, "Rate": 1200.0, "%I": 5.02, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -215.01, "Branch MVA": 231.78, "Rate": 250.0, "%I": 90.72, "Loading": "90<%I<95"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 107.51, "Branch MVA": 115.89, "Rate": 300.0, "%I": 37.8, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 107.51, "Branch MVA": 115.89, "Rate": 300.0, "%I": 37.8, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -142.44, "Branch MVA": 180.63, "Rate": 1200.0, "%I": 14.85, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -59.93, "Branch MVA": 63.78, "Rate": 1200.0, "%I": 5.24, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -106.71, "Branch MVA": 115.9, "Rate": 300.0, "%I": 38.96, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -106.71, "Branch MVA": 115.9, "Rate": 300.0, "%I": 38.96, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -81.07, "Branch MVA": 81.65, "Rate": 300.0, "%I": 27.44, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 248.78, "Branch MVA": 268.03, "Rate": 300.0, "%I": 90.09, "Loading": "90<%I<95"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 145.96, "Branch MVA": 155.51, "Rate": 300.0, "%I": 52.27, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -81.31, "Branch MVA": 82.59, "Rate": 300.0, "%I": 27.78, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 81.31, "Branch MVA": 82.59, "Rate": 300.0, "%I": 27.78, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -246.57, "Branch MVA": 261.48, "Rate": 300.0, "%I": 90.77, "Loading": "90<%I<95"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 42.67, "Branch MVA": 43.96, "Rate": 300.0, "%I": 15.26, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 73.12, "Branch MVA": 94.31, "Rate": 400.0, "%I": 24.68, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -144.44, "Branch MVA": 153.66, "Rate": 300.0, "%I": 53.61, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -42.61, "Branch MVA": 45.34, "Rate": 300.0, "%I": 15.82, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 475.38, "Branch MVA": 514.33, "Rate": 1200.0, "%I": 42.26, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 475.38, "Branch MVA": 514.33, "Rate": 1200.0, "%I": 42.26, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 381.36, "Branch MVA": 456.35, "Rate": 1200.0, "%I": 37.5, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -469.66, "Branch MVA": 474.69, "Rate": 1200.0, "%I": 38.32, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -469.66, "Branch MVA": 474.69, "Rate": 1200.0, "%I": 38.32, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 3.77, "Branch MVA": 46.08, "Rate": 1200.0, "%I": 3.72, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 153.24, "Branch MVA": 210.61, "Rate": 1200.0, "%I": 17.0, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 278.06, "Branch MVA": 287.0, "Rate": 300.0, "%I": 94.55, "Loading": "90<%I<95"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 231.72, "Branch MVA": 238.35, "Rate": 300.0, "%I": 78.52, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 86.97, "Branch MVA": 88.29, "Rate": 300.0, "%I": 29.08, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -274.0, "Branch MVA": 277.57, "Rate": 300.0, "%I": 95.22, "Loading": "95<%I<100"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -228.34, "Branch MVA": 231.84, "Rate": 300.0, "%I": 79.53, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -141.31, "Branch MVA": 145.37, "Rate": 200.0, "%I": 74.81, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -143.26, "Branch MVA": 273.89, "Rate": 600.0, "%I": 46.98, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -90.94, "Branch MVA": 112.3, "Rate": 400.0, "%I": 28.89, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -379.6, "Branch MVA": 408.32, "Rate": 1200.0, "%I": 32.72, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 659.96, "Branch MVA": 661.12, "Rate": 1200.0, "%I": 52.97, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 716.29, "Branch MVA": 716.52, "Rate": 1200.0, "%I": 57.41, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -3.7, "Branch MVA": 145.41, "Rate": 1200.0, "%I": 11.85, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -651.82, "Branch MVA": 655.77, "Rate": 1200.0, "%I": 53.42, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 142.19, "Branch MVA": 146.04, "Rate": 200.0, "%I": 73.67, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 116.61, "Branch MVA": 117.12, "Rate": 200.0, "%I": 59.08, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 116.61, "Branch MVA": 117.12, "Rate": 200.0, "%I": 59.08, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -701.41, "Branch MVA": 713.09, "Rate": 1200.0, "%I": 59.67, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 143.51, "Branch MVA": 268.94, "Rate": 600.0, "%I": 45.74, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -115.91, "Branch MVA": 116.56, "Rate": 200.0, "%I": 59.47, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -115.91, "Branch MVA": 116.56, "Rate": 200.0, "%I": 59.47, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 184.46, "Branch MVA": 190.56, "Rate": 250.0, "%I": 73.65, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 45.93, "Branch MVA": 46.04, "Rate": 1200.0, "%I": 3.71, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -184.46, "Branch MVA": 189.89, "Rate": 250.0, "%I": 73.65, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 92.23, "Branch MVA": 94.95, "Rate": 300.0, "%I": 30.69, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 92.23, "Branch MVA": 94.95, "Rate": 300.0, "%I": 30.69, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -152.58, "Branch MVA": 191.2, "Rate": 1200.0, "%I": 15.44, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -45.81, "Branch MVA": 46.12, "Rate": 1200.0, "%I": 3.72, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -91.71, "Branch MVA": 95.67, "Rate": 300.0, "%I": 31.49, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -91.71, "Branch MVA": 95.67, "Rate": 300.0, "%I": 31.49, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -86.63, "Branch MVA": 87.01, "Rate": 300.0, "%I": 28.64, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 234.33, "Branch MVA": 246.57, "Rate": 300.0, "%I": 81.15, "Loading": "80<%I<85"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 141.18, "Branch MVA": 145.61, "Rate": 300.0, "%I": 47.93, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -86.9, "Branch MVA": 87.86, "Rate": 300.0, "%I": 28.92, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 86.9, "Branch MVA": 87.86, "Rate": 300.0, "%I": 28.92, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -232.53, "Branch MVA": 242.21, "Rate": 300.0, "%I": 81.74, "Loading": "80<%I<85"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 46.98, "Branch MVA": 47.02, "Rate": 300.0, "%I": 15.87, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 91.25, "Branch MVA": 99.51, "Rate": 400.0, "%I": 25.23, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -139.91, "Branch MVA": 144.74, "Rate": 300.0, "%I": 48.93, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -46.92, "Branch MVA": 47.04, "Rate": 300.0, "%I": 15.9, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 490.28, "Branch MVA": 518.94, "Rate": 1200.0, "%I": 42.75, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 490.28, "Branch MVA": 518.94, "Rate": 1200.0, "%I": 42.75, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 414.17, "Branch MVA": 493.21, "Rate": 1200.0, "%I": 40.63, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -484.17, "Branch MVA": 491.2, "Rate": 1200.0, "%I": 40.15, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -484.17, "Branch MVA": 491.2, "Rate": 1200.0, "%I": 40.15, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 6.67, "Branch MVA": 40.56, "Rate": 1200.0, "%I": 3.32, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 154.76, "Branch MVA": 210.9, "Rate": 1200.0, "%I": 17.24, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 285.61, "Branch MVA": 298.05, "Rate": 300.0, "%I": 99.6, "Loading": "95<%I<100"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 238.01, "Branch MVA": 247.45, "Rate": 300.0, "%I": 82.69, "Loading": "80<%I<85"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 87.55, "Branch MVA": 89.27, "Rate": 300.0, "%I": 29.83, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -281.1, "Branch MVA": 286.27, "Rate": 300.0, "%I": 100.37, "Loading": "%I>100"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -234.25, "Branch MVA": 239.14, "Rate": 300.0, "%I": 83.85, "Loading": "80<%I<85"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -144.05, "Branch MVA": 149.54, "Rate": 200.0, "%I": 78.65, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -178.81, "Branch MVA": 311.59, "Rate": 600.0, "%I": 54.63, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -90.59, "Branch MVA": 116.89, "Rate": 400.0, "%I": 30.74, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -412.08, "Branch MVA": 446.88, "Rate": 1200.0, "%I": 35.81, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 675.97, "Branch MVA": 676.09, "Rate": 1200.0, "%I": 54.17, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 732.87, "Branch MVA": 736.23, "Rate": 1200.0, "%I": 58.99, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -6.61, "Branch MVA": 137.28, "Rate": 1200.0, "%I": 11.32, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -667.24, "Branch MVA": 676.95, "Rate": 1200.0, "%I": 55.82, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 145.03, "Branch MVA": 150.61, "Rate": 200.0, "%I": 77.35, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 116.61, "Branch MVA": 117.63, "Rate": 200.0, "%I": 60.41, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 116.61, "Branch MVA": 117.63, "Rate": 200.0, "%I": 60.41, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -716.8, "Branch MVA": 735.59, "Rate": 1200.0, "%I": 62.46, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 179.15, "Branch MVA": 307.94, "Rate": 600.0, "%I": 53.46, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -115.88, "Branch MVA": 117.01, "Rate": 200.0, "%I": 60.94, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -115.88, "Branch MVA": 117.01, "Rate": 200.0, "%I": 60.94, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 201.84, "Branch MVA": 215.28, "Rate": 250.0, "%I": 83.52, "Loading": "80<%I<85"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 52.58, "Branch MVA": 53.28, "Rate": 1200.0, "%I": 4.31, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -201.84, "Branch MVA": 214.09, "Rate": 250.0, "%I": 83.52, "Loading": "80<%I<85"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 100.92, "Branch MVA": 107.05, "Rate": 300.0, "%I": 34.8, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 100.92, "Branch MVA": 107.05, "Rate": 300.0, "%I": 34.8, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -154.06, "Branch MVA": 189.13, "Rate": 1200.0, "%I": 15.45, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -52.41, "Branch MVA": 54.98, "Rate": 1200.0, "%I": 4.49, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -100.25, "Branch MVA": 107.51, "Rate": 300.0, "%I": 35.85, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -100.25, "Branch MVA": 107.51, "Rate": 300.0, "%I": 35.85, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -87.2, "Branch MVA": 87.86, "Rate": 300.0, "%I": 29.3, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 247.29, "Branch MVA": 262.99, "Rate": 300.0, "%I": 87.71, "Loading": "85<%I<90"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 148.83, "Branch MVA": 155.65, "Rate": 300.0, "%I": 51.91, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -87.47, "Branch MVA": 88.82, "Rate": 300.0, "%I": 29.65, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 87.47, "Branch MVA": 88.82, "Rate": 300.0, "%I": 29.65, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -245.19, "Branch MVA": 257.27, "Rate": 300.0, "%I": 88.34, "Loading": "85<%I<90"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 49.46, "Branch MVA": 49.66, "Rate": 300.0, "%I": 17.05, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 90.95, "Branch MVA": 103.38, "Rate": 400.0, "%I": 26.72, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -147.34, "Branch MVA": 153.99, "Rate": 300.0, "%I": 53.06, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -49.38, "Branch MVA": 50.27, "Rate": 300.0, "%I": 17.32, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 501.64, "Branch MVA": 520.17, "Rate": 1200.0, "%I": 42.99, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 501.64, "Branch MVA": 520.17, "Rate": 1200.0, "%I": 42.99, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 441.86, "Branch MVA": 527.5, "Rate": 1200.0, "%I": 43.59, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -495.17, "Branch MVA": 505.54, "Rate": 1200.0, "%I": 41.99, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -495.17, "Branch MVA": 505.54, "Rate": 1200.0, "%I": 41.99, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 8.04, "Branch MVA": 35.76, "Rate": 1200.0, "%I": 2.97, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 155.75, "Branch MVA": 210.77, "Rate": 1200.0, "%I": 17.51, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 291.82, "Branch MVA": 310.31, "Rate": 300.0, "%I": 105.64, "Loading": "%I>100"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 243.18, "Branch MVA": 257.53, "Rate": 300.0, "%I": 87.67, "Loading": "85<%I<90"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 87.63, "Branch MVA": 90.06, "Rate": 300.0, "%I": 30.66, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -286.74, "Branch MVA": 294.9, "Rate": 300.0, "%I": 106.55, "Loading": "%I>100"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -238.95, "Branch MVA": 246.43, "Rate": 300.0, "%I": 89.04, "Loading": "85<%I<90"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -146.11, "Branch MVA": 153.99, "Rate": 200.0, "%I": 83.46, "Loading": "80<%I<85"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -206.07, "Branch MVA": 327.98, "Rate": 600.0, "%I": 59.25, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -91.72, "Branch MVA": 126.96, "Rate": 400.0, "%I": 34.4, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -439.43, "Branch MVA": 482.24, "Rate": 1200.0, "%I": 38.64, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 689.91, "Branch MVA": 694.48, "Rate": 1200.0, "%I": 55.65, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 746.28, "Branch MVA": 759.45, "Rate": 1200.0, "%I": 60.85, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -7.99, "Branch MVA": 129.23, "Rate": 1200.0, "%I": 10.82, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -680.46, "Branch MVA": 701.01, "Rate": 1200.0, "%I": 58.72, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 147.21, "Branch MVA": 155.73, "Rate": 200.0, "%I": 81.96, "Loading": "80<%I<85"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 116.58, "Branch MVA": 119.05, "Rate": 200.0, "%I": 62.65, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 116.58, "Branch MVA": 119.05, "Rate": 200.0, "%I": 62.65, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -728.72, "Branch MVA": 760.04, "Rate": 1200.0, "%I": 65.88, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 206.48, "Branch MVA": 325.44, "Rate": 600.0, "%I": 58.17, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -115.78, "Branch MVA": 118.26, "Rate": 200.0, "%I": 63.42, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -115.78, "Branch MVA": 118.26, "Rate": 200.0, "%I": 63.42, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 217.6, "Branch MVA": 243.35, "Rate": 250.0, "%I": 94.86, "Loading": "90<%I<95"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 58.56, "Branch MVA": 63.13, "Rate": 1200.0, "%I": 5.15, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -217.6, "Branch MVA": 241.37, "Rate": 250.0, "%I": 94.86, "Loading": "90<%I<95"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 108.8, "Branch MVA": 120.69, "Rate": 300.0, "%I": 39.53, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 108.8, "Branch MVA": 120.69, "Rate": 300.0, "%I": 39.53, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -155.02, "Branch MVA": 185.91, "Rate": 1200.0, "%I": 15.42, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -58.31, "Branch MVA": 65.88, "Rate": 1200.0, "%I": 5.47, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -107.93, "Branch MVA": 120.41, "Rate": 300.0, "%I": 40.84, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -107.93, "Branch MVA": 120.41, "Rate": 300.0, "%I": 40.84, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -87.26, "Branch MVA": 88.48, "Rate": 300.0, "%I": 30.01, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 258.59, "Branch MVA": 279.24, "Rate": 300.0, "%I": 94.72, "Loading": "90<%I<95"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 155.71, "Branch MVA": 166.45, "Rate": 300.0, "%I": 56.46, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -87.55, "Branch MVA": 89.56, "Rate": 300.0, "%I": 30.44, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 87.55, "Branch MVA": 89.56, "Rate": 300.0, "%I": 30.44, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -256.15, "Branch MVA": 271.72, "Rate": 300.0, "%I": 95.41, "Loading": "95<%I<100"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 52.25, "Branch MVA": 54.13, "Rate": 300.0, "%I": 19.01, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 92.17, "Branch MVA": 112.95, "Rate": 400.0, "%I": 29.93, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -153.94, "Branch MVA": 163.56, "Rate": 300.0, "%I": 57.79, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -52.15, "Branch MVA": 55.4, "Rate": 300.0, "%I": 19.57, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 500.15, "Branch MVA": 531.76, "Rate": 1200.0, "%I": 43.76, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 500.15, "Branch MVA": 531.76, "Rate": 1200.0, "%I": 43.76, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 334.37, "Branch MVA": 423.11, "Rate": 1200.0, "%I": 34.82, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -493.81, "Branch MVA": 498.87, "Rate": 1200.0, "%I": 40.52, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -493.81, "Branch MVA": 498.87, "Rate": 1200.0, "%I": 40.52, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -11.05, "Branch MVA": 49.46, "Rate": 1200.0, "%I": 4.02, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 164.9, "Branch MVA": 220.89, "Rate": 1200.0, "%I": 17.94, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 303.04, "Branch MVA": 311.6, "Rate": 300.0, "%I": 103.31, "Loading": "%I>100"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 252.53, "Branch MVA": 258.9, "Rate": 300.0, "%I": 85.84, "Loading": "85<%I<90"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 92.66, "Branch MVA": 94.47, "Rate": 300.0, "%I": 31.32, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -298.2, "Branch MVA": 300.7, "Rate": 300.0, "%I": 103.91, "Loading": "%I>100"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -248.5, "Branch MVA": 251.0, "Rate": 300.0, "%I": 86.74, "Loading": "85<%I<90"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -156.44, "Branch MVA": 159.45, "Rate": 200.0, "%I": 82.65, "Loading": "80<%I<85"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -64.74, "Branch MVA": 260.63, "Rate": 600.0, "%I": 45.03, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -109.99, "Branch MVA": 127.7, "Rate": 400.0, "%I": 33.1, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -332.9, "Branch MVA": 367.17, "Rate": 1200.0, "%I": 29.42, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 731.81, "Branch MVA": 731.83, "Rate": 1200.0, "%I": 58.64, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 796.42, "Branch MVA": 798.34, "Rate": 1200.0, "%I": 63.97, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 11.12, "Branch MVA": 146.77, "Rate": 1200.0, "%I": 12.03, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -721.71, "Branch MVA": 726.04, "Rate": 1200.0, "%I": 59.53, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 157.52, "Branch MVA": 160.77, "Rate": 200.0, "%I": 81.69, "Loading": "80<%I<85"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 136.32, "Branch MVA": 136.59, "Rate": 200.0, "%I": 69.4, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 136.32, "Branch MVA": 136.59, "Rate": 200.0, "%I": 69.4, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -777.82, "Branch MVA": 788.05, "Rate": 1200.0, "%I": 66.48, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 64.97, "Branch MVA": 254.79, "Rate": 600.0, "%I": 43.63, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -135.36, "Branch MVA": 135.56, "Rate": 200.0, "%I": 69.63, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -135.36, "Branch MVA": 135.56, "Rate": 200.0, "%I": 69.63, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 187.86, "Branch MVA": 196.75, "Rate": 250.0, "%I": 76.16, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 45.0, "Branch MVA": 45.07, "Rate": 1200.0, "%I": 3.64, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -187.86, "Branch MVA": 195.9, "Rate": 250.0, "%I": 76.16, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 93.93, "Branch MVA": 97.95, "Rate": 300.0, "%I": 31.73, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 93.93, "Branch MVA": 97.95, "Rate": 300.0, "%I": 31.73, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -164.12, "Branch MVA": 196.76, "Rate": 1200.0, "%I": 15.97, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -44.88, "Branch MVA": 46.2, "Rate": 1200.0, "%I": 3.75, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -93.37, "Branch MVA": 98.72, "Rate": 300.0, "%I": 32.66, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -93.37, "Branch MVA": 98.72, "Rate": 300.0, "%I": 32.66, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -92.27, "Branch MVA": 93.03, "Rate": 300.0, "%I": 30.78, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 244.09, "Branch MVA": 256.52, "Rate": 300.0, "%I": 84.87, "Loading": "80<%I<85"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 150.97, "Branch MVA": 155.56, "Rate": 300.0, "%I": 51.47, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -92.57, "Branch MVA": 94.01, "Rate": 300.0, "%I": 31.14, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 92.57, "Branch MVA": 94.01, "Rate": 300.0, "%I": 31.14, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -242.13, "Branch MVA": 251.63, "Rate": 300.0, "%I": 85.44, "Loading": "85<%I<90"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 56.58, "Branch MVA": 56.59, "Rate": 300.0, "%I": 19.22, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 110.41, "Branch MVA": 117.44, "Rate": 400.0, "%I": 29.97, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -149.51, "Branch MVA": 154.07, "Rate": 300.0, "%I": 52.43, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -56.48, "Branch MVA": 56.61, "Rate": 300.0, "%I": 19.26, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 514.95, "Branch MVA": 534.25, "Rate": 1200.0, "%I": 44.12, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 514.95, "Branch MVA": 534.25, "Rate": 1200.0, "%I": 44.12, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 368.29, "Branch MVA": 464.78, "Rate": 1200.0, "%I": 38.39, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -508.15, "Branch MVA": 516.58, "Rate": 1200.0, "%I": 42.75, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -508.15, "Branch MVA": 516.58, "Rate": 1200.0, "%I": 42.75, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -9.88, "Branch MVA": 43.14, "Rate": 1200.0, "%I": 3.57, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 167.71, "Branch MVA": 222.17, "Rate": 1200.0, "%I": 18.39, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 310.28, "Branch MVA": 324.81, "Rate": 300.0, "%I": 110.03, "Loading": "%I>100"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 258.57, "Branch MVA": 269.74, "Rate": 300.0, "%I": 91.38, "Loading": "90<%I<95"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 93.87, "Branch MVA": 96.52, "Rate": 300.0, "%I": 32.7, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -304.78, "Branch MVA": 309.85, "Rate": 300.0, "%I": 110.8, "Loading": "%I>100"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -253.99, "Branch MVA": 258.74, "Rate": 300.0, "%I": 92.52, "Loading": "90<%I<95"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -158.85, "Branch MVA": 163.98, "Rate": 200.0, "%I": 87.96, "Loading": "85<%I<90"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -101.36, "Branch MVA": 274.8, "Rate": 600.0, "%I": 49.13, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -109.83, "Branch MVA": 136.58, "Rate": 400.0, "%I": 36.63, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -366.47, "Branch MVA": 410.43, "Rate": 1200.0, "%I": 32.89, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 749.04, "Branch MVA": 752.49, "Rate": 1200.0, "%I": 60.3, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 812.79, "Branch MVA": 824.38, "Rate": 1200.0, "%I": 66.06, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 9.94, "Branch MVA": 137.02, "Rate": 1200.0, "%I": 11.44, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -738.07, "Branch MVA": 751.71, "Rate": 1200.0, "%I": 62.77, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 160.08, "Branch MVA": 166.01, "Rate": 200.0, "%I": 86.74, "Loading": "85<%I<90"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 136.02, "Branch MVA": 137.25, "Rate": 200.0, "%I": 71.72, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 136.02, "Branch MVA": 137.25, "Rate": 200.0, "%I": 71.72, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -792.4, "Branch MVA": 813.8, "Rate": 1200.0, "%I": 70.29, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 101.64, "Branch MVA": 270.18, "Rate": 600.0, "%I": 47.83, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -134.98, "Branch MVA": 135.96, "Rate": 200.0, "%I": 72.2, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -134.98, "Branch MVA": 135.96, "Rate": 200.0, "%I": 72.2, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 204.59, "Branch MVA": 226.91, "Rate": 250.0, "%I": 88.32, "Loading": "85<%I<90"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 50.95, "Branch MVA": 54.75, "Rate": 1200.0, "%I": 4.45, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -204.59, "Branch MVA": 225.25, "Rate": 250.0, "%I": 88.32, "Loading": "85<%I<90"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 102.3, "Branch MVA": 112.62, "Rate": 300.0, "%I": 36.8, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 102.3, "Branch MVA": 112.62, "Rate": 300.0, "%I": 36.8, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -166.86, "Branch MVA": 194.44, "Rate": 1200.0, "%I": 16.06, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -50.76, "Branch MVA": 57.83, "Rate": 1200.0, "%I": 4.78, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -101.54, "Branch MVA": 112.9, "Rate": 300.0, "%I": 38.09, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -101.54, "Branch MVA": 112.9, "Rate": 300.0, "%I": 38.09, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -93.45, "Branch MVA": 94.93, "Rate": 300.0, "%I": 32.02, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 257.33, "Branch MVA": 275.16, "Rate": 300.0, "%I": 92.83, "Loading": "90<%I<95"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 158.76, "Branch MVA": 167.36, "Rate": 300.0, "%I": 56.46, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -93.77, "Branch MVA": 96.03, "Rate": 300.0, "%I": 32.48, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 93.77, "Branch MVA": 96.03, "Rate": 300.0, "%I": 32.48, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -254.98, "Branch MVA": 268.33, "Rate": 300.0, "%I": 93.48, "Loading": "90<%I<95"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 59.24, "Branch MVA": 60.11, "Rate": 300.0, "%I": 20.94, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 110.35, "Branch MVA": 125.04, "Rate": 400.0, "%I": 32.84, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -156.99, "Branch MVA": 164.63, "Rate": 300.0, "%I": 57.66, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -59.12, "Branch MVA": 60.9, "Rate": 300.0, "%I": 21.33, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 526.23, "Branch MVA": 537.03, "Rate": 1200.0, "%I": 44.5, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 526.23, "Branch MVA": 537.03, "Rate": 1200.0, "%I": 44.5, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 396.46, "Branch MVA": 500.51, "Rate": 1200.0, "%I": 41.48, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -518.98, "Branch MVA": 531.12, "Rate": 1200.0, "%I": 44.74, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -518.98, "Branch MVA": 531.12, "Rate": 1200.0, "%I": 44.74, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -8.72, "Branch MVA": 37.65, "Rate": 1200.0, "%I": 3.17, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 168.83, "Branch MVA": 222.16, "Rate": 1200.0, "%I": 18.71, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 316.36, "Branch MVA": 337.36, "Rate": 300.0, "%I": 116.63, "Loading": "%I>100"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 263.64, "Branch MVA": 280.07, "Rate": 300.0, "%I": 96.83, "Loading": "95<%I<100"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 93.95, "Branch MVA": 97.48, "Rate": 300.0, "%I": 33.7, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -310.18, "Branch MVA": 318.04, "Rate": 300.0, "%I": 117.52, "Loading": "%I>100"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -258.49, "Branch MVA": 265.64, "Rate": 300.0, "%I": 98.16, "Loading": "95<%I<100"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -160.76, "Branch MVA": 168.06, "Rate": 200.0, "%I": 93.16, "Loading": "90<%I<95"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -129.07, "Branch MVA": 287.52, "Rate": 600.0, "%I": 53.12, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -111.09, "Branch MVA": 146.22, "Rate": 400.0, "%I": 40.52, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -394.31, "Branch MVA": 447.76, "Rate": 1200.0, "%I": 35.88, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 763.17, "Branch MVA": 776.71, "Rate": 1200.0, "%I": 62.24, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 826.34, "Branch MVA": 853.72, "Rate": 1200.0, "%I": 68.41, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 8.78, "Branch MVA": 128.42, "Rate": 1200.0, "%I": 10.91, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -751.22, "Branch MVA": 777.24, "Rate": 1200.0, "%I": 66.02, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 162.13, "Branch MVA": 170.98, "Rate": 200.0, "%I": 91.76, "Loading": "90<%I<95"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 135.88, "Branch MVA": 138.56, "Rate": 200.0, "%I": 74.36, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 135.88, "Branch MVA": 138.56, "Rate": 200.0, "%I": 74.36, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -804.0, "Branch MVA": 838.38, "Rate": 1200.0, "%I": 74.06, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 129.4, "Branch MVA": 284.01, "Rate": 600.0, "%I": 51.91, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -134.77, "Branch MVA": 136.86, "Rate": 200.0, "%I": 75.04, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -134.77, "Branch MVA": 136.86, "Rate": 200.0, "%I": 75.04, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 220.61, "Branch MVA": 258.42, "Rate": 250.0, "%I": 101.11, "Loading": "%I>100"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 56.93, "Branch MVA": 67.38, "Rate": 1200.0, "%I": 5.52, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -220.61, "Branch MVA": 255.8, "Rate": 250.0, "%I": 101.11, "Loading": "%I>100"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 110.31, "Branch MVA": 127.9, "Rate": 300.0, "%I": 42.13, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 110.31, "Branch MVA": 127.9, "Rate": 300.0, "%I": 42.13, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -167.94, "Branch MVA": 191.55, "Rate": 1200.0, "%I": 16.09, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -56.65, "Branch MVA": 70.86, "Rate": 1200.0, "%I": 5.95, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -109.31, "Branch MVA": 126.99, "Rate": 300.0, "%I": 43.64, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -109.31, "Branch MVA": 126.99, "Rate": 300.0, "%I": 43.64, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -93.5, "Branch MVA": 95.8, "Rate": 300.0, "%I": 32.92, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 268.78, "Branch MVA": 291.95, "Rate": 300.0, "%I": 100.33, "Loading": "%I>100"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 165.75, "Branch MVA": 178.71, "Rate": 300.0, "%I": 61.41, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -93.85, "Branch MVA": 96.98, "Rate": 300.0, "%I": 33.45, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 93.85, "Branch MVA": 96.98, "Rate": 300.0, "%I": 33.45, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -266.04, "Branch MVA": 283.04, "Rate": 300.0, "%I": 101.03, "Loading": "%I>100"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 62.14, "Branch MVA": 65.31, "Rate": 300.0, "%I": 23.31, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 111.73, "Branch MVA": 134.68, "Rate": 400.0, "%I": 36.36, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -163.66, "Branch MVA": 174.39, "Rate": 300.0, "%I": 62.78, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -61.99, "Branch MVA": 66.49, "Rate": 300.0, "%I": 23.94, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 437.55, "Branch MVA": 484.54, "Rate": 1200.0, "%I": 39.76, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 437.55, "Branch MVA": 484.54, "Rate": 1200.0, "%I": 39.76, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 403.54, "Branch MVA": 470.77, "Rate": 1200.0, "%I": 38.63, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -432.7, "Branch MVA": 439.05, "Rate": 1200.0, "%I": 35.31, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -432.7, "Branch MVA": 439.05, "Rate": 1200.0, "%I": 35.31, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 15.34, "Branch MVA": 48.22, "Rate": 1200.0, "%I": 3.88, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 137.25, "Branch MVA": 196.84, "Rate": 1200.0, "%I": 15.83, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 244.56, "Branch MVA": 256.24, "Rate": 300.0, "%I": 84.14, "Loading": "80<%I<85"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 203.8, "Branch MVA": 212.54, "Rate": 300.0, "%I": 69.79, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 78.9, "Branch MVA": 79.86, "Rate": 300.0, "%I": 26.22, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -241.34, "Branch MVA": 248.06, "Rate": 300.0, "%I": 85.02, "Loading": "85<%I<90"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -201.11, "Branch MVA": 207.46, "Rate": 300.0, "%I": 71.11, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -120.14, "Branch MVA": 126.93, "Rate": 200.0, "%I": 65.26, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -198.84, "Branch MVA": 282.82, "Rate": 600.0, "%I": 48.47, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -66.42, "Branch MVA": 99.03, "Rate": 400.0, "%I": 25.46, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -401.64, "Branch MVA": 426.72, "Rate": 1200.0, "%I": 34.19, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 577.96, "Branch MVA": 581.08, "Rate": 1200.0, "%I": 46.56, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 621.41, "Branch MVA": 621.42, "Rate": 1200.0, "%I": 49.79, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -15.26, "Branch MVA": 146.68, "Rate": 1200.0, "%I": 11.91, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -571.74, "Branch MVA": 576.74, "Rate": 1200.0, "%I": 46.81, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 120.81, "Branch MVA": 126.63, "Rate": 200.0, "%I": 63.72, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 93.21, "Branch MVA": 94.85, "Rate": 200.0, "%I": 47.73, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 93.21, "Branch MVA": 94.85, "Rate": 200.0, "%I": 47.73, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -610.21, "Branch MVA": 627.28, "Rate": 1200.0, "%I": 52.3, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 199.12, "Branch MVA": 278.91, "Rate": 600.0, "%I": 47.43, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -92.75, "Branch MVA": 95.13, "Rate": 200.0, "%I": 48.54, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -92.75, "Branch MVA": 95.13, "Rate": 200.0, "%I": 48.54, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 181.43, "Branch MVA": 186.5, "Rate": 250.0, "%I": 72.02, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 47.78, "Branch MVA": 48.21, "Rate": 1200.0, "%I": 3.88, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -181.43, "Branch MVA": 185.91, "Rate": 250.0, "%I": 72.02, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 90.71, "Branch MVA": 92.96, "Rate": 300.0, "%I": 30.01, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 90.71, "Branch MVA": 92.96, "Rate": 300.0, "%I": 30.01, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -136.72, "Branch MVA": 183.03, "Rate": 1200.0, "%I": 14.74, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -47.65, "Branch MVA": 47.69, "Rate": 1200.0, "%I": 3.84, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -90.22, "Branch MVA": 93.68, "Rate": 300.0, "%I": 30.76, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -90.22, "Branch MVA": 93.68, "Rate": 300.0, "%I": 30.76, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -78.63, "Branch MVA": 78.76, "Rate": 300.0, "%I": 25.86, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 221.9, "Branch MVA": 235.29, "Rate": 300.0, "%I": 77.26, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 128.62, "Branch MVA": 133.97, "Rate": 300.0, "%I": 43.99, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -78.84, "Branch MVA": 79.47, "Rate": 300.0, "%I": 26.08, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 78.84, "Branch MVA": 79.47, "Rate": 300.0, "%I": 26.08, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -220.27, "Branch MVA": 231.35, "Rate": 300.0, "%I": 77.9, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 34.72, "Branch MVA": 34.74, "Rate": 300.0, "%I": 11.7, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 66.65, "Branch MVA": 81.25, "Rate": 400.0, "%I": 20.56, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -127.54, "Branch MVA": 133.85, "Rate": 300.0, "%I": 45.16, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -34.68, "Branch MVA": 35.32, "Rate": 300.0, "%I": 11.92, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 452.8, "Branch MVA": 494.08, "Rate": 1200.0, "%I": 40.59, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 452.8, "Branch MVA": 494.08, "Rate": 1200.0, "%I": 40.59, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 434.98, "Branch MVA": 501.89, "Rate": 1200.0, "%I": 41.24, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -447.61, "Branch MVA": 454.13, "Rate": 1200.0, "%I": 36.69, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -447.61, "Branch MVA": 454.13, "Rate": 1200.0, "%I": 36.69, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 20.52, "Branch MVA": 45.13, "Rate": 1200.0, "%I": 3.65, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 137.35, "Branch MVA": 196.07, "Rate": 1200.0, "%I": 15.84, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 252.44, "Branch MVA": 263.99, "Rate": 300.0, "%I": 87.12, "Loading": "85<%I<90"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 210.36, "Branch MVA": 219.02, "Rate": 300.0, "%I": 72.28, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 78.81, "Branch MVA": 79.74, "Rate": 300.0, "%I": 26.31, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -248.98, "Branch MVA": 255.19, "Rate": 300.0, "%I": 87.96, "Loading": "85<%I<90"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -207.49, "Branch MVA": 213.36, "Rate": 300.0, "%I": 73.54, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -123.23, "Branch MVA": 129.92, "Rate": 200.0, "%I": 67.18, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -233.4, "Branch MVA": 343.66, "Rate": 600.0, "%I": 59.23, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -65.74, "Branch MVA": 95.31, "Rate": 400.0, "%I": 24.64, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -432.8, "Branch MVA": 460.23, "Rate": 1200.0, "%I": 36.88, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 592.34, "Branch MVA": 593.83, "Rate": 1200.0, "%I": 47.58, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 638.24, "Branch MVA": 638.31, "Rate": 1200.0, "%I": 51.15, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -20.45, "Branch MVA": 141.06, "Rate": 1200.0, "%I": 11.5, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -585.78, "Branch MVA": 592.44, "Rate": 1200.0, "%I": 48.29, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 123.94, "Branch MVA": 129.83, "Rate": 200.0, "%I": 65.67, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 93.56, "Branch MVA": 94.62, "Rate": 200.0, "%I": 47.86, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 93.56, "Branch MVA": 94.62, "Rate": 200.0, "%I": 47.86, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -626.37, "Branch MVA": 644.02, "Rate": 1200.0, "%I": 53.87, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 233.81, "Branch MVA": 340.75, "Rate": 600.0, "%I": 58.16, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -93.09, "Branch MVA": 94.76, "Rate": 200.0, "%I": 48.52, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -93.09, "Branch MVA": 94.76, "Rate": 200.0, "%I": 48.52, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 199.44, "Branch MVA": 206.46, "Rate": 250.0, "%I": 79.85, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 55.16, "Branch MVA": 55.21, "Rate": 1200.0, "%I": 4.45, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -199.44, "Branch MVA": 205.66, "Rate": 250.0, "%I": 79.85, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 99.72, "Branch MVA": 102.83, "Rate": 300.0, "%I": 33.27, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 99.72, "Branch MVA": 102.83, "Rate": 300.0, "%I": 33.27, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -136.81, "Branch MVA": 182.24, "Rate": 1200.0, "%I": 14.74, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -54.99, "Branch MVA": 55.3, "Rate": 1200.0, "%I": 4.47, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -99.11, "Branch MVA": 103.25, "Rate": 300.0, "%I": 34.07, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -99.11, "Branch MVA": 103.25, "Rate": 300.0, "%I": 34.07, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -78.54, "Branch MVA": 78.67, "Rate": 300.0, "%I": 25.96, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 234.47, "Branch MVA": 248.72, "Rate": 300.0, "%I": 82.08, "Loading": "80<%I<85"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 136.07, "Branch MVA": 141.7, "Rate": 300.0, "%I": 46.76, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -78.75, "Branch MVA": 79.36, "Rate": 300.0, "%I": 26.17, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 78.75, "Branch MVA": 79.36, "Rate": 300.0, "%I": 26.17, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -232.64, "Branch MVA": 244.02, "Rate": 300.0, "%I": 82.72, "Loading": "80<%I<85"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 36.9, "Branch MVA": 36.9, "Rate": 300.0, "%I": 12.51, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 65.95, "Branch MVA": 78.33, "Rate": 400.0, "%I": 19.95, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -134.86, "Branch MVA": 141.06, "Rate": 300.0, "%I": 47.91, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -36.86, "Branch MVA": 37.29, "Rate": 300.0, "%I": 12.66, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 464.45, "Branch MVA": 493.68, "Rate": 1200.0, "%I": 40.68, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 464.45, "Branch MVA": 493.68, "Rate": 1200.0, "%I": 40.68, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 462.18, "Branch MVA": 534.93, "Rate": 1200.0, "%I": 44.08, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -458.97, "Branch MVA": 468.75, "Rate": 1200.0, "%I": 38.44, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -458.97, "Branch MVA": 468.75, "Rate": 1200.0, "%I": 38.44, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 21.87, "Branch MVA": 41.51, "Rate": 1200.0, "%I": 3.4, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 138.74, "Branch MVA": 196.2, "Rate": 1200.0, "%I": 16.09, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 258.64, "Branch MVA": 276.27, "Rate": 300.0, "%I": 92.75, "Loading": "90<%I<95"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 215.53, "Branch MVA": 229.09, "Rate": 300.0, "%I": 76.91, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 79.25, "Branch MVA": 80.71, "Rate": 300.0, "%I": 27.1, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -254.72, "Branch MVA": 264.48, "Rate": 300.0, "%I": 93.75, "Loading": "90<%I<95"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -212.27, "Branch MVA": 221.21, "Rate": 300.0, "%I": 78.41, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -125.4, "Branch MVA": 134.96, "Rate": 200.0, "%I": 71.76, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -260.85, "Branch MVA": 361.72, "Rate": 600.0, "%I": 64.11, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -66.37, "Branch MVA": 106.43, "Rate": 400.0, "%I": 28.3, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -459.67, "Branch MVA": 493.92, "Rate": 1200.0, "%I": 39.58, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 606.22, "Branch MVA": 606.55, "Rate": 1200.0, "%I": 48.6, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 651.38, "Branch MVA": 655.68, "Rate": 1200.0, "%I": 52.54, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -21.81, "Branch MVA": 133.64, "Rate": 1200.0, "%I": 11.05, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -599.12, "Branch MVA": 615.49, "Rate": 1200.0, "%I": 50.9, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 126.21, "Branch MVA": 135.33, "Rate": 200.0, "%I": 70.02, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 93.55, "Branch MVA": 96.34, "Rate": 200.0, "%I": 49.84, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 93.55, "Branch MVA": 96.34, "Rate": 200.0, "%I": 49.84, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -638.38, "Branch MVA": 668.9, "Rate": 1200.0, "%I": 57.02, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 261.33, "Branch MVA": 359.87, "Rate": 600.0, "%I": 63.13, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -93.04, "Branch MVA": 96.55, "Rate": 200.0, "%I": 50.81, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -93.04, "Branch MVA": 96.55, "Rate": 200.0, "%I": 50.81, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 214.18, "Branch MVA": 230.65, "Rate": 250.0, "%I": 89.61, "Loading": "85<%I<90"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 60.7, "Branch MVA": 61.86, "Rate": 1200.0, "%I": 5.02, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -214.18, "Branch MVA": 229.2, "Rate": 250.0, "%I": 89.61, "Loading": "85<%I<90"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 107.09, "Branch MVA": 114.6, "Rate": 300.0, "%I": 37.34, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 107.09, "Branch MVA": 114.6, "Rate": 300.0, "%I": 37.34, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -138.18, "Branch MVA": 178.96, "Rate": 1200.0, "%I": 14.68, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -60.48, "Branch MVA": 63.48, "Rate": 1200.0, "%I": 5.21, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -106.31, "Branch MVA": 114.67, "Rate": 300.0, "%I": 38.44, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -106.31, "Branch MVA": 114.67, "Rate": 300.0, "%I": 38.44, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -78.96, "Branch MVA": 79.37, "Rate": 300.0, "%I": 26.61, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 245.46, "Branch MVA": 264.44, "Rate": 300.0, "%I": 88.66, "Loading": "85<%I<90"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 142.65, "Branch MVA": 151.99, "Rate": 300.0, "%I": 50.96, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -79.18, "Branch MVA": 80.26, "Rate": 300.0, "%I": 26.92, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 79.18, "Branch MVA": 80.26, "Rate": 300.0, "%I": 26.92, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -243.32, "Branch MVA": 258.17, "Rate": 300.0, "%I": 89.35, "Loading": "85<%I<90"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 39.43, "Branch MVA": 40.62, "Rate": 300.0, "%I": 14.06, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 66.65, "Branch MVA": 88.66, "Rate": 400.0, "%I": 23.12, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -141.21, "Branch MVA": 150.44, "Rate": 300.0, "%I": 52.31, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -39.37, "Branch MVA": 42.09, "Rate": 300.0, "%I": 14.63, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 462.57, "Branch MVA": 503.85, "Rate": 1200.0, "%I": 41.38, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 462.57, "Branch MVA": 503.85, "Rate": 1200.0, "%I": 41.38, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 355.77, "Branch MVA": 433.08, "Rate": 1200.0, "%I": 35.57, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -457.15, "Branch MVA": 462.72, "Rate": 1200.0, "%I": 37.32, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -457.15, "Branch MVA": 462.72, "Rate": 1200.0, "%I": 37.32, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 0.86, "Branch MVA": 47.92, "Rate": 1200.0, "%I": 3.86, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 149.09, "Branch MVA": 206.95, "Rate": 1200.0, "%I": 16.69, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 269.42, "Branch MVA": 279.03, "Rate": 300.0, "%I": 91.84, "Loading": "90<%I<95"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 224.52, "Branch MVA": 231.66, "Rate": 300.0, "%I": 76.25, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 84.87, "Branch MVA": 86.08, "Rate": 300.0, "%I": 28.33, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -265.59, "Branch MVA": 269.88, "Rate": 300.0, "%I": 92.56, "Loading": "90<%I<95"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -221.32, "Branch MVA": 225.48, "Rate": 300.0, "%I": 77.34, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -135.44, "Branch MVA": 140.11, "Rate": 200.0, "%I": 72.08, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -120.87, "Branch MVA": 259.27, "Rate": 600.0, "%I": 44.46, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -84.64, "Branch MVA": 108.55, "Rate": 400.0, "%I": 27.92, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -354.2, "Branch MVA": 382.25, "Rate": 1200.0, "%I": 30.63, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 649.34, "Branch MVA": 650.8, "Rate": 1200.0, "%I": 52.15, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 701.49, "Branch MVA": 701.65, "Rate": 1200.0, "%I": 56.22, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -0.79, "Branch MVA": 147.51, "Rate": 1200.0, "%I": 12.01, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -641.46, "Branch MVA": 645.37, "Rate": 1200.0, "%I": 52.53, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 136.26, "Branch MVA": 140.54, "Rate": 200.0, "%I": 70.85, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 112.98, "Branch MVA": 113.65, "Rate": 200.0, "%I": 57.29, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 112.98, "Branch MVA": 113.65, "Rate": 200.0, "%I": 57.29, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -687.22, "Branch MVA": 699.65, "Rate": 1200.0, "%I": 58.51, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 121.1, "Branch MVA": 253.85, "Rate": 600.0, "%I": 43.17, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -112.32, "Branch MVA": 113.2, "Rate": 200.0, "%I": 57.75, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -112.32, "Branch MVA": 113.2, "Rate": 200.0, "%I": 57.75, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 183.71, "Branch MVA": 189.52, "Rate": 250.0, "%I": 73.23, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 46.43, "Branch MVA": 46.61, "Rate": 1200.0, "%I": 3.75, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -183.71, "Branch MVA": 188.88, "Rate": 250.0, "%I": 73.23, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 91.86, "Branch MVA": 94.44, "Rate": 300.0, "%I": 30.51, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 91.86, "Branch MVA": 94.44, "Rate": 300.0, "%I": 30.51, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -148.46, "Branch MVA": 189.03, "Rate": 1200.0, "%I": 15.25, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -46.31, "Branch MVA": 46.52, "Rate": 1200.0, "%I": 3.75, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -91.34, "Branch MVA": 95.16, "Rate": 300.0, "%I": 31.3, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -91.34, "Branch MVA": 95.16, "Rate": 300.0, "%I": 31.3, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -84.55, "Branch MVA": 84.85, "Rate": 300.0, "%I": 27.91, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 231.13, "Branch MVA": 243.66, "Rate": 300.0, "%I": 80.15, "Loading": "80<%I<85"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 137.95, "Branch MVA": 142.61, "Rate": 300.0, "%I": 46.91, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -84.8, "Branch MVA": 85.67, "Rate": 300.0, "%I": 28.18, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 84.8, "Branch MVA": 85.67, "Rate": 300.0, "%I": 28.18, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -229.38, "Branch MVA": 239.42, "Rate": 300.0, "%I": 80.75, "Loading": "80<%I<85"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 43.83, "Branch MVA": 43.84, "Rate": 300.0, "%I": 14.79, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 84.92, "Branch MVA": 94.54, "Rate": 400.0, "%I": 23.96, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -136.73, "Branch MVA": 141.92, "Rate": 300.0, "%I": 47.95, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -43.77, "Branch MVA": 43.98, "Rate": 300.0, "%I": 14.86, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 477.74, "Branch MVA": 509.52, "Rate": 1200.0, "%I": 41.94, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 477.74, "Branch MVA": 509.52, "Rate": 1200.0, "%I": 41.94, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 388.36, "Branch MVA": 468.48, "Rate": 1200.0, "%I": 38.56, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -471.95, "Branch MVA": 479.15, "Rate": 1200.0, "%I": 39.05, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -471.95, "Branch MVA": 479.15, "Rate": 1200.0, "%I": 39.05, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 4.31, "Branch MVA": 42.37, "Rate": 1200.0, "%I": 3.45, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 150.44, "Branch MVA": 207.12, "Rate": 1200.0, "%I": 16.88, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 277.08, "Branch MVA": 289.45, "Rate": 300.0, "%I": 96.43, "Loading": "95<%I<100"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 230.9, "Branch MVA": 240.26, "Rate": 300.0, "%I": 80.04, "Loading": "80<%I<85"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 85.41, "Branch MVA": 86.92, "Rate": 300.0, "%I": 28.95, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -272.86, "Branch MVA": 278.38, "Rate": 300.0, "%I": 97.22, "Loading": "95<%I<100"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -227.38, "Branch MVA": 232.61, "Rate": 300.0, "%I": 81.24, "Loading": "80<%I<85"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -138.29, "Branch MVA": 144.12, "Rate": 200.0, "%I": 75.5, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -156.16, "Branch MVA": 301.43, "Rate": 600.0, "%I": 52.64, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -84.14, "Branch MVA": 111.51, "Rate": 400.0, "%I": 29.21, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -386.49, "Branch MVA": 419.68, "Rate": 1200.0, "%I": 33.63, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 665.02, "Branch MVA": 665.02, "Rate": 1200.0, "%I": 53.29, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 718.21, "Branch MVA": 720.51, "Rate": 1200.0, "%I": 57.73, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -4.25, "Branch MVA": 139.84, "Rate": 1200.0, "%I": 11.5, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -656.63, "Branch MVA": 665.21, "Rate": 1200.0, "%I": 54.7, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 139.18, "Branch MVA": 144.88, "Rate": 200.0, "%I": 74.15, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 113.09, "Branch MVA": 114.09, "Rate": 200.0, "%I": 58.39, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 113.09, "Branch MVA": 114.09, "Rate": 200.0, "%I": 58.39, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -702.87, "Branch MVA": 720.97, "Rate": 1200.0, "%I": 61.02, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 156.49, "Branch MVA": 297.31, "Rate": 600.0, "%I": 51.41, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -112.4, "Branch MVA": 113.59, "Rate": 200.0, "%I": 58.92, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -112.4, "Branch MVA": 113.59, "Rate": 200.0, "%I": 58.92, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 201.0, "Branch MVA": 212.75, "Rate": 250.0, "%I": 82.47, "Loading": "80<%I<85"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 53.12, "Branch MVA": 53.46, "Rate": 1200.0, "%I": 4.32, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -201.0, "Branch MVA": 211.66, "Rate": 250.0, "%I": 82.47, "Loading": "80<%I<85"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 100.5, "Branch MVA": 105.83, "Rate": 300.0, "%I": 34.36, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 100.5, "Branch MVA": 105.83, "Rate": 300.0, "%I": 34.36, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -149.78, "Branch MVA": 187.3, "Rate": 1200.0, "%I": 15.27, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -52.96, "Branch MVA": 54.77, "Rate": 1200.0, "%I": 4.46, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -99.85, "Branch MVA": 106.31, "Rate": 300.0, "%I": 35.36, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -99.85, "Branch MVA": 106.31, "Rate": 300.0, "%I": 35.36, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -85.08, "Branch MVA": 85.57, "Rate": 300.0, "%I": 28.47, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 243.96, "Branch MVA": 259.39, "Rate": 300.0, "%I": 86.29, "Loading": "85<%I<90"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 145.51, "Branch MVA": 152.1, "Rate": 300.0, "%I": 50.6, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -85.34, "Branch MVA": 86.48, "Rate": 300.0, "%I": 28.78, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 85.34, "Branch MVA": 86.48, "Rate": 300.0, "%I": 28.78, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -241.93, "Branch MVA": 253.92, "Rate": 300.0, "%I": 86.92, "Loading": "85<%I<90"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 46.2, "Branch MVA": 46.34, "Rate": 300.0, "%I": 15.86, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 84.45, "Branch MVA": 97.11, "Rate": 400.0, "%I": 25.01, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -144.09, "Branch MVA": 150.71, "Rate": 300.0, "%I": 51.75, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -46.13, "Branch MVA": 46.95, "Rate": 300.0, "%I": 16.12, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 489.21, "Branch MVA": 510.36, "Rate": 1200.0, "%I": 42.14, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 489.21, "Branch MVA": 510.36, "Rate": 1200.0, "%I": 42.14, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 415.75, "Branch MVA": 502.3, "Rate": 1200.0, "%I": 41.47, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -483.07, "Branch MVA": 493.65, "Rate": 1200.0, "%I": 40.87, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -483.07, "Branch MVA": 493.65, "Rate": 1200.0, "%I": 40.87, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 5.86, "Branch MVA": 37.56, "Rate": 1200.0, "%I": 3.11, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 151.41, "Branch MVA": 206.96, "Rate": 1200.0, "%I": 17.13, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 283.35, "Branch MVA": 301.73, "Rate": 300.0, "%I": 102.35, "Loading": "%I>100"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 236.12, "Branch MVA": 250.36, "Rate": 300.0, "%I": 84.93, "Loading": "80<%I<85"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 85.5, "Branch MVA": 87.66, "Rate": 300.0, "%I": 29.73, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -278.58, "Branch MVA": 287.22, "Rate": 300.0, "%I": 103.29, "Loading": "%I>100"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -232.15, "Branch MVA": 240.07, "Rate": 300.0, "%I": 86.33, "Loading": "85<%I<90"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -140.37, "Branch MVA": 148.71, "Rate": 200.0, "%I": 80.22, "Loading": "80<%I<85"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -183.27, "Branch MVA": 316.54, "Rate": 600.0, "%I": 56.92, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -85.25, "Branch MVA": 121.79, "Rate": 400.0, "%I": 32.85, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -413.57, "Branch MVA": 454.5, "Rate": 1200.0, "%I": 36.42, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 678.82, "Branch MVA": 681.99, "Rate": 1200.0, "%I": 54.65, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 731.53, "Branch MVA": 742.37, "Rate": 1200.0, "%I": 59.48, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -5.81, "Branch MVA": 131.95, "Rate": 1200.0, "%I": 11.02, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -669.74, "Branch MVA": 688.56, "Rate": 1200.0, "%I": 57.49, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 141.39, "Branch MVA": 150.08, "Rate": 200.0, "%I": 78.65, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 113.09, "Branch MVA": 115.55, "Rate": 200.0, "%I": 60.56, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 113.09, "Branch MVA": 115.55, "Rate": 200.0, "%I": 60.56, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -714.79, "Branch MVA": 745.18, "Rate": 1200.0, "%I": 64.34, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 183.64, "Branch MVA": 313.5, "Rate": 600.0, "%I": 55.78, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -112.35, "Branch MVA": 114.92, "Rate": 200.0, "%I": 61.34, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -112.35, "Branch MVA": 114.92, "Rate": 200.0, "%I": 61.34, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 216.71, "Branch MVA": 239.98, "Rate": 250.0, "%I": 93.47, "Loading": "90<%I<95"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 59.1, "Branch MVA": 62.6, "Rate": 1200.0, "%I": 5.1, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -216.71, "Branch MVA": 238.13, "Rate": 250.0, "%I": 93.47, "Loading": "90<%I<95"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 108.35, "Branch MVA": 119.07, "Rate": 300.0, "%I": 38.94, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 108.35, "Branch MVA": 119.07, "Rate": 300.0, "%I": 38.94, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -150.72, "Branch MVA": 184.01, "Rate": 1200.0, "%I": 15.22, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -58.86, "Branch MVA": 65.09, "Rate": 1200.0, "%I": 5.38, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -107.51, "Branch MVA": 118.9, "Rate": 300.0, "%I": 40.21, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -107.51, "Branch MVA": 118.9, "Rate": 300.0, "%I": 40.21, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -85.15, "Branch MVA": 86.12, "Rate": 300.0, "%I": 29.13, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 255.24, "Branch MVA": 275.52, "Rate": 300.0, "%I": 93.18, "Loading": "90<%I<95"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 152.37, "Branch MVA": 162.81, "Rate": 300.0, "%I": 55.06, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -85.42, "Branch MVA": 87.17, "Rate": 300.0, "%I": 29.53, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 85.42, "Branch MVA": 87.17, "Rate": 300.0, "%I": 29.53, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -252.87, "Branch MVA": 268.31, "Rate": 300.0, "%I": 93.87, "Loading": "90<%I<95"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 48.98, "Branch MVA": 50.72, "Rate": 300.0, "%I": 17.75, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 85.65, "Branch MVA": 106.86, "Rate": 400.0, "%I": 28.21, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -150.69, "Branch MVA": 160.26, "Rate": 300.0, "%I": 56.4, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -48.89, "Branch MVA": 52.06, "Rate": 300.0, "%I": 18.32, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 487.46, "Branch MVA": 522.44, "Rate": 1200.0, "%I": 42.95, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 487.46, "Branch MVA": 522.44, "Rate": 1200.0, "%I": 42.95, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 308.46, "Branch MVA": 399.07, "Rate": 1200.0, "%I": 32.81, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -481.44, "Branch MVA": 486.61, "Rate": 1200.0, "%I": 39.41, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -481.44, "Branch MVA": 486.61, "Rate": 1200.0, "%I": 39.41, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -13.5, "Branch MVA": 52.1, "Rate": 1200.0, "%I": 4.22, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 160.55, "Branch MVA": 217.04, "Rate": 1200.0, "%I": 17.58, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 294.42, "Branch MVA": 302.84, "Rate": 300.0, "%I": 100.09, "Loading": "%I>100"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 245.35, "Branch MVA": 251.59, "Rate": 300.0, "%I": 83.15, "Loading": "80<%I<85"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 90.51, "Branch MVA": 92.09, "Rate": 300.0, "%I": 30.44, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -289.88, "Branch MVA": 292.59, "Rate": 300.0, "%I": 100.71, "Loading": "%I>100"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -241.57, "Branch MVA": 244.27, "Rate": 300.0, "%I": 84.07, "Loading": "80<%I<85"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -150.65, "Branch MVA": 153.87, "Rate": 200.0, "%I": 79.44, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -42.33, "Branch MVA": 258.4, "Rate": 600.0, "%I": 44.47, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -103.45, "Branch MVA": 121.72, "Rate": 400.0, "%I": 31.42, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -307.18, "Branch MVA": 340.07, "Rate": 1200.0, "%I": 27.25, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 720.81, "Branch MVA": 721.06, "Rate": 1200.0, "%I": 57.78, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 781.66, "Branch MVA": 782.78, "Rate": 1200.0, "%I": 62.72, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 13.58, "Branch MVA": 149.6, "Rate": 1200.0, "%I": 12.23, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -711.06, "Branch MVA": 714.61, "Rate": 1200.0, "%I": 58.43, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 151.65, "Branch MVA": 154.93, "Rate": 200.0, "%I": 78.44, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 132.75, "Branch MVA": 133.0, "Rate": 200.0, "%I": 67.33, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 132.75, "Branch MVA": 133.0, "Rate": 200.0, "%I": 67.33, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -763.84, "Branch MVA": 773.48, "Rate": 1200.0, "%I": 65.03, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 42.55, "Branch MVA": 252.3, "Rate": 600.0, "%I": 43.03, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -131.84, "Branch MVA": 132.06, "Rate": 200.0, "%I": 67.57, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -131.84, "Branch MVA": 132.06, "Rate": 200.0, "%I": 67.57, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 186.99, "Branch MVA": 194.39, "Rate": 250.0, "%I": 75.19, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 45.53, "Branch MVA": 45.53, "Rate": 1200.0, "%I": 3.67, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -186.99, "Branch MVA": 193.64, "Rate": 250.0, "%I": 75.19, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 93.5, "Branch MVA": 96.82, "Rate": 300.0, "%I": 31.33, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 93.5, "Branch MVA": 96.82, "Rate": 300.0, "%I": 31.33, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -159.82, "Branch MVA": 194.79, "Rate": 1200.0, "%I": 15.77, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -45.41, "Branch MVA": 46.15, "Rate": 1200.0, "%I": 3.74, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -92.95, "Branch MVA": 97.55, "Rate": 300.0, "%I": 32.19, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -92.95, "Branch MVA": 97.55, "Rate": 300.0, "%I": 32.19, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -90.14, "Branch MVA": 90.72, "Rate": 300.0, "%I": 29.94, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 240.72, "Branch MVA": 252.86, "Rate": 300.0, "%I": 83.44, "Loading": "80<%I<85"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 147.61, "Branch MVA": 151.97, "Rate": 300.0, "%I": 50.15, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -90.43, "Branch MVA": 91.65, "Rate": 300.0, "%I": 30.26, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 90.43, "Branch MVA": 91.65, "Rate": 300.0, "%I": 30.26, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -238.83, "Branch MVA": 248.21, "Rate": 300.0, "%I": 84.02, "Loading": "80<%I<85"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 53.27, "Branch MVA": 53.31, "Rate": 300.0, "%I": 18.05, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 103.83, "Branch MVA": 110.8, "Rate": 400.0, "%I": 28.18, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -146.22, "Branch MVA": 150.71, "Rate": 300.0, "%I": 51.11, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -53.19, "Branch MVA": 53.27, "Rate": 300.0, "%I": 18.07, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 502.48, "Branch MVA": 524.52, "Rate": 1200.0, "%I": 43.28, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 502.48, "Branch MVA": 524.52, "Rate": 1200.0, "%I": 43.28, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 342.23, "Branch MVA": 440.27, "Rate": 1200.0, "%I": 36.33, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -496.02, "Branch MVA": 504.57, "Rate": 1200.0, "%I": 41.62, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -496.02, "Branch MVA": 504.57, "Rate": 1200.0, "%I": 41.62, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -12.08, "Branch MVA": 45.85, "Rate": 1200.0, "%I": 3.78, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 163.35, "Branch MVA": 218.28, "Rate": 1200.0, "%I": 18.0, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 301.8, "Branch MVA": 316.13, "Rate": 300.0, "%I": 106.7, "Loading": "%I>100"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 251.5, "Branch MVA": 262.49, "Rate": 300.0, "%I": 88.59, "Loading": "85<%I<90"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 91.73, "Branch MVA": 94.1, "Rate": 300.0, "%I": 31.76, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -296.63, "Branch MVA": 302.02, "Rate": 300.0, "%I": 107.48, "Loading": "%I>100"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -247.19, "Branch MVA": 252.25, "Rate": 300.0, "%I": 89.77, "Loading": "85<%I<90"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -153.13, "Branch MVA": 158.56, "Rate": 200.0, "%I": 84.64, "Loading": "80<%I<85"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -78.55, "Branch MVA": 269.84, "Rate": 600.0, "%I": 48.01, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -103.33, "Branch MVA": 130.88, "Rate": 400.0, "%I": 34.93, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -340.63, "Branch MVA": 382.92, "Rate": 1200.0, "%I": 30.68, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 737.96, "Branch MVA": 740.18, "Rate": 1200.0, "%I": 59.31, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 798.04, "Branch MVA": 807.39, "Rate": 1200.0, "%I": 64.69, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 12.14, "Branch MVA": 140.02, "Rate": 1200.0, "%I": 11.65, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -727.38, "Branch MVA": 739.55, "Rate": 1200.0, "%I": 61.55, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 154.26, "Branch MVA": 160.26, "Rate": 200.0, "%I": 83.38, "Loading": "80<%I<85"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 132.53, "Branch MVA": 133.73, "Rate": 200.0, "%I": 69.58, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 132.53, "Branch MVA": 133.73, "Rate": 200.0, "%I": 69.58, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -778.54, "Branch MVA": 799.05, "Rate": 1200.0, "%I": 68.75, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 78.82, "Branch MVA": 264.86, "Rate": 600.0, "%I": 46.66, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -131.55, "Branch MVA": 132.57, "Rate": 200.0, "%I": 70.07, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -131.55, "Branch MVA": 132.57, "Rate": 200.0, "%I": 70.07, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 203.69, "Branch MVA": 223.52, "Rate": 250.0, "%I": 86.93, "Loading": "85<%I<90"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 51.49, "Branch MVA": 54.21, "Rate": 1200.0, "%I": 4.4, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -203.69, "Branch MVA": 222.0, "Rate": 250.0, "%I": 86.93, "Loading": "85<%I<90"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 101.85, "Branch MVA": 111.0, "Rate": 300.0, "%I": 36.22, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 101.85, "Branch MVA": 111.0, "Rate": 300.0, "%I": 36.22, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -162.55, "Branch MVA": 192.36, "Rate": 1200.0, "%I": 15.84, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -51.31, "Branch MVA": 56.95, "Rate": 1200.0, "%I": 4.69, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -101.11, "Branch MVA": 111.35, "Rate": 300.0, "%I": 37.45, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -101.11, "Branch MVA": 111.35, "Rate": 300.0, "%I": 37.45, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -91.33, "Branch MVA": 92.54, "Rate": 300.0, "%I": 31.12, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 253.96, "Branch MVA": 271.41, "Rate": 300.0, "%I": 91.29, "Loading": "90<%I<95"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 155.4, "Branch MVA": 163.68, "Rate": 300.0, "%I": 55.05, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -91.64, "Branch MVA": 93.61, "Rate": 300.0, "%I": 31.55, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 91.64, "Branch MVA": 93.61, "Rate": 300.0, "%I": 31.55, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -251.69, "Branch MVA": 264.89, "Rate": 300.0, "%I": 91.93, "Loading": "90<%I<95"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 55.95, "Branch MVA": 56.69, "Rate": 300.0, "%I": 19.68, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 103.8, "Branch MVA": 118.55, "Rate": 400.0, "%I": 31.01, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -153.72, "Branch MVA": 161.29, "Rate": 300.0, "%I": 56.26, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -55.85, "Branch MVA": 57.51, "Rate": 300.0, "%I": 20.06, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 513.88, "Branch MVA": 526.88, "Rate": 1200.0, "%I": 43.61, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 513.88, "Branch MVA": 526.88, "Rate": 1200.0, "%I": 43.61, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 370.05, "Branch MVA": 475.36, "Rate": 1200.0, "%I": 39.35, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -507.01, "Branch MVA": 519.26, "Rate": 1200.0, "%I": 43.56, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -507.01, "Branch MVA": 519.26, "Rate": 1200.0, "%I": 43.56, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -10.71, "Branch MVA": 40.44, "Rate": 1200.0, "%I": 3.39, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 164.43, "Branch MVA": 218.23, "Rate": 1200.0, "%I": 18.31, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 307.95, "Branch MVA": 328.65, "Rate": 300.0, "%I": 113.13, "Loading": "%I>100"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 256.62, "Branch MVA": 272.8, "Rate": 300.0, "%I": 93.91, "Loading": "90<%I<95"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 91.81, "Branch MVA": 95.0, "Rate": 300.0, "%I": 32.7, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -302.13, "Branch MVA": 310.42, "Rate": 300.0, "%I": 114.04, "Loading": "%I>100"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -251.77, "Branch MVA": 259.33, "Rate": 300.0, "%I": 95.27, "Loading": "95<%I<100"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -155.07, "Branch MVA": 162.77, "Rate": 200.0, "%I": 89.7, "Loading": "85<%I<90"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -106.07, "Branch MVA": 280.77, "Rate": 600.0, "%I": 51.57, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -104.56, "Branch MVA": 140.64, "Rate": 400.0, "%I": 38.75, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -368.15, "Branch MVA": 419.58, "Rate": 1200.0, "%I": 33.62, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 751.91, "Branch MVA": 762.67, "Rate": 1200.0, "%I": 61.11, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 811.49, "Branch MVA": 835.06, "Rate": 1200.0, "%I": 66.91, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 10.77, "Branch MVA": 131.61, "Rate": 1200.0, "%I": 11.14, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -740.43, "Branch MVA": 764.24, "Rate": 1200.0, "%I": 64.67, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 156.34, "Branch MVA": 165.29, "Rate": 200.0, "%I": 88.25, "Loading": "85<%I<90"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 132.44, "Branch MVA": 135.07, "Rate": 200.0, "%I": 72.11, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 132.44, "Branch MVA": 135.07, "Rate": 200.0, "%I": 72.11, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -790.16, "Branch MVA": 823.29, "Rate": 1200.0, "%I": 72.39, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 106.38, "Branch MVA": 276.84, "Rate": 600.0, "%I": 50.31, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -131.39, "Branch MVA": 133.55, "Rate": 200.0, "%I": 72.81, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -131.39, "Branch MVA": 133.55, "Rate": 200.0, "%I": 72.81, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 219.62, "Branch MVA": 253.99, "Rate": 250.0, "%I": 99.27, "Loading": "95<%I<100"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 57.47, "Branch MVA": 66.05, "Rate": 1200.0, "%I": 5.4, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -219.62, "Branch MVA": 251.55, "Rate": 250.0, "%I": 99.27, "Loading": "95<%I<100"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 109.81, "Branch MVA": 125.78, "Rate": 300.0, "%I": 41.36, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 109.81, "Branch MVA": 125.78, "Rate": 300.0, "%I": 41.36, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -163.6, "Branch MVA": 189.4, "Rate": 1200.0, "%I": 15.85, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -57.2, "Branch MVA": 69.37, "Rate": 1200.0, "%I": 5.81, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -108.85, "Branch MVA": 125.07, "Rate": 300.0, "%I": 42.83, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -108.85, "Branch MVA": 125.07, "Rate": 300.0, "%I": 42.83, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -91.39, "Branch MVA": 93.33, "Rate": 300.0, "%I": 31.96, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 265.36, "Branch MVA": 288.02, "Rate": 300.0, "%I": 98.62, "Loading": "95<%I<100"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 162.36, "Branch MVA": 174.88, "Rate": 300.0, "%I": 59.88, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -91.72, "Branch MVA": 94.49, "Rate": 300.0, "%I": 32.46, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 91.72, "Branch MVA": 94.49, "Rate": 300.0, "%I": 32.46, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -262.72, "Branch MVA": 279.51, "Rate": 300.0, "%I": 99.32, "Loading": "95<%I<100"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 58.82, "Branch MVA": 61.79, "Rate": 300.0, "%I": 21.96, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 105.13, "Branch MVA": 128.24, "Rate": 400.0, "%I": 34.45, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -160.38, "Branch MVA": 171.0, "Rate": 300.0, "%I": 61.25, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -58.69, "Branch MVA": 63.05, "Rate": 300.0, "%I": 22.58, "Loading": "%I<25"}]}}, {"mode": "vega-lite"});
</script>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=2f7e81be-6e8e-43cc-93a1-ff3fcc9ea8f0">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<p>It can be seen that for most of scenarios the line branch loading falls into a bracket of loading between 25% to 50%</p>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=76a6910c-fc1b-49b9-bd44-97ed5e8fbd8d">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<p>In the following section the lines and transformer branches with loading greater than 80% is filtered</p>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=ea296387-9d77-469a-afb2-5006bc97377a">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h5 id="Checking-transformer-loading-greater-than-80%25">Checking transformer loading greater than 80%<a class="anchor-link" href="#Checking-transformer-loading-greater-than-80%25">¶</a></h5>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=36b35a09">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [8]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">transformer_overload</span>  <span class="o">=</span> <span class="n">transformer_loading</span><span class="p">[</span><span class="n">transformer_loading</span><span class="p">[</span><span class="s1">'%MVA'</span><span class="p">]</span> <span class="o">&gt;</span> <span class="mf">80.0</span><span class="p">]</span><span class="o">.</span><span class="n">reset_index</span><span class="p">(</span><span class="n">drop</span><span class="o">=</span><span class="kc">True</span><span class="p">)</span>
<span class="n">transformer_overload</span><span class="p">[</span><span class="s1">'Branch'</span><span class="p">]</span> <span class="o">=</span> <span class="n">transformer_overload</span><span class="p">[</span><span class="s1">'From Bus'</span><span class="p">]</span><span class="o">.</span><span class="n">astype</span><span class="p">(</span><span class="nb">str</span><span class="p">)</span> <span class="o">+</span> <span class="s1">' '</span> <span class="o">+</span> <span class="n">transformer_overload</span><span class="p">[</span><span class="s1">'From Bus Ext'</span><span class="p">]</span> <span class="o">+</span> <span class="s1">' to '</span> <span class="o">+</span> \
<span class="n">transformer_overload</span><span class="p">[</span><span class="s1">'To Bus'</span><span class="p">]</span><span class="o">.</span><span class="n">astype</span><span class="p">(</span><span class="nb">str</span><span class="p">)</span> <span class="o">+</span> <span class="s1">' '</span><span class="o">+</span> <span class="n">transformer_overload</span><span class="p">[</span><span class="s1">'To Bus Ext'</span><span class="p">]</span> <span class="o">+</span> <span class="s1">' '</span> <span class="o">+</span> <span class="n">transformer_overload</span><span class="p">[</span><span class="s1">'Ckt ID'</span><span class="p">]</span><span class="o">.</span><span class="n">astype</span><span class="p">(</span><span class="nb">str</span><span class="p">)</span>
<span class="n">list_branch</span> <span class="o">=</span> <span class="n">transformer_overload</span><span class="p">[</span><span class="s1">'Branch'</span><span class="p">]</span><span class="o">.</span><span class="n">unique</span><span class="p">()</span>
<span class="nb">print</span><span class="p">(</span><span class="n">list_branch</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child">
<div class="jp-OutputPrompt jp-OutputArea-prompt"></div>
<div class="jp-RenderedText jp-OutputArea-output" data-mime-type="text/plain" tabindex="0">
<pre>['202 EAST500     500.00 to 203 EAST230     230.00 1'
 '204 SUB500      500.00 to 205 SUB230      230.00 1'
 '205 SUB230      230.00 to 204 SUB500      500.00 1'
 '3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1'
 '203 EAST230     230.00 to 202 EAST500     500.00 1']
</pre>
</div>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=bc3bf7df">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [9]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">transformer_overload</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child jp-OutputArea-executeResult">
<div class="jp-OutputPrompt jp-OutputArea-prompt">Out[9]:</div>
<div class="jp-RenderedHTMLCommon jp-RenderedHTML jp-OutputArea-output jp-OutputArea-executeResult" data-mime-type="text/html" tabindex="0">
<div>
<style scoped="">
    .dataframe tbody tr th:only-of-type {
        vertical-align: middle;
    }

    .dataframe tbody tr th {
        vertical-align: top;
    }

    .dataframe thead th {
        text-align: right;
    }
</style>
<table border="1" class="dataframe">
<thead>
<tr style="text-align: right;">
<th></th>
<th>Scenario</th>
<th>From Bus</th>
<th>From Bus Ext</th>
<th>To Bus</th>
<th>To Bus Ext</th>
<th>Ckt ID</th>
<th>Non Metered Bus</th>
<th>Branch I</th>
<th>Branch Flow MW</th>
<th>Branch Flow MVAR</th>
<th>Branch MVA</th>
<th>MW Loss</th>
<th>MVAR Loss</th>
<th>Rate</th>
<th>%I</th>
<th>%MVA</th>
<th>From Bus V</th>
<th>To Bus V</th>
<th>Branch</th>
</tr>
</thead>
<tbody>
<tr>
<th>0</th>
<td>Solar = 0 MW, Hydro = 400 MW, LLS</td>
<td>202</td>
<td>EAST500     500.00</td>
<td>203</td>
<td>EAST230     230.00</td>
<td>1</td>
<td>203</td>
<td>733</td>
<td>613.40</td>
<td>219.17</td>
<td>651.38</td>
<td>1.62</td>
<td>65.63</td>
<td>800.0</td>
<td>79.44</td>
<td>81.42</td>
<td>500.00</td>
<td>230.00</td>
<td>202 EAST500     500.00 to 203 EAST230     230....</td>
</tr>
<tr>
<th>1</th>
<td>Solar = 0 MW, Hydro = 400 MW, LLS</td>
<td>204</td>
<td>SUB500      500.00</td>
<td>205</td>
<td>SUB230      230.00</td>
<td>1</td>
<td>205</td>
<td>756</td>
<td>638.46</td>
<td>140.29</td>
<td>653.69</td>
<td>1.29</td>
<td>64.31</td>
<td>800.0</td>
<td>81.85</td>
<td>81.71</td>
<td>500.00</td>
<td>230.00</td>
<td>204 SUB500      500.00 to 205 SUB230      230....</td>
</tr>
<tr>
<th>2</th>
<td>Solar = 0 MW, Hydro = 400 MW, LLS</td>
<td>205</td>
<td>SUB230      230.00</td>
<td>204</td>
<td>SUB500      500.00</td>
<td>1</td>
<td>205</td>
<td>1643</td>
<td>-637.17</td>
<td>-75.98</td>
<td>641.68</td>
<td>1.29</td>
<td>64.31</td>
<td>800.0</td>
<td>81.85</td>
<td>80.21</td>
<td>230.00</td>
<td>500.00</td>
<td>205 SUB230      230.00 to 204 SUB500      500....</td>
</tr>
<tr>
<th>3</th>
<td>Solar = 0 MW, Hydro = 400 MW, LLS</td>
<td>3018</td>
<td>CATDOG_G    13.800</td>
<td>3008</td>
<td>CATDOG      230.00</td>
<td>1</td>
<td>3018</td>
<td>4801</td>
<td>90.00</td>
<td>80.00</td>
<td>120.42</td>
<td>0.03</td>
<td>11.20</td>
<td>150.0</td>
<td>76.51</td>
<td>80.28</td>
<td>13.800</td>
<td>230.00</td>
<td>3018 CATDOG_G    13.800 to 3008 CATDOG      23...</td>
</tr>
<tr>
<th>4</th>
<td>Solar = 0 MW, Hydro = 400 MW, RLS</td>
<td>202</td>
<td>EAST500     500.00</td>
<td>203</td>
<td>EAST230     230.00</td>
<td>1</td>
<td>203</td>
<td>767</td>
<td>632.20</td>
<td>238.77</td>
<td>675.79</td>
<td>1.77</td>
<td>71.75</td>
<td>800.0</td>
<td>83.06</td>
<td>84.47</td>
<td>500.00</td>
<td>230.00</td>
<td>202 EAST500     500.00 to 203 EAST230     230....</td>
</tr>
<tr>
<th>...</th>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
</tr>
<tr>
<th>119</th>
<td>Solar = 100 MW, Hydro = 600 MW, HLS</td>
<td>202</td>
<td>EAST500     500.00</td>
<td>203</td>
<td>EAST230     230.00</td>
<td>1</td>
<td>203</td>
<td>934</td>
<td>729.65</td>
<td>320.44</td>
<td>796.91</td>
<td>2.62</td>
<td>106.42</td>
<td>800.0</td>
<td>101.16</td>
<td>99.61</td>
<td>500.00</td>
<td>230.00</td>
<td>202 EAST500     500.00 to 203 EAST230     230....</td>
</tr>
<tr>
<th>120</th>
<td>Solar = 100 MW, Hydro = 600 MW, HLS</td>
<td>203</td>
<td>EAST230     230.00</td>
<td>202</td>
<td>EAST500     500.00</td>
<td>1</td>
<td>203</td>
<td>2031</td>
<td>-727.03</td>
<td>-214.02</td>
<td>757.88</td>
<td>2.62</td>
<td>106.42</td>
<td>800.0</td>
<td>101.16</td>
<td>94.73</td>
<td>230.00</td>
<td>500.00</td>
<td>203 EAST230     230.00 to 202 EAST500     500....</td>
</tr>
<tr>
<th>121</th>
<td>Solar = 100 MW, Hydro = 600 MW, HLS</td>
<td>204</td>
<td>SUB500      500.00</td>
<td>205</td>
<td>SUB230      230.00</td>
<td>1</td>
<td>205</td>
<td>1003</td>
<td>790.15</td>
<td>231.20</td>
<td>823.28</td>
<td>2.26</td>
<td>113.19</td>
<td>800.0</td>
<td>108.58</td>
<td>102.91</td>
<td>500.00</td>
<td>230.00</td>
<td>204 SUB500      500.00 to 205 SUB230      230....</td>
</tr>
<tr>
<th>122</th>
<td>Solar = 100 MW, Hydro = 600 MW, HLS</td>
<td>205</td>
<td>SUB230      230.00</td>
<td>204</td>
<td>SUB500      500.00</td>
<td>1</td>
<td>205</td>
<td>2180</td>
<td>-787.88</td>
<td>-118.01</td>
<td>796.67</td>
<td>2.26</td>
<td>113.19</td>
<td>800.0</td>
<td>108.58</td>
<td>99.58</td>
<td>230.00</td>
<td>500.00</td>
<td>205 SUB230      230.00 to 204 SUB500      500....</td>
</tr>
<tr>
<th>123</th>
<td>Solar = 100 MW, Hydro = 600 MW, HLS</td>
<td>3018</td>
<td>CATDOG_G    13.800</td>
<td>3008</td>
<td>CATDOG      230.00</td>
<td>1</td>
<td>3018</td>
<td>5058</td>
<td>90.00</td>
<td>80.00</td>
<td>120.41</td>
<td>0.03</td>
<td>12.43</td>
<td>150.0</td>
<td>80.61</td>
<td>80.28</td>
<td>13.800</td>
<td>230.00</td>
<td>3018 CATDOG_G    13.800 to 3008 CATDOG      23...</td>
</tr>
</tbody>
</table>
<p>124 rows × 19 columns</p>
</div>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=159b3c73">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h5 id="Transformer-branch-overload-plot">Transformer branch overload plot<a class="anchor-link" href="#Transformer-branch-overload-plot">¶</a></h5>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=dc69f374-0928-45b5-93db-63d7492094fd">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [10]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">alt</span><span class="o">.</span><span class="n">Chart</span><span class="p">(</span><span class="n">transformer_overload</span><span class="p">)</span><span class="o">.</span><span class="n">mark_line</span><span class="p">()</span><span class="o">.</span><span class="n">encode</span><span class="p">(</span>
    <span class="n">alt</span><span class="o">.</span><span class="n">X</span><span class="p">(</span><span class="s1">'%MVA'</span><span class="p">,</span> <span class="n">axis</span><span class="o">=</span><span class="n">alt</span><span class="o">.</span><span class="n">Axis</span><span class="p">(</span><span class="nb">format</span><span class="o">=</span><span class="s1">'.3f'</span><span class="p">),</span><span class="n">scale</span><span class="o">=</span><span class="n">alt</span><span class="o">.</span><span class="n">Scale</span><span class="p">(</span><span class="n">zero</span><span class="o">=</span><span class="kc">False</span><span class="p">)),</span>
    <span class="n">alt</span><span class="o">.</span><span class="n">Y</span><span class="p">(</span><span class="s1">'Scenario'</span><span class="p">,</span> <span class="n">sort</span><span class="o">=</span><span class="s1">'-x'</span><span class="p">),</span>
    <span class="n">alt</span><span class="o">.</span><span class="n">Color</span><span class="p">(</span><span class="s1">'Branch'</span><span class="p">,</span> <span class="n">legend</span><span class="o">=</span><span class="kc">None</span><span class="p">))</span><span class="o">.</span><span class="n">properties</span><span class="p">(</span><span class="n">height</span> <span class="o">=</span> <span class="mi">300</span><span class="p">,</span> <span class="n">width</span> <span class="o">=</span><span class="mi">400</span><span class="p">)</span><span class="o">.</span><span class="n">facet</span><span class="p">(</span><span class="s1">'Branch'</span><span class="p">,</span><span class="n">columns</span><span class="o">=</span><span class="mi">2</span><span class="p">)</span><span class="o">.</span><span class="n">resolve_scale</span><span class="p">(</span><span class="n">x</span><span class="o">=</span><span class="s1">'independent'</span><span class="p">,</span> <span class="n">y</span> <span class="o">=</span> <span class="s1">'independent'</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child jp-OutputArea-executeResult">
<div class="jp-OutputPrompt jp-OutputArea-prompt">Out[10]:</div>
<div class="jp-RenderedHTMLCommon jp-RenderedHTML jp-OutputArea-output jp-OutputArea-executeResult" data-mime-type="text/html" tabindex="0">
<style>
  #altair-viz-628830e218da44e084e08cad1fc486ae.vega-embed {
    width: 100%;
    display: flex;
  }

  #altair-viz-628830e218da44e084e08cad1fc486ae.vega-embed details,
  #altair-viz-628830e218da44e084e08cad1fc486ae.vega-embed details summary {
    position: relative;
  }
</style>
<div id="altair-viz-628830e218da44e084e08cad1fc486ae"></div>
<script type="text/javascript">
  var VEGA_DEBUG = (typeof VEGA_DEBUG == "undefined") ? {} : VEGA_DEBUG;
  (function(spec, embedOpt){
    let outputDiv = document.currentScript.previousElementSibling;
    if (outputDiv.id !== "altair-viz-628830e218da44e084e08cad1fc486ae") {
      outputDiv = document.getElementById("altair-viz-628830e218da44e084e08cad1fc486ae");
    }
    const paths = {
      "vega": "https://cdn.jsdelivr.net/npm/vega@5?noext",
      "vega-lib": "https://cdn.jsdelivr.net/npm/vega-lib?noext",
      "vega-lite": "https://cdn.jsdelivr.net/npm/vega-lite@5.20.1?noext",
      "vega-embed": "https://cdn.jsdelivr.net/npm/vega-embed@6?noext",
    };

    function maybeLoadScript(lib, version) {
      var key = `${lib.replace("-", "")}_version`;
      return (VEGA_DEBUG[key] == version) ?
        Promise.resolve(paths[lib]) :
        new Promise(function(resolve, reject) {
          var s = document.createElement('script');
          document.getElementsByTagName("head")[0].appendChild(s);
          s.async = true;
          s.onload = () => {
            VEGA_DEBUG[key] = version;
            return resolve(paths[lib]);
          };
          s.onerror = () => reject(`Error loading script: ${paths[lib]}`);
          s.src = paths[lib];
        });
    }

    function showError(err) {
      outputDiv.innerHTML = `<div class="error" style="color:red;">${err}</div>`;
      throw err;
    }

    function displayChart(vegaEmbed) {
      vegaEmbed(outputDiv, spec, embedOpt)
        .catch(err => showError(`Javascript Error: ${err.message}<br>This usually means there's a typo in your chart specification. See the javascript console for the full traceback.`));
    }

    if(typeof define === "function" && define.amd) {
      requirejs.config({paths});
      require(["vega-embed"], displayChart, err => showError(`Error loading script: ${err.message}`));
    } else {
      maybeLoadScript("vega", "5")
        .then(() => maybeLoadScript("vega-lite", "5.20.1"))
        .then(() => maybeLoadScript("vega-embed", "6"))
        .catch(showError)
        .then(() => displayChart(vegaEmbed));
    }
