  })({"config": {"view": {"continuousWidth": 300, "continuousHeight": 300}}, "data": {"name": "data-44d026490095a214099b99500f8e4f80"}, "facet": {"field": "Branch", "type": "nominal"}, "spec": {"mark": {"type": "line"}, "encoding": {"color": {"field": "Branch", "legend": null, "type": "nominal"}, "x": {"axis": {"format": ".3f"}, "field": "%MVA", "scale": {"zero": false}, "type": "quantitative"}, "y": {"field": "Scenario", "sort": "-x", "type": "nominal"}}, "height": 300, "width": 400}, "columns": 2, "resolve": {"scale": {"x": "independent", "y": "independent"}}, "$schema": "https://vega.github.io/schema/vega-lite/v5.20.1.json", "datasets": {"data-44d026490095a214099b99500f8e4f80": [{"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 733, "Branch Flow MW": 613.4, "Branch Flow MVAR": 219.17, "Branch MVA": 651.38, "MW Loss": 1.62, "MVAR Loss": 65.63, "Rate": 800.0, "%I": 79.44, "%MVA": 81.42, "From Bus V": "500.00", "To Bus V": "230.00", "Branch": "202 EAST500     500.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Non Metered Bus": 205, " Branch I": 756, "Branch Flow MW": 638.46, "Branch Flow MVAR": 140.29, "Branch MVA": 653.69, "MW Loss": 1.29, "MVAR Loss": 64.31, "Rate": 800.0, "%I": 81.85, "%MVA": 81.71, "From Bus V": "500.00", "To Bus V": "230.00", "Branch": "204 SUB500      500.00 to 205 SUB230      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Non Metered Bus": 205, " Branch I": 1643, "Branch Flow MW": -637.17, "Branch Flow MVAR": -75.98, "Branch MVA": 641.68, "MW Loss": 1.29, "MVAR Loss": 64.31, "Rate": 800.0, "%I": 81.85, "%MVA": 80.21, "From Bus V": "230.00", "To Bus V": "500.00", "Branch": "205 SUB230      230.00 to 204 SUB500      500.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4801, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.2, "Rate": 150.0, "%I": 76.51, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 767, "Branch Flow MW": 632.2, "Branch Flow MVAR": 238.77, "Branch MVA": 675.79, "MW Loss": 1.77, "MVAR Loss": 71.75, "Rate": 800.0, "%I": 83.06, "%MVA": 84.47, "From Bus V": "500.00", "To Bus V": "230.00", "Branch": "202 EAST500     500.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 1668, "Branch Flow MW": -630.44, "Branch Flow MVAR": -167.02, "Branch MVA": 652.18, "MW Loss": 1.77, "MVAR Loss": 71.75, "Rate": 800.0, "%I": 83.06, "%MVA": 81.52, "From Bus V": "230.00", "To Bus V": "500.00", "Branch": "203 EAST230     230.00 to 202 EAST500     500.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Non Metered Bus": 205, " Branch I": 785, "Branch Flow MW": 654.33, "Branch Flow MVAR": 160.11, "Branch MVA": 673.63, "MW Loss": 1.39, "MVAR Loss": 69.46, "Rate": 800.0, "%I": 85.06, "%MVA": 84.2, "From Bus V": "500.00", "To Bus V": "230.00", "Branch": "204 SUB500      500.00 to 205 SUB230      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Non Metered Bus": 205, " Branch I": 1708, "Branch Flow MW": -652.94, "Branch Flow MVAR": -90.65, "Branch MVA": 659.2, "MW Loss": 1.39, "MVAR Loss": 69.46, "Rate": 800.0, "%I": 85.06, "%MVA": 82.4, "From Bus V": "230.00", "To Bus V": "500.00", "Branch": "205 SUB230      230.00 to 204 SUB500      500.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4855, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "MW Loss": 0.03, "MVAR Loss": 11.45, "Rate": 150.0, "%I": 77.36, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 814, "Branch Flow MW": 646.79, "Branch Flow MVAR": 284.91, "Branch MVA": 706.76, "MW Loss": 1.99, "MVAR Loss": 80.91, "Rate": 800.0, "%I": 88.21, "%MVA": 88.35, "From Bus V": "500.00", "To Bus V": "230.00", "Branch": "202 EAST500     500.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 1771, "Branch Flow MW": -644.8, "Branch Flow MVAR": -204.0, "Branch MVA": 676.3, "MW Loss": 1.99, "MVAR Loss": 80.91, "Rate": 800.0, "%I": 88.21, "%MVA": 84.54, "From Bus V": "230.00", "To Bus V": "500.00", "Branch": "203 EAST230     230.00 to 202 EAST500     500.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Non Metered Bus": 205, " Branch I": 831, "Branch Flow MW": 666.32, "Branch Flow MVAR": 211.54, "Branch MVA": 699.09, "MW Loss": 1.56, "MVAR Loss": 77.86, "Rate": 800.0, "%I": 90.06, "%MVA": 87.39, "From Bus V": "500.00", "To Bus V": "230.00", "Branch": "204 SUB500      500.00 to 205 SUB230      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Non Metered Bus": 205, " Branch I": 1808, "Branch Flow MW": -664.76, "Branch Flow MVAR": -133.69, "Branch MVA": 678.07, "MW Loss": 1.56, "MVAR Loss": 77.86, "Rate": 800.0, "%I": 90.06, "%MVA": 84.76, "From Bus V": "230.00", "To Bus V": "500.00", "Branch": "205 SUB230      230.00 to 204 SUB500      500.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4962, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "MW Loss": 0.03, "MVAR Loss": 11.96, "Rate": 150.0, "%I": 79.08, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 796, "Branch Flow MW": 670.74, "Branch Flow MVAR": 216.08, "Branch MVA": 704.68, "MW Loss": 1.9, "MVAR Loss": 77.28, "Rate": 800.0, "%I": 86.2, "%MVA": 88.09, "From Bus V": "500.00", "To Bus V": "230.00", "Branch": "202 EAST500     500.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 1731, "Branch Flow MW": -668.83, "Branch Flow MVAR": -138.8, "Branch MVA": 683.08, "MW Loss": 1.9, "MVAR Loss": 77.28, "Rate": 800.0, "%I": 86.2, "%MVA": 85.39, "From Bus V": "230.00", "To Bus V": "500.00", "Branch": "203 EAST230     230.00 to 202 EAST500     500.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Non Metered Bus": 205, " Branch I": 844, "Branch Flow MW": 717.23, "Branch Flow MVAR": 125.52, "Branch MVA": 728.13, "MW Loss": 1.61, "MVAR Loss": 80.31, "Rate": 800.0, "%I": 91.46, "%MVA": 91.02, "From Bus V": "500.00", "To Bus V": "230.00", "Branch": "204 SUB500      500.00 to 205 SUB230      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Non Metered Bus": 205, " Branch I": 1836, "Branch Flow MW": -715.63, "Branch Flow MVAR": -45.21, "Branch MVA": 717.05, "MW Loss": 1.61, "MVAR Loss": 80.31, "Rate": 800.0, "%I": 91.46, "%MVA": 89.63, "From Bus V": "230.00", "To Bus V": "500.00", "Branch": "205 SUB230      230.00 to 204 SUB500      500.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4808, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.23, "Rate": 150.0, "%I": 76.62, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 841, "Branch Flow MW": 686.76, "Branch Flow MVAR": 258.66, "Branch MVA": 733.86, "MW Loss": 2.12, "MVAR Loss": 86.27, "Rate": 800.0, "%I": 91.08, "%MVA": 91.73, "From Bus V": "500.00", "To Bus V": "230.00", "Branch": "202 EAST500     500.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 1829, "Branch Flow MW": -684.64, "Branch Flow MVAR": -172.39, "Branch MVA": 706.0, "MW Loss": 2.12, "MVAR Loss": 86.27, "Rate": 800.0, "%I": 91.08, "%MVA": 88.25, "From Bus V": "230.00", "To Bus V": "500.00", "Branch": "203 EAST230     230.00 to 202 EAST500     500.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Non Metered Bus": 205, " Branch I": 887, "Branch Flow MW": 730.71, "Branch Flow MVAR": 172.39, "Branch MVA": 750.77, "MW Loss": 1.77, "MVAR Loss": 88.55, "Rate": 800.0, "%I": 96.04, "%MVA": 93.85, "From Bus V": "500.00", "To Bus V": "230.00", "Branch": "204 SUB500      500.00 to 205 SUB230      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Non Metered Bus": 205, " Branch I": 1928, "Branch Flow MW": -728.94, "Branch Flow MVAR": -83.84, "Branch MVA": 733.74, "MW Loss": 1.77, "MVAR Loss": 88.55, "Rate": 800.0, "%I": 96.04, "%MVA": 91.72, "From Bus V": "230.00", "To Bus V": "500.00", "Branch": "205 SUB230      230.00 to 204 SUB500      500.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4907, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "MW Loss": 0.03, "MVAR Loss": 11.7, "Rate": 150.0, "%I": 78.2, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 891, "Branch Flow MW": 701.25, "Branch Flow MVAR": 305.88, "Branch MVA": 765.06, "MW Loss": 2.38, "MVAR Loss": 96.87, "Rate": 800.0, "%I": 96.51, "%MVA": 95.63, "From Bus V": "500.00", "To Bus V": "230.00", "Branch": "202 EAST500     500.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 1938, "Branch Flow MW": -698.86, "Branch Flow MVAR": -209.02, "Branch MVA": 729.45, "MW Loss": 2.38, "MVAR Loss": 96.87, "Rate": 800.0, "%I": 96.51, "%MVA": 91.18, "From Bus V": "230.00", "To Bus V": "500.00", "Branch": "203 EAST230     230.00 to 202 EAST500     500.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Non Metered Bus": 205, " Branch I": 936, "Branch Flow MW": 742.61, "Branch Flow MVAR": 224.2, "Branch MVA": 775.72, "MW Loss": 1.97, "MVAR Loss": 98.63, "Rate": 800.0, "%I": 101.36, "%MVA": 96.96, "From Bus V": "500.00", "To Bus V": "230.00", "Branch": "204 SUB500      500.00 to 205 SUB230      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Non Metered Bus": 205, " Branch I": 2035, "Branch Flow MW": -740.64, "Branch Flow MVAR": -125.57, "Branch MVA": 751.21, "MW Loss": 1.97, "MVAR Loss": 98.63, "Rate": 800.0, "%I": 101.36, "%MVA": 93.9, "From Bus V": "230.00", "To Bus V": "500.00", "Branch": "205 SUB230      230.00 to 204 SUB500      500.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 5022, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "MW Loss": 0.03, "MVAR Loss": 12.25, "Rate": 150.0, "%I": 80.03, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 866, "Branch Flow MW": 723.66, "Branch Flow MVAR": 233.02, "Branch MVA": 760.25, "MW Loss": 2.25, "MVAR Loss": 91.56, "Rate": 800.0, "%I": 93.83, "%MVA": 95.03, "From Bus V": "500.00", "To Bus V": "230.00", "Branch": "202 EAST500     500.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 1884, "Branch Flow MW": -721.41, "Branch Flow MVAR": -141.46, "Branch MVA": 735.15, "MW Loss": 2.25, "MVAR Loss": 91.56, "Rate": 800.0, "%I": 93.83, "%MVA": 91.89, "From Bus V": "230.00", "To Bus V": "500.00", "Branch": "203 EAST230     230.00 to 202 EAST500     500.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Non Metered Bus": 205, " Branch I": 942, "Branch Flow MW": 791.83, "Branch Flow MVAR": 133.83, "Branch MVA": 803.06, "MW Loss": 2.0, "MVAR Loss": 99.99, "Rate": 800.0, "%I": 102.06, "%MVA": 100.38, "From Bus V": "500.00", "To Bus V": "230.00", "Branch": "204 SUB500      500.00 to 205 SUB230      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Non Metered Bus": 205, " Branch I": 2049, "Branch Flow MW": -789.83, "Branch Flow MVAR": -33.83, "Branch MVA": 790.56, "MW Loss": 2.0, "MVAR Loss": 99.99, "Rate": 800.0, "%I": 102.06, "%MVA": 98.82, "From Bus V": "230.00", "To Bus V": "500.00", "Branch": "205 SUB230      230.00 to 204 SUB500      500.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4853, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.44, "Rate": 150.0, "%I": 77.34, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 923, "Branch Flow MW": 740.92, "Branch Flow MVAR": 287.86, "Branch MVA": 794.88, "MW Loss": 2.56, "MVAR Loss": 103.93, "Rate": 800.0, "%I": 99.97, "%MVA": 99.36, "From Bus V": "500.00", "To Bus V": "230.00", "Branch": "202 EAST500     500.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 2007, "Branch Flow MW": -738.36, "Branch Flow MVAR": -183.93, "Branch MVA": 760.93, "MW Loss": 2.56, "MVAR Loss": 103.93, "Rate": 800.0, "%I": 99.97, "%MVA": 95.12, "From Bus V": "230.00", "To Bus V": "500.00", "Branch": "203 EAST230     230.00 to 202 EAST500     500.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Non Metered Bus": 205, " Branch I": 997, "Branch Flow MW": 806.22, "Branch Flow MVAR": 193.76, "Branch MVA": 829.18, "MW Loss": 2.24, "MVAR Loss": 111.94, "Rate": 800.0, "%I": 107.98, "%MVA": 103.65, "From Bus V": "500.00", "To Bus V": "230.00", "Branch": "204 SUB500      500.00 to 205 SUB230      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Non Metered Bus": 205, " Branch I": 2168, "Branch Flow MW": -803.98, "Branch Flow MVAR": -81.82, "Branch MVA": 808.14, "MW Loss": 2.24, "MVAR Loss": 111.94, "Rate": 800.0, "%I": 107.98, "%MVA": 101.02, "From Bus V": "230.00", "To Bus V": "500.00", "Branch": "205 SUB230      230.00 to 204 SUB500      500.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4983, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "MW Loss": 0.03, "MVAR Loss": 12.06, "Rate": 150.0, "%I": 79.41, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 978, "Branch Flow MW": 755.1, "Branch Flow MVAR": 337.66, "Branch MVA": 827.16, "MW Loss": 2.87, "MVAR Loss": 116.67, "Rate": 800.0, "%I": 105.92, "%MVA": 103.4, "From Bus V": "500.00", "To Bus V": "230.00", "Branch": "202 EAST500     500.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 2126, "Branch Flow MW": -752.23, "Branch Flow MVAR": -220.99, "Branch MVA": 784.02, "MW Loss": 2.87, "MVAR Loss": 116.67, "Rate": 800.0, "%I": 105.92, "%MVA": 98.0, "From Bus V": "230.00", "To Bus V": "500.00", "Branch": "203 EAST230     230.00 to 202 EAST500     500.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Non Metered Bus": 205, " Branch I": 1052, "Branch Flow MW": 817.78, "Branch Flow MVAR": 247.32, "Branch MVA": 854.36, "MW Loss": 2.49, "MVAR Loss": 124.57, "Rate": 800.0, "%I": 113.91, "%MVA": 106.8, "From Bus V": "500.00", "To Bus V": "230.00", "Branch": "204 SUB500      500.00 to 205 SUB230      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Non Metered Bus": 205, " Branch I": 2287, "Branch Flow MW": -815.29, "Branch Flow MVAR": -122.75, "Branch MVA": 824.48, "MW Loss": 2.49, "MVAR Loss": 124.57, "Rate": 800.0, "%I": 113.91, "%MVA": 103.06, "From Bus V": "230.00", "To Bus V": "500.00", "Branch": "205 SUB230      230.00 to 204 SUB500      500.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 5111, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "MW Loss": 0.03, "MVAR Loss": 12.69, "Rate": 150.0, "%I": 81.45, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Non Metered Bus": 205, " Branch I": 740, "Branch Flow MW": 624.3, "Branch Flow MVAR": 142.82, "Branch MVA": 640.43, "MW Loss": 1.23, "MVAR Loss": 61.66, "Rate": 800.0, "%I": 80.14, "%MVA": 80.05, "From Bus V": "500.00", "To Bus V": "230.00", "Branch": "204 SUB500      500.00 to 205 SUB230      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4799, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.18, "Rate": 150.0, "%I": 76.47, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 748, "Branch Flow MW": 619.25, "Branch Flow MVAR": 232.45, "Branch MVA": 661.44, "MW Loss": 1.68, "MVAR Loss": 68.32, "Rate": 800.0, "%I": 81.05, "%MVA": 82.68, "From Bus V": "500.00", "To Bus V": "230.00", "Branch": "202 EAST500     500.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Non Metered Bus": 205, " Branch I": 765, "Branch Flow MW": 640.35, "Branch Flow MVAR": 153.73, "Branch MVA": 658.55, "MW Loss": 1.32, "MVAR Loss": 65.9, "Rate": 800.0, "%I": 82.85, "%MVA": 82.32, "From Bus V": "500.00", "To Bus V": "230.00", "Branch": "204 SUB500      500.00 to 205 SUB230      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Non Metered Bus": 205, " Branch I": 1663, "Branch Flow MW": -639.03, "Branch Flow MVAR": -87.83, "Branch MVA": 645.04, "MW Loss": 1.32, "MVAR Loss": 65.9, "Rate": 800.0, "%I": 82.85, "%MVA": 80.63, "From Bus V": "230.00", "To Bus V": "500.00", "Branch": "205 SUB230      230.00 to 204 SUB500      500.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4837, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "MW Loss": 0.03, "MVAR Loss": 11.37, "Rate": 150.0, "%I": 77.09, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 795, "Branch Flow MW": 633.89, "Branch Flow MVAR": 277.69, "Branch MVA": 692.04, "MW Loss": 1.9, "MVAR Loss": 77.04, "Rate": 800.0, "%I": 86.07, "%MVA": 86.51, "From Bus V": "500.00", "To Bus V": "230.00", "Branch": "202 EAST500     500.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 1728, "Branch Flow MW": -631.99, "Branch Flow MVAR": -200.65, "Branch MVA": 663.08, "MW Loss": 1.9, "MVAR Loss": 77.04, "Rate": 800.0, "%I": 86.07, "%MVA": 82.88, "From Bus V": "230.00", "To Bus V": "500.00", "Branch": "203 EAST230     230.00 to 202 EAST500     500.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Non Metered Bus": 205, " Branch I": 809, "Branch Flow MW": 652.35, "Branch Flow MVAR": 204.28, "Branch MVA": 683.58, "MW Loss": 1.48, "MVAR Loss": 73.81, "Rate": 800.0, "%I": 87.68, "%MVA": 85.45, "From Bus V": "500.00", "To Bus V": "230.00", "Branch": "204 SUB500      500.00 to 205 SUB230      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Non Metered Bus": 205, " Branch I": 1760, "Branch Flow MW": -650.87, "Branch Flow MVAR": -130.47, "Branch MVA": 663.82, "MW Loss": 1.48, "MVAR Loss": 73.81, "Rate": 800.0, "%I": 87.68, "%MVA": 82.98, "From Bus V": "230.00", "To Bus V": "500.00", "Branch": "205 SUB230      230.00 to 204 SUB500      500.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4941, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "MW Loss": 0.03, "MVAR Loss": 11.86, "Rate": 150.0, "%I": 78.75, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 779, "Branch Flow MW": 655.52, "Branch Flow MVAR": 217.24, "Branch MVA": 690.58, "MW Loss": 1.82, "MVAR Loss": 74.07, "Rate": 800.0, "%I": 84.39, "%MVA": 86.32, "From Bus V": "500.00", "To Bus V": "230.00", "Branch": "202 EAST500     500.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 1694, "Branch Flow MW": -653.7, "Branch Flow MVAR": -143.17, "Branch MVA": 669.19, "MW Loss": 1.82, "MVAR Loss": 74.07, "Rate": 800.0, "%I": 84.39, "%MVA": 83.65, "From Bus V": "230.00", "To Bus V": "500.00", "Branch": "203 EAST230     230.00 to 202 EAST500     500.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Non Metered Bus": 205, " Branch I": 826, "Branch Flow MW": 701.41, "Branch Flow MVAR": 128.58, "Branch MVA": 713.09, "MW Loss": 1.54, "MVAR Loss": 76.92, "Rate": 800.0, "%I": 89.51, "%MVA": 89.14, "From Bus V": "500.00", "To Bus V": "230.00", "Branch": "204 SUB500      500.00 to 205 SUB230      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Non Metered Bus": 205, " Branch I": 1797, "Branch Flow MW": -699.87, "Branch Flow MVAR": -51.66, "Branch MVA": 701.77, "MW Loss": 1.54, "MVAR Loss": 76.92, "Rate": 800.0, "%I": 89.51, "%MVA": 87.72, "From Bus V": "230.00", "To Bus V": "500.00", "Branch": "205 SUB230      230.00 to 204 SUB500      500.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4805, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.21, "Rate": 150.0, "%I": 76.57, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 821, "Branch Flow MW": 673.85, "Branch Flow MVAR": 251.35, "Branch MVA": 719.2, "MW Loss": 2.03, "MVAR Loss": 82.29, "Rate": 800.0, "%I": 88.95, "%MVA": 89.9, "From Bus V": "500.00", "To Bus V": "230.00", "Branch": "202 EAST500     500.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 1786, "Branch Flow MW": -671.82, "Branch Flow MVAR": -169.07, "Branch MVA": 692.77, "MW Loss": 2.03, "MVAR Loss": 82.29, "Rate": 800.0, "%I": 88.95, "%MVA": 86.6, "From Bus V": "230.00", "To Bus V": "500.00", "Branch": "203 EAST230     230.00 to 202 EAST500     500.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Non Metered Bus": 205, " Branch I": 865, "Branch Flow MW": 716.78, "Branch Flow MVAR": 165.19, "Branch MVA": 735.57, "MW Loss": 1.69, "MVAR Loss": 84.28, "Rate": 800.0, "%I": 93.7, "%MVA": 91.95, "From Bus V": "500.00", "To Bus V": "230.00", "Branch": "204 SUB500      500.00 to 205 SUB230      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Non Metered Bus": 205, " Branch I": 1881, "Branch Flow MW": -715.1, "Branch Flow MVAR": -80.92, "Branch MVA": 719.66, "MW Loss": 1.69, "MVAR Loss": 84.28, "Rate": 800.0, "%I": 93.7, "%MVA": 89.96, "From Bus V": "230.00", "To Bus V": "500.00", "Branch": "205 SUB230      230.00 to 204 SUB500      500.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4887, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "MW Loss": 0.03, "MVAR Loss": 11.6, "Rate": 150.0, "%I": 77.88, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 870, "Branch Flow MW": 688.44, "Branch Flow MVAR": 297.49, "Branch MVA": 749.97, "MW Loss": 2.27, "MVAR Loss": 92.33, "Rate": 800.0, "%I": 94.22, "%MVA": 93.75, "From Bus V": "500.00", "To Bus V": "230.00", "Branch": "202 EAST500     500.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 1892, "Branch Flow MW": -686.17, "Branch Flow MVAR": -205.16, "Branch MVA": 716.18, "MW Loss": 2.27, "MVAR Loss": 92.33, "Rate": 800.0, "%I": 94.22, "%MVA": 89.52, "From Bus V": "230.00", "To Bus V": "500.00", "Branch": "203 EAST230     230.00 to 202 EAST500     500.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Non Metered Bus": 205, " Branch I": 912, "Branch Flow MW": 728.71, "Branch Flow MVAR": 215.96, "Branch MVA": 760.03, "MW Loss": 1.87, "MVAR Loss": 93.73, "Rate": 800.0, "%I": 98.81, "%MVA": 95.0, "From Bus V": "500.00", "To Bus V": "230.00", "Branch": "204 SUB500      500.00 to 205 SUB230      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Non Metered Bus": 205, " Branch I": 1984, "Branch Flow MW": -726.83, "Branch Flow MVAR": -122.22, "Branch MVA": 737.04, "MW Loss": 1.87, "MVAR Loss": 93.73, "Rate": 800.0, "%I": 98.81, "%MVA": 92.13, "From Bus V": "230.00", "To Bus V": "500.00", "Branch": "205 SUB230      230.00 to 204 SUB500      500.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4998, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "MW Loss": 0.03, "MVAR Loss": 12.13, "Rate": 150.0, "%I": 79.64, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 846, "Branch Flow MW": 710.6, "Branch Flow MVAR": 225.49, "Branch MVA": 745.52, "MW Loss": 2.15, "MVAR Loss": 87.43, "Rate": 800.0, "%I": 91.69, "%MVA": 93.19, "From Bus V": "500.00", "To Bus V": "230.00", "Branch": "202 EAST500     500.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 1841, "Branch Flow MW": -708.44, "Branch Flow MVAR": -138.07, "Branch MVA": 721.77, "MW Loss": 2.15, "MVAR Loss": 87.43, "Rate": 800.0, "%I": 91.69, "%MVA": 90.22, "From Bus V": "230.00", "To Bus V": "500.00", "Branch": "203 EAST230     230.00 to 202 EAST500     500.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Non Metered Bus": 205, " Branch I": 921, "Branch Flow MW": 777.83, "Branch Flow MVAR": 126.58, "Branch MVA": 788.06, "MW Loss": 1.91, "MVAR Loss": 95.46, "Rate": 800.0, "%I": 99.72, "%MVA": 98.51, "From Bus V": "500.00", "To Bus V": "230.00", "Branch": "204 SUB500      500.00 to 205 SUB230      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Non Metered Bus": 205, " Branch I": 2002, "Branch Flow MW": -775.92, "Branch Flow MVAR": -31.11, "Branch MVA": 776.54, "MW Loss": 1.91, "MVAR Loss": 95.46, "Rate": 800.0, "%I": 99.72, "%MVA": 97.07, "From Bus V": "230.00", "To Bus V": "500.00", "Branch": "205 SUB230      230.00 to 204 SUB500      500.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4833, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.35, "Rate": 150.0, "%I": 77.02, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 902, "Branch Flow MW": 728.12, "Branch Flow MVAR": 279.21, "Branch MVA": 779.82, "MW Loss": 2.44, "MVAR Loss": 99.21, "Rate": 800.0, "%I": 97.67, "%MVA": 97.48, "From Bus V": "500.00", "To Bus V": "230.00", "Branch": "202 EAST500     500.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 1961, "Branch Flow MW": -725.68, "Branch Flow MVAR": -180.0, "Branch MVA": 747.67, "MW Loss": 2.44, "MVAR Loss": 99.21, "Rate": 800.0, "%I": 97.67, "%MVA": 93.46, "From Bus V": "230.00", "To Bus V": "500.00", "Branch": "203 EAST230     230.00 to 202 EAST500     500.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Non Metered Bus": 205, " Branch I": 973, "Branch Flow MW": 792.39, "Branch Flow MVAR": 185.43, "Branch MVA": 813.79, "MW Loss": 2.13, "MVAR Loss": 106.72, "Rate": 800.0, "%I": 105.44, "%MVA": 101.72, "From Bus V": "500.00", "To Bus V": "230.00", "Branch": "204 SUB500      500.00 to 205 SUB230      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Non Metered Bus": 205, " Branch I": 2117, "Branch Flow MW": -790.25, "Branch Flow MVAR": -78.71, "Branch MVA": 794.16, "MW Loss": 2.13, "MVAR Loss": 106.72, "Rate": 800.0, "%I": 105.44, "%MVA": 99.27, "From Bus V": "230.00", "To Bus V": "500.00", "Branch": "205 SUB230      230.00 to 204 SUB500      500.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4958, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "MW Loss": 0.03, "MVAR Loss": 11.94, "Rate": 150.0, "%I": 79.02, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 955, "Branch Flow MW": 742.43, "Branch Flow MVAR": 327.54, "Branch MVA": 811.47, "MW Loss": 2.74, "MVAR Loss": 111.19, "Rate": 800.0, "%I": 103.4, "%MVA": 101.43, "From Bus V": "500.00", "To Bus V": "230.00", "Branch": "202 EAST500     500.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 2076, "Branch Flow MW": -739.69, "Branch Flow MVAR": -216.36, "Branch MVA": 770.68, "MW Loss": 2.74, "MVAR Loss": 111.19, "Rate": 800.0, "%I": 103.4, "%MVA": 96.34, "From Bus V": "230.00", "To Bus V": "500.00", "Branch": "203 EAST230     230.00 to 202 EAST500     500.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Non Metered Bus": 205, " Branch I": 1026, "Branch Flow MW": 803.98, "Branch Flow MVAR": 237.61, "Branch MVA": 838.36, "MW Loss": 2.37, "MVAR Loss": 118.47, "Rate": 800.0, "%I": 111.09, "%MVA": 104.79, "From Bus V": "500.00", "To Bus V": "230.00", "Branch": "204 SUB500      500.00 to 205 SUB230      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Non Metered Bus": 205, " Branch I": 2230, "Branch Flow MW": -801.61, "Branch Flow MVAR": -119.13, "Branch MVA": 810.42, "MW Loss": 2.37, "MVAR Loss": 118.47, "Rate": 800.0, "%I": 111.09, "%MVA": 101.3, "From Bus V": "230.00", "To Bus V": "500.00", "Branch": "205 SUB230      230.00 to 204 SUB500      500.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 5080, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "MW Loss": 0.03, "MVAR Loss": 12.54, "Rate": 150.0, "%I": 80.96, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4797, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.18, "Rate": 150.0, "%I": 76.44, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 731, "Branch Flow MW": 606.22, "Branch Flow MVAR": 228.22, "Branch MVA": 647.76, "MW Loss": 1.61, "MVAR Loss": 65.22, "Rate": 800.0, "%I": 79.19, "%MVA": 80.97, "From Bus V": "500.00", "To Bus V": "230.00", "Branch": "202 EAST500     500.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Non Metered Bus": 205, " Branch I": 746, "Branch Flow MW": 626.36, "Branch Flow MVAR": 149.75, "Branch MVA": 644.01, "MW Loss": 1.25, "MVAR Loss": 62.67, "Rate": 800.0, "%I": 80.8, "%MVA": 80.5, "From Bus V": "500.00", "To Bus V": "230.00", "Branch": "204 SUB500      500.00 to 205 SUB230      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4825, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "MW Loss": 0.03, "MVAR Loss": 11.31, "Rate": 150.0, "%I": 76.89, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 777, "Branch Flow MW": 620.92, "Branch Flow MVAR": 272.87, "Branch MVA": 678.23, "MW Loss": 1.81, "MVAR Loss": 73.6, "Rate": 800.0, "%I": 84.13, "%MVA": 84.78, "From Bus V": "500.00", "To Bus V": "230.00", "Branch": "202 EAST500     500.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 1689, "Branch Flow MW": -619.1, "Branch Flow MVAR": -199.27, "Branch MVA": 650.38, "MW Loss": 1.81, "MVAR Loss": 73.6, "Rate": 800.0, "%I": 84.13, "%MVA": 81.3, "From Bus V": "230.00", "To Bus V": "500.00", "Branch": "203 EAST230     230.00 to 202 EAST500     500.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Non Metered Bus": 205, " Branch I": 790, "Branch Flow MW": 638.37, "Branch Flow MVAR": 199.74, "Branch MVA": 668.89, "MW Loss": 1.4, "MVAR Loss": 70.22, "Rate": 800.0, "%I": 85.52, "%MVA": 83.61, "From Bus V": "500.00", "To Bus V": "230.00", "Branch": "204 SUB500      500.00 to 205 SUB230      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Non Metered Bus": 205, " Branch I": 1717, "Branch Flow MW": -636.96, "Branch Flow MVAR": -129.52, "Branch MVA": 650.0, "MW Loss": 1.4, "MVAR Loss": 70.22, "Rate": 800.0, "%I": 85.52, "%MVA": 81.25, "From Bus V": "230.00", "To Bus V": "500.00", "Branch": "205 SUB230      230.00 to 204 SUB500      500.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4926, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "MW Loss": 0.03, "MVAR Loss": 11.79, "Rate": 150.0, "%I": 78.51, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 765, "Branch Flow MW": 642.25, "Branch Flow MVAR": 218.43, "Branch MVA": 678.38, "MW Loss": 1.76, "MVAR Loss": 71.35, "Rate": 800.0, "%I": 82.83, "%MVA": 84.8, "From Bus V": "500.00", "To Bus V": "230.00", "Branch": "202 EAST500     500.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 1663, "Branch Flow MW": -640.49, "Branch Flow MVAR": -147.08, "Branch MVA": 657.16, "MW Loss": 1.76, "MVAR Loss": 71.35, "Rate": 800.0, "%I": 82.83, "%MVA": 82.15, "From Bus V": "230.00", "To Bus V": "500.00", "Branch": "203 EAST230     230.00 to 202 EAST500     500.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Non Metered Bus": 205, " Branch I": 810, "Branch Flow MW": 687.22, "Branch Flow MVAR": 131.29, "Branch MVA": 699.65, "MW Loss": 1.48, "MVAR Loss": 73.96, "Rate": 800.0, "%I": 87.77, "%MVA": 87.46, "From Bus V": "500.00", "To Bus V": "230.00", "Branch": "204 SUB500      500.00 to 205 SUB230      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Non Metered Bus": 205, " Branch I": 1762, "Branch Flow MW": -685.74, "Branch Flow MVAR": -57.33, "Branch MVA": 688.14, "MW Loss": 1.48, "MVAR Loss": 73.96, "Rate": 800.0, "%I": 87.77, "%MVA": 86.02, "From Bus V": "230.00", "To Bus V": "500.00", "Branch": "205 SUB230      230.00 to 204 SUB500      500.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4803, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.2, "Rate": 150.0, "%I": 76.54, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 803, "Branch Flow MW": 660.86, "Branch Flow MVAR": 246.29, "Branch MVA": 705.27, "MW Loss": 1.94, "MVAR Loss": 78.7, "Rate": 800.0, "%I": 86.99, "%MVA": 88.16, "From Bus V": "500.00", "To Bus V": "230.00", "Branch": "202 EAST500     500.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 1746, "Branch Flow MW": -658.93, "Branch Flow MVAR": -167.59, "Branch MVA": 679.91, "MW Loss": 1.94, "MVAR Loss": 78.7, "Rate": 800.0, "%I": 86.99, "%MVA": 84.99, "From Bus V": "230.00", "To Bus V": "500.00", "Branch": "203 EAST230     230.00 to 202 EAST500     500.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Non Metered Bus": 205, " Branch I": 845, "Branch Flow MW": 702.86, "Branch Flow MVAR": 160.55, "Branch MVA": 720.96, "MW Loss": 1.61, "MVAR Loss": 80.44, "Rate": 800.0, "%I": 91.54, "%MVA": 90.12, "From Bus V": "500.00", "To Bus V": "230.00", "Branch": "204 SUB500      500.00 to 205 SUB230      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Non Metered Bus": 205, " Branch I": 1838, "Branch Flow MW": -701.25, "Branch Flow MVAR": -80.12, "Branch MVA": 705.81, "MW Loss": 1.61, "MVAR Loss": 80.44, "Rate": 800.0, "%I": 91.54, "%MVA": 88.23, "From Bus V": "230.00", "To Bus V": "500.00", "Branch": "205 SUB230      230.00 to 204 SUB500      500.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4872, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "MW Loss": 0.03, "MVAR Loss": 11.53, "Rate": 150.0, "%I": 77.65, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 851, "Branch Flow MW": 675.54, "Branch Flow MVAR": 291.71, "Branch MVA": 735.84, "MW Loss": 2.17, "MVAR Loss": 88.33, "Rate": 800.0, "%I": 92.16, "%MVA": 91.98, "From Bus V": "500.00", "To Bus V": "230.00", "Branch": "202 EAST500     500.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 1850, "Branch Flow MW": -673.37, "Branch Flow MVAR": -203.38, "Branch MVA": 703.41, "MW Loss": 2.17, "MVAR Loss": 88.33, "Rate": 800.0, "%I": 92.16, "%MVA": 87.93, "From Bus V": "230.00", "To Bus V": "500.00", "Branch": "203 EAST230     230.00 to 202 EAST500     500.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Non Metered Bus": 205, " Branch I": 891, "Branch Flow MW": 714.78, "Branch Flow MVAR": 210.64, "Branch MVA": 745.17, "MW Loss": 1.79, "MVAR Loss": 89.42, "Rate": 800.0, "%I": 96.51, "%MVA": 93.15, "From Bus V": "500.00", "To Bus V": "230.00", "Branch": "204 SUB500      500.00 to 205 SUB230      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Non Metered Bus": 205, " Branch I": 1938, "Branch Flow MW": -712.99, "Branch Flow MVAR": -121.22, "Branch MVA": 723.22, "MW Loss": 1.79, "MVAR Loss": 89.42, "Rate": 800.0, "%I": 96.51, "%MVA": 90.4, "From Bus V": "230.00", "To Bus V": "500.00", "Branch": "205 SUB230      230.00 to 204 SUB500      500.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4980, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "MW Loss": 0.03, "MVAR Loss": 12.05, "Rate": 150.0, "%I": 79.36, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 828, "Branch Flow MW": 697.49, "Branch Flow MVAR": 220.12, "Branch MVA": 731.4, "MW Loss": 2.06, "MVAR Loss": 83.68, "Rate": 800.0, "%I": 89.7, "%MVA": 91.42, "From Bus V": "500.00", "To Bus V": "230.00", "Branch": "202 EAST500     500.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 1801, "Branch Flow MW": -695.43, "Branch Flow MVAR": -136.44, "Branch MVA": 708.69, "MW Loss": 2.06, "MVAR Loss": 83.68, "Rate": 800.0, "%I": 89.7, "%MVA": 88.59, "From Bus V": "230.00", "To Bus V": "500.00", "Branch": "203 EAST230     230.00 to 202 EAST500     500.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Non Metered Bus": 205, " Branch I": 901, "Branch Flow MW": 763.85, "Branch Flow MVAR": 121.77, "Branch MVA": 773.49, "MW Loss": 1.83, "MVAR Loss": 91.35, "Rate": 800.0, "%I": 97.55, "%MVA": 96.69, "From Bus V": "500.00", "To Bus V": "230.00", "Branch": "204 SUB500      500.00 to 205 SUB230      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Non Metered Bus": 205, " Branch I": 1958, "Branch Flow MW": -762.02, "Branch Flow MVAR": -30.42, "Branch MVA": 762.63, "MW Loss": 1.83, "MVAR Loss": 91.35, "Rate": 800.0, "%I": 97.55, "%MVA": 95.33, "From Bus V": "230.00", "To Bus V": "500.00", "Branch": "205 SUB230      230.00 to 204 SUB500      500.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4818, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.28, "Rate": 150.0, "%I": 76.79, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 882, "Branch Flow MW": 715.23, "Branch Flow MVAR": 273.07, "Branch MVA": 765.59, "MW Loss": 2.34, "MVAR Loss": 95.0, "Rate": 800.0, "%I": 95.57, "%MVA": 95.7, "From Bus V": "500.00", "To Bus V": "230.00", "Branch": "202 EAST500     500.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 1919, "Branch Flow MW": -712.89, "Branch Flow MVAR": -178.07, "Branch MVA": 734.8, "MW Loss": 2.34, "MVAR Loss": 95.0, "Rate": 800.0, "%I": 95.57, "%MVA": 91.85, "From Bus V": "230.00", "To Bus V": "500.00", "Branch": "203 EAST230     230.00 to 202 EAST500     500.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Non Metered Bus": 205, " Branch I": 952, "Branch Flow MW": 778.53, "Branch Flow MVAR": 179.91, "Branch MVA": 799.04, "MW Loss": 2.04, "MVAR Loss": 102.08, "Rate": 800.0, "%I": 103.12, "%MVA": 99.88, "From Bus V": "500.00", "To Bus V": "230.00", "Branch": "204 SUB500      500.00 to 205 SUB230      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Non Metered Bus": 205, " Branch I": 2070, "Branch Flow MW": -776.48, "Branch Flow MVAR": -77.83, "Branch MVA": 780.38, "MW Loss": 2.04, "MVAR Loss": 102.08, "Rate": 800.0, "%I": 103.12, "%MVA": 97.55, "From Bus V": "230.00", "To Bus V": "500.00", "Branch": "205 SUB230      230.00 to 204 SUB500      500.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4940, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "MW Loss": 0.03, "MVAR Loss": 11.86, "Rate": 150.0, "%I": 78.73, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 934, "Branch Flow MW": 729.65, "Branch Flow MVAR": 320.44, "Branch MVA": 796.91, "MW Loss": 2.62, "MVAR Loss": 106.42, "Rate": 800.0, "%I": 101.16, "%MVA": 99.61, "From Bus V": "500.00", "To Bus V": "230.00", "Branch": "202 EAST500     500.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 2031, "Branch Flow MW": -727.03, "Branch Flow MVAR": -214.02, "Branch MVA": 757.88, "MW Loss": 2.62, "MVAR Loss": 106.42, "Rate": 800.0, "%I": 101.16, "%MVA": 94.73, "From Bus V": "230.00", "To Bus V": "500.00", "Branch": "203 EAST230     230.00 to 202 EAST500     500.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Non Metered Bus": 205, " Branch I": 1003, "Branch Flow MW": 790.15, "Branch Flow MVAR": 231.2, "Branch MVA": 823.28, "MW Loss": 2.26, "MVAR Loss": 113.19, "Rate": 800.0, "%I": 108.58, "%MVA": 102.91, "From Bus V": "500.00", "To Bus V": "230.00", "Branch": "204 SUB500      500.00 to 205 SUB230      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Non Metered Bus": 205, " Branch I": 2180, "Branch Flow MW": -787.88, "Branch Flow MVAR": -118.01, "Branch MVA": 796.67, "MW Loss": 2.26, "MVAR Loss": 113.19, "Rate": 800.0, "%I": 108.58, "%MVA": 99.58, "From Bus V": "230.00", "To Bus V": "500.00", "Branch": "205 SUB230      230.00 to 204 SUB500      500.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 5058, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "MW Loss": 0.03, "MVAR Loss": 12.43, "Rate": 150.0, "%I": 80.61, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}]}}, {"mode": "vega-lite"});
</script>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=c41984e0-4d83-4d53-8a3b-95a79d3532b3">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h5 id="Checking-branch-loading-greater-than-80%25">Checking branch loading greater than 80%<a class="anchor-link" href="#Checking-branch-loading-greater-than-80%25">¶</a></h5>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=14d7afe1">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [11]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">branch_overload</span> <span class="o">=</span> <span class="n">branch_loading</span><span class="p">[</span><span class="n">branch_loading</span><span class="p">[</span><span class="s1">'%I'</span><span class="p">]</span> <span class="o">&gt;</span> <span class="mf">80.0</span><span class="p">]</span><span class="o">.</span><span class="n">reset_index</span><span class="p">(</span><span class="n">drop</span><span class="o">=</span><span class="kc">True</span><span class="p">)</span>
<span class="n">branch_overload</span><span class="p">[</span><span class="s1">'Branch'</span><span class="p">]</span> <span class="o">=</span> <span class="n">branch_overload</span><span class="p">[</span><span class="s1">'From Bus'</span><span class="p">]</span><span class="o">.</span><span class="n">astype</span><span class="p">(</span><span class="nb">str</span><span class="p">)</span> <span class="o">+</span> <span class="s1">' '</span> <span class="o">+</span> <span class="n">branch_overload</span><span class="p">[</span><span class="s1">'From Bus Ext'</span><span class="p">]</span> <span class="o">+</span> <span class="s1">' to '</span> <span class="o">+</span> \
<span class="n">branch_overload</span><span class="p">[</span><span class="s1">'To Bus'</span><span class="p">]</span><span class="o">.</span><span class="n">astype</span><span class="p">(</span><span class="nb">str</span><span class="p">)</span> <span class="o">+</span> <span class="s1">' '</span><span class="o">+</span> <span class="n">branch_overload</span><span class="p">[</span><span class="s1">'To Bus Ext'</span><span class="p">]</span> <span class="o">+</span> <span class="s1">' '</span> <span class="o">+</span> <span class="n">branch_overload</span><span class="p">[</span><span class="s1">'Ckt ID'</span><span class="p">]</span><span class="o">.</span><span class="n">astype</span><span class="p">(</span><span class="nb">str</span><span class="p">)</span>
<span class="n">list_branch</span> <span class="o">=</span> <span class="n">branch_overload</span><span class="p">[</span><span class="s1">'Branch'</span><span class="p">]</span><span class="o">.</span><span class="n">unique</span><span class="p">()</span>
<span class="nb">print</span><span class="p">(</span><span class="n">list_branch</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child">
<div class="jp-OutputPrompt jp-OutputArea-prompt"></div>
<div class="jp-RenderedText jp-OutputArea-output" data-mime-type="text/plain" tabindex="0">
<pre>['153 MID230      230.00 to 154 DOWNTN      230.00 1'
 '154 DOWNTN      230.00 to 153 MID230      230.00 1'
 '3001 MINE        230.00 to 3003 S. MINE     230.00 1'
 '3003 S. MINE     230.00 to 3001 MINE        230.00 1'
 '3005 WEST        230.00 to 3007 RURAL       230.00 1'
 '3007 RURAL       230.00 to 3005 WEST        230.00 1'
 '153 MID230      230.00 to 154 DOWNTN      230.00 2'
 '154 DOWNTN      230.00 to 153 MID230      230.00 2'
 '154 DOWNTN      230.00 to 203 EAST230     230.00 1'
 '203 EAST230     230.00 to 154 DOWNTN      230.00 1']
</pre>
</div>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=8e234c75">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [12]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">branch_overload</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child jp-OutputArea-executeResult">
<div class="jp-OutputPrompt jp-OutputArea-prompt">Out[12]:</div>
<div class="jp-RenderedHTMLCommon jp-RenderedHTML jp-OutputArea-output jp-OutputArea-executeResult" data-mime-type="text/html" tabindex="0">
<div>
<style scoped="">
    .dataframe tbody tr th:only-of-type {
        vertical-align: middle;
    }

    .dataframe tbody tr th {
        vertical-align: top;
    }

    .dataframe thead th {
        text-align: right;
    }
</style>
<table border="1" class="dataframe">
<thead>
<tr style="text-align: right;">
<th></th>
<th>Scenario</th>
<th>From Bus</th>
<th>From Bus Ext</th>
<th>To Bus</th>
<th>To Bus Ext</th>
<th>Ckt ID</th>
<th>Non Metered Bus</th>
<th>Branch I</th>
<th>Branch Flow MW</th>
<th>Branch Flow MVAR</th>
<th>Branch MVA</th>
<th>MW Loss</th>
<th>MVAR Loss</th>
<th>Rate</th>
<th>%I</th>
<th>%MVA</th>
<th>From Bus V</th>
<th>To Bus V</th>
<th>Branch</th>
</tr>
</thead>
<tbody>
<tr>
<th>0</th>
<td>Solar = 0 MW, Hydro = 400 MW, LLS</td>
<td>153</td>
<td>MID230      230.00</td>
<td>154</td>
<td>DOWNTN      230.00</td>
<td>1</td>
<td>154</td>
<td>673</td>
<td>261.75</td>
<td>73.65</td>
<td>271.91</td>
<td>3.64</td>
<td>32.74</td>
<td>300.0</td>
<td>89.44</td>
<td>90.64</td>
<td>230.00</td>
<td>230.00</td>
<td>153 MID230      230.00 to 154 DOWNTN      230....</td>
</tr>
<tr>
<th>1</th>
<td>Solar = 0 MW, Hydro = 400 MW, LLS</td>
<td>154</td>
<td>DOWNTN      230.00</td>
<td>153</td>
<td>MID230      230.00</td>
<td>1</td>
<td>154</td>
<td>679</td>
<td>-258.11</td>
<td>-50.77</td>
<td>263.06</td>
<td>3.64</td>
<td>32.74</td>
<td>300.0</td>
<td>90.21</td>
<td>87.69</td>
<td>230.00</td>
<td>230.00</td>
<td>154 DOWNTN      230.00 to 153 MID230      230....</td>
</tr>
<tr>
<th>2</th>
<td>Solar = 0 MW, Hydro = 400 MW, RLS</td>
<td>153</td>
<td>MID230      230.00</td>
<td>154</td>
<td>DOWNTN      230.00</td>
<td>1</td>
<td>154</td>
<td>703</td>
<td>269.44</td>
<td>80.74</td>
<td>281.28</td>
<td>3.97</td>
<td>35.70</td>
<td>300.0</td>
<td>93.39</td>
<td>93.76</td>
<td>230.00</td>
<td>230.00</td>
<td>153 MID230      230.00 to 154 DOWNTN      230....</td>
</tr>
<tr>
<th>3</th>
<td>Solar = 0 MW, Hydro = 400 MW, RLS</td>
<td>154</td>
<td>DOWNTN      230.00</td>
<td>153</td>
<td>MID230      230.00</td>
<td>1</td>
<td>154</td>
<td>709</td>
<td>-265.47</td>
<td>-54.69</td>
<td>271.05</td>
<td>3.97</td>
<td>35.70</td>
<td>300.0</td>
<td>94.19</td>
<td>90.35</td>
<td>230.00</td>
<td>230.00</td>
<td>154 DOWNTN      230.00 to 153 MID230      230....</td>
</tr>
<tr>
<th>4</th>
<td>Solar = 0 MW, Hydro = 400 MW, RLS</td>
<td>3001</td>
<td>MINE        230.00</td>
<td>3003</td>
<td>S. MINE     230.00</td>
<td>1</td>
<td>3003</td>
<td>511</td>
<td>200.39</td>
<td>63.78</td>
<td>210.29</td>
<td>0.00</td>
<td>3.32</td>
<td>250.0</td>
<td>81.45</td>
<td>84.12</td>
<td>230.00</td>
<td>230.00</td>
<td>3001 MINE        230.00 to 3003 S. MINE     23...</td>
</tr>
<tr>
<th>...</th>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
</tr>
<tr>
<th>189</th>
<td>Solar = 100 MW, Hydro = 600 MW, HLS</td>
<td>203</td>
<td>EAST230     230.00</td>
<td>154</td>
<td>DOWNTN      230.00</td>
<td>1</td>
<td>203</td>
<td>443</td>
<td>156.34</td>
<td>53.65</td>
<td>165.29</td>
<td>1.27</td>
<td>12.68</td>
<td>200.0</td>
<td>88.25</td>
<td>82.65</td>
<td>230.00</td>
<td>230.00</td>
<td>203 EAST230     230.00 to 154 DOWNTN      230....</td>
</tr>
<tr>
<th>190</th>
<td>Solar = 100 MW, Hydro = 600 MW, HLS</td>
<td>3001</td>
<td>MINE        230.00</td>
<td>3003</td>
<td>S. MINE     230.00</td>
<td>1</td>
<td>3003</td>
<td>622</td>
<td>219.62</td>
<td>127.59</td>
<td>253.99</td>
<td>0.00</td>
<td>4.93</td>
<td>250.0</td>
<td>99.27</td>
<td>101.60</td>
<td>230.00</td>
<td>230.00</td>
<td>3001 MINE        230.00 to 3003 S. MINE     23...</td>
</tr>
<tr>
<th>191</th>
<td>Solar = 100 MW, Hydro = 600 MW, HLS</td>
<td>3003</td>
<td>S. MINE     230.00</td>
<td>3001</td>
<td>MINE        230.00</td>
<td>1</td>
<td>3003</td>
<td>622</td>
<td>-219.62</td>
<td>-122.66</td>
<td>251.55</td>
<td>0.00</td>
<td>4.93</td>
<td>250.0</td>
<td>99.27</td>
<td>100.62</td>
<td>230.00</td>
<td>230.00</td>
<td>3003 S. MINE     230.00 to 3001 MINE        23...</td>
</tr>
<tr>
<th>192</th>
<td>Solar = 100 MW, Hydro = 600 MW, HLS</td>
<td>3005</td>
<td>WEST        230.00</td>
<td>3007</td>
<td>RURAL       230.00</td>
<td>1</td>
<td>3007</td>
<td>742</td>
<td>265.36</td>
<td>111.98</td>
<td>288.02</td>
<td>2.65</td>
<td>22.06</td>
<td>300.0</td>
<td>98.62</td>
<td>96.01</td>
<td>230.00</td>
<td>230.00</td>
<td>3005 WEST        230.00 to 3007 RURAL       23...</td>
</tr>
<tr>
<th>193</th>
<td>Solar = 100 MW, Hydro = 600 MW, HLS</td>
<td>3007</td>
<td>RURAL       230.00</td>
<td>3005</td>
<td>WEST        230.00</td>
<td>1</td>
<td>3007</td>
<td>747</td>
<td>-262.72</td>
<td>-95.41</td>
<td>279.51</td>
<td>2.65</td>
<td>22.06</td>
<td>300.0</td>
<td>99.32</td>
<td>93.17</td>
<td>230.00</td>
<td>230.00</td>
<td>3007 RURAL       230.00 to 3005 WEST        23...</td>
</tr>
</tbody>
</table>
<p>194 rows × 19 columns</p>
</div>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=e5a73180">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h5 id="Transmission-line-branch-overload-plot">Transmission line branch overload plot<a class="anchor-link" href="#Transmission-line-branch-overload-plot">¶</a></h5>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=91f04d8b-1e37-44c6-8b29-cf4911675a56">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [13]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">alt</span><span class="o">.</span><span class="n">Chart</span><span class="p">(</span><span class="n">branch_overload</span><span class="p">)</span><span class="o">.</span><span class="n">mark_line</span><span class="p">()</span><span class="o">.</span><span class="n">encode</span><span class="p">(</span>
    <span class="n">alt</span><span class="o">.</span><span class="n">X</span><span class="p">(</span><span class="s1">'%I'</span><span class="p">,</span> <span class="n">scale</span><span class="o">=</span><span class="n">alt</span><span class="o">.</span><span class="n">Scale</span><span class="p">(</span><span class="n">zero</span><span class="o">=</span><span class="kc">False</span><span class="p">)),</span>
    <span class="n">alt</span><span class="o">.</span><span class="n">Y</span><span class="p">(</span><span class="s1">'Scenario'</span><span class="p">,</span> <span class="n">sort</span><span class="o">=</span><span class="s1">'-x'</span><span class="p">),</span>
    <span class="n">alt</span><span class="o">.</span><span class="n">Color</span><span class="p">(</span><span class="s1">'Branch'</span><span class="p">,</span> <span class="n">legend</span><span class="o">=</span><span class="kc">None</span><span class="p">))</span><span class="o">.</span><span class="n">properties</span><span class="p">(</span><span class="n">height</span> <span class="o">=</span> <span class="mi">300</span><span class="p">,</span> <span class="n">width</span> <span class="o">=</span><span class="mi">400</span><span class="p">)</span><span class="o">.</span><span class="n">facet</span><span class="p">(</span><span class="s1">'Branch'</span><span class="p">,</span><span class="n">columns</span><span class="o">=</span><span class="mi">2</span><span class="p">)</span><span class="o">.</span><span class="n">resolve_scale</span><span class="p">(</span><span class="n">x</span><span class="o">=</span><span class="s1">'independent'</span><span class="p">,</span> <span class="n">y</span> <span class="o">=</span> <span class="s1">'independent'</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child jp-OutputArea-executeResult">
<div class="jp-OutputPrompt jp-OutputArea-prompt">Out[13]:</div>
<div class="jp-RenderedHTMLCommon jp-RenderedHTML jp-OutputArea-output jp-OutputArea-executeResult" data-mime-type="text/html" tabindex="0">
<style>
  #altair-viz-8f208439e04b443987ce75ebda9935a8.vega-embed {
    width: 100%;
    display: flex;
  }

  #altair-viz-8f208439e04b443987ce75ebda9935a8.vega-embed details,
  #altair-viz-8f208439e04b443987ce75ebda9935a8.vega-embed details summary {
    position: relative;
  }
</style>
<div id="altair-viz-8f208439e04b443987ce75ebda9935a8"></div>
<script type="text/javascript">
  var VEGA_DEBUG = (typeof VEGA_DEBUG == "undefined") ? {} : VEGA_DEBUG;
  (function(spec, embedOpt){
    let outputDiv = document.currentScript.previousElementSibling;
    if (outputDiv.id !== "altair-viz-8f208439e04b443987ce75ebda9935a8") {
      outputDiv = document.getElementById("altair-viz-8f208439e04b443987ce75ebda9935a8");
    }
    const paths = {
      "vega": "https://cdn.jsdelivr.net/npm/vega@5?noext",
      "vega-lib": "https://cdn.jsdelivr.net/npm/vega-lib?noext",
      "vega-lite": "https://cdn.jsdelivr.net/npm/vega-lite@5.20.1?noext",
      "vega-embed": "https://cdn.jsdelivr.net/npm/vega-embed@6?noext",
    };

    function maybeLoadScript(lib, version) {
      var key = `${lib.replace("-", "")}_version`;
      return (VEGA_DEBUG[key] == version) ?
        Promise.resolve(paths[lib]) :
        new Promise(function(resolve, reject) {
          var s = document.createElement('script');
          document.getElementsByTagName("head")[0].appendChild(s);
          s.async = true;
          s.onload = () => {
            VEGA_DEBUG[key] = version;
            return resolve(paths[lib]);
          };
          s.onerror = () => reject(`Error loading script: ${paths[lib]}`);
          s.src = paths[lib];
        });
    }

    function showError(err) {
      outputDiv.innerHTML = `<div class="error" style="color:red;">${err}</div>`;
      throw err;
    }

    function displayChart(vegaEmbed) {
      vegaEmbed(outputDiv, spec, embedOpt)
        .catch(err => showError(`Javascript Error: ${err.message}<br>This usually means there's a typo in your chart specification. See the javascript console for the full traceback.`));
    }

    if(typeof define === "function" && define.amd) {
      requirejs.config({paths});
      require(["vega-embed"], displayChart, err => showError(`Error loading script: ${err.message}`));
    } else {
      maybeLoadScript("vega", "5")
        .then(() => maybeLoadScript("vega-lite", "5.20.1"))
        .then(() => maybeLoadScript("vega-embed", "6"))
        .catch(showError)
        .then(() => displayChart(vegaEmbed));
    }
  })({"config": {"view": {"continuousWidth": 300, "continuousHeight": 300}}, "data": {"name": "data-5b213d6048580d6c687ee61dff90908b"}, "facet": {"field": "Branch", "type": "nominal"}, "spec": {"mark": {"type": "line"}, "encoding": {"color": {"field": "Branch", "legend": null, "type": "nominal"}, "x": {"field": "%I", "scale": {"zero": false}, "type": "quantitative"}, "y": {"field": "Scenario", "sort": "-x", "type": "nominal"}}, "height": 300, "width": 400}, "columns": 2, "resolve": {"scale": {"x": "independent", "y": "independent"}}, "$schema": "https://vega.github.io/schema/vega-lite/v5.20.1.json", "datasets": {"data-5b213d6048580d6c687ee61dff90908b": [{"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 154, " Branch I": 673, "Branch Flow MW": 261.75, "Branch Flow MVAR": 73.65, "Branch MVA": 271.91, "MW Loss": 3.64, "MVAR Loss": 32.74, "Rate": 300.0, "%I": 89.44, "%MVA": 90.64, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "153 MID230      230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Non Metered Bus": 154, " Branch I": 679, "Branch Flow MW": -258.11, "Branch Flow MVAR": -50.77, "Branch MVA": 263.06, "MW Loss": 3.64, "MVAR Loss": 32.74, "Rate": 300.0, "%I": 90.21, "%MVA": 87.69, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 153 MID230      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 154, " Branch I": 703, "Branch Flow MW": 269.44, "Branch Flow MVAR": 80.74, "Branch MVA": 281.28, "MW Loss": 3.97, "MVAR Loss": 35.7, "Rate": 300.0, "%I": 93.39, "%MVA": 93.76, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "153 MID230      230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Non Metered Bus": 154, " Branch I": 709, "Branch Flow MW": -265.47, "Branch Flow MVAR": -54.69, "Branch MVA": 271.05, "MW Loss": 3.97, "MVAR Loss": 35.7, "Rate": 300.0, "%I": 94.19, "%MVA": 90.35, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 153 MID230      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Non Metered Bus": 3003, " Branch I": 511, "Branch Flow MW": 200.39, "Branch Flow MVAR": 63.78, "Branch MVA": 210.29, "MW Loss": 0.0, "MVAR Loss": 3.32, "Rate": 250.0, "%I": 81.45, "%MVA": 84.12, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3001 MINE        230.00 to 3003 S. MINE     230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Non Metered Bus": 3003, " Branch I": 511, "Branch Flow MW": -200.39, "Branch Flow MVAR": -60.47, "Branch MVA": 209.31, "MW Loss": 0.0, "MVAR Loss": 3.32, "Rate": 250.0, "%I": 81.45, "%MVA": 83.72, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3003 S. MINE     230.00 to 3001 MINE        230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Non Metered Bus": 3007, " Branch I": 639, "Branch Flow MW": 240.95, "Branch Flow MVAR": 86.03, "Branch MVA": 255.85, "MW Loss": 1.96, "MVAR Loss": 16.34, "Rate": 300.0, "%I": 84.87, "%MVA": 85.28, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3005 WEST        230.00 to 3007 RURAL       230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Non Metered Bus": 3007, " Branch I": 643, "Branch Flow MW": -238.99, "Branch Flow MVAR": -75.59, "Branch MVA": 250.66, "MW Loss": 1.96, "MVAR Loss": 16.34, "Rate": 300.0, "%I": 85.5, "%MVA": 83.55, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3007 RURAL       230.00 to 3005 WEST        230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 154, " Branch I": 747, "Branch Flow MW": 275.61, "Branch Flow MVAR": 101.23, "Branch MVA": 293.61, "MW Loss": 4.49, "MVAR Loss": 40.37, "Rate": 300.0, "%I": 99.27, "%MVA": 97.87, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "153 MID230      230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Non Metered Bus": 154, " Branch I": 620, "Branch Flow MW": 229.68, "Branch Flow MVAR": 81.12, "Branch MVA": 243.58, "MW Loss": 3.74, "MVAR Loss": 33.65, "Rate": 300.0, "%I": 82.35, "%MVA": 81.19, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "153 MID230      230.00 to 154 DOWNTN      230.00 2"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Non Metered Bus": 154, " Branch I": 754, "Branch Flow MW": -271.12, "Branch Flow MVAR": -70.05, "Branch MVA": 280.03, "MW Loss": 4.49, "MVAR Loss": 40.37, "Rate": 300.0, "%I": 100.22, "%MVA": 93.34, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 153 MID230      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Non Metered Bus": 154, " Branch I": 630, "Branch Flow MW": -225.94, "Branch Flow MVAR": -61.27, "Branch MVA": 234.1, "MW Loss": 3.74, "MVAR Loss": 33.65, "Rate": 300.0, "%I": 83.78, "%MVA": 78.03, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 153 MID230      230.00 2"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Non Metered Bus": 3003, " Branch I": 578, "Branch Flow MW": 215.91, "Branch Flow MVAR": 97.42, "Branch MVA": 236.87, "MW Loss": 0.0, "MVAR Loss": 4.25, "Rate": 250.0, "%I": 92.18, "%MVA": 94.75, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3001 MINE        230.00 to 3003 S. MINE     230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Non Metered Bus": 3003, " Branch I": 578, "Branch Flow MW": -215.91, "Branch Flow MVAR": -93.17, "Branch MVA": 235.16, "MW Loss": 0.0, "MVAR Loss": 4.25, "Rate": 250.0, "%I": 92.18, "%MVA": 94.06, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3003 S. MINE     230.00 to 3001 MINE        230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Non Metered Bus": 3007, " Branch I": 690, "Branch Flow MW": 252.16, "Branch Flow MVAR": 101.89, "Branch MVA": 271.97, "MW Loss": 2.29, "MVAR Loss": 19.08, "Rate": 300.0, "%I": 91.72, "%MVA": 90.66, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3005 WEST        230.00 to 3007 RURAL       230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Non Metered Bus": 3007, " Branch I": 695, "Branch Flow MW": -249.87, "Branch Flow MVAR": -88.48, "Branch MVA": 265.07, "MW Loss": 2.29, "MVAR Loss": 19.08, "Rate": 300.0, "%I": 92.41, "%MVA": 88.36, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3007 RURAL       230.00 to 3005 WEST        230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 154, " Branch I": 735, "Branch Flow MW": 287.99, "Branch Flow MVAR": 69.6, "Branch MVA": 296.28, "MW Loss": 4.33, "MVAR Loss": 38.99, "Rate": 300.0, "%I": 97.71, "%MVA": 98.76, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "153 MID230      230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Non Metered Bus": 154, " Branch I": 611, "Branch Flow MW": 239.99, "Branch Flow MVAR": 54.6, "Branch MVA": 246.12, "MW Loss": 3.61, "MVAR Loss": 32.49, "Rate": 300.0, "%I": 81.17, "%MVA": 82.04, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "153 MID230      230.00 to 154 DOWNTN      230.00 2"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Non Metered Bus": 154, " Branch I": 740, "Branch Flow MW": -283.65, "Branch Flow MVAR": -40.44, "Branch MVA": 286.52, "MW Loss": 4.33, "MVAR Loss": 38.99, "Rate": 300.0, "%I": 98.33, "%MVA": 95.51, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 153 MID230      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Non Metered Bus": 154, " Branch I": 618, "Branch Flow MW": -236.38, "Branch Flow MVAR": -36.84, "Branch MVA": 239.23, "MW Loss": 3.61, "MVAR Loss": 32.49, "Rate": 300.0, "%I": 82.1, "%MVA": 79.74, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 153 MID230      230.00 2"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Non Metered Bus": 3007, " Branch I": 621, "Branch Flow MW": 238.79, "Branch Flow MVAR": 76.31, "Branch MVA": 250.69, "MW Loss": 1.86, "MVAR Loss": 15.46, "Rate": 300.0, "%I": 82.58, "%MVA": 83.56, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3005 WEST        230.00 to 3007 RURAL       230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Non Metered Bus": 3007, " Branch I": 626, "Branch Flow MW": -236.94, "Branch Flow MVAR": -66.85, "Branch MVA": 246.19, "MW Loss": 1.86, "MVAR Loss": 15.46, "Rate": 300.0, "%I": 83.15, "%MVA": 82.06, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3007 RURAL       230.00 to 3005 WEST        230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 154, " Branch I": 775, "Branch Flow MW": 294.09, "Branch Flow MVAR": 87.96, "Branch MVA": 306.96, "MW Loss": 4.82, "MVAR Loss": 43.36, "Rate": 300.0, "%I": 102.98, "%MVA": 102.32, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "153 MID230      230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Non Metered Bus": 154, " Branch I": 643, "Branch Flow MW": 245.07, "Branch Flow MVAR": 70.01, "Branch MVA": 254.87, "MW Loss": 4.01, "MVAR Loss": 36.13, "Rate": 300.0, "%I": 85.51, "%MVA": 84.96, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "153 MID230      230.00 to 154 DOWNTN      230.00 2"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Non Metered Bus": 154, " Branch I": 781, "Branch Flow MW": -289.27, "Branch Flow MVAR": -54.0, "Branch MVA": 294.27, "MW Loss": 4.82, "MVAR Loss": 43.36, "Rate": 300.0, "%I": 103.75, "%MVA": 98.09, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 153 MID230      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Non Metered Bus": 154, " Branch I": 652, "Branch Flow MW": -241.06, "Branch Flow MVAR": -47.98, "Branch MVA": 245.79, "MW Loss": 4.01, "MVAR Loss": 36.13, "Rate": 300.0, "%I": 86.65, "%MVA": 81.93, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 153 MID230      230.00 2"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 411, "Branch Flow MW": -149.78, "Branch Flow MVAR": -40.32, "Branch MVA": 155.11, "MW Loss": 1.06, "MVAR Loss": 10.61, "Rate": 200.0, "%I": 82.03, "%MVA": 77.56, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 405, "Branch Flow MW": 150.84, "Branch Flow MVAR": 41.77, "Branch MVA": 156.52, "MW Loss": 1.06, "MVAR Loss": 10.61, "Rate": 200.0, "%I": 80.77, "%MVA": 78.26, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Non Metered Bus": 3003, " Branch I": 532, "Branch Flow MW": 202.73, "Branch Flow MVAR": 81.62, "Branch MVA": 218.54, "MW Loss": 0.0, "MVAR Loss": 3.6, "Rate": 250.0, "%I": 84.86, "%MVA": 87.42, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3001 MINE        230.00 to 3003 S. MINE     230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Non Metered Bus": 3003, " Branch I": 532, "Branch Flow MW": -202.73, "Branch Flow MVAR": -78.02, "Branch MVA": 217.23, "MW Loss": 0.0, "MVAR Loss": 3.6, "Rate": 250.0, "%I": 84.86, "%MVA": 86.89, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3003 S. MINE     230.00 to 3001 MINE        230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Non Metered Bus": 3007, " Branch I": 672, "Branch Flow MW": 250.67, "Branch Flow MVAR": 91.67, "Branch MVA": 266.91, "MW Loss": 2.17, "MVAR Loss": 18.09, "Rate": 300.0, "%I": 89.31, "%MVA": 88.97, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3005 WEST        230.00 to 3007 RURAL       230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Non Metered Bus": 3007, " Branch I": 677, "Branch Flow MW": -248.5, "Branch Flow MVAR": -79.37, "Branch MVA": 260.86, "MW Loss": 2.17, "MVAR Loss": 18.09, "Rate": 300.0, "%I": 89.95, "%MVA": 86.95, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3007 RURAL       230.00 to 3005 WEST        230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 154, " Branch I": 822, "Branch Flow MW": 300.23, "Branch Flow MVAR": 108.73, "Branch MVA": 319.31, "MW Loss": 5.42, "MVAR Loss": 48.8, "Rate": 300.0, "%I": 109.21, "%MVA": 106.44, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "153 MID230      230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Non Metered Bus": 154, " Branch I": 682, "Branch Flow MW": 250.19, "Branch Flow MVAR": 87.44, "Branch MVA": 265.03, "MW Loss": 4.52, "MVAR Loss": 40.67, "Rate": 300.0, "%I": 90.65, "%MVA": 88.34, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "153 MID230      230.00 to 154 DOWNTN      230.00 2"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Non Metered Bus": 154, " Branch I": 829, "Branch Flow MW": -294.81, "Branch Flow MVAR": -68.88, "Branch MVA": 302.75, "MW Loss": 5.42, "MVAR Loss": 48.8, "Rate": 300.0, "%I": 110.11, "%MVA": 100.92, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 153 MID230      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Non Metered Bus": 154, " Branch I": 692, "Branch Flow MW": -245.67, "Branch Flow MVAR": -60.2, "Branch MVA": 252.94, "MW Loss": 4.52, "MVAR Loss": 40.67, "Rate": 300.0, "%I": 92.0, "%MVA": 84.31, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 153 MID230      230.00 2"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 436, "Branch Flow MW": -151.8, "Branch Flow MVAR": -48.88, "Branch MVA": 159.48, "MW Loss": 1.19, "MVAR Loss": 11.93, "Rate": 200.0, "%I": 87.01, "%MVA": 79.74, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 429, "Branch Flow MW": 153.0, "Branch Flow MVAR": 52.14, "Branch MVA": 161.64, "MW Loss": 1.19, "MVAR Loss": 11.93, "Rate": 200.0, "%I": 85.54, "%MVA": 80.82, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Non Metered Bus": 3003, " Branch I": 606, "Branch Flow MW": 218.58, "Branch Flow MVAR": 116.7, "Branch MVA": 247.78, "MW Loss": 0.0, "MVAR Loss": 4.68, "Rate": 250.0, "%I": 96.7, "%MVA": 99.11, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3001 MINE        230.00 to 3003 S. MINE     230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Non Metered Bus": 3003, " Branch I": 606, "Branch Flow MW": -218.58, "Branch Flow MVAR": -112.03, "Branch MVA": 245.62, "MW Loss": 0.0, "MVAR Loss": 4.68, "Rate": 250.0, "%I": 96.7, "%MVA": 98.25, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3003 S. MINE     230.00 to 3001 MINE        230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Non Metered Bus": 3007, " Branch I": 726, "Branch Flow MW": 262.02, "Branch Flow MVAR": 107.87, "Branch MVA": 283.36, "MW Loss": 2.53, "MVAR Loss": 21.11, "Rate": 300.0, "%I": 96.49, "%MVA": 94.45, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3005 WEST        230.00 to 3007 RURAL       230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Non Metered Bus": 3007, " Branch I": 731, "Branch Flow MW": -259.49, "Branch Flow MVAR": -92.31, "Branch MVA": 275.42, "MW Loss": 2.53, "MVAR Loss": 21.11, "Rate": 300.0, "%I": 97.18, "%MVA": 91.81, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3007 RURAL       230.00 to 3005 WEST        230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 154, " Branch I": 803, "Branch Flow MW": 311.62, "Branch Flow MVAR": 75.39, "Branch MVA": 320.61, "MW Loss": 5.16, "MVAR Loss": 46.48, "Rate": 300.0, "%I": 106.72, "%MVA": 106.87, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "153 MID230      230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Non Metered Bus": 154, " Branch I": 667, "Branch Flow MW": 259.68, "Branch Flow MVAR": 59.48, "Branch MVA": 266.41, "MW Loss": 4.3, "MVAR Loss": 38.73, "Rate": 300.0, "%I": 88.68, "%MVA": 88.8, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "153 MID230      230.00 to 154 DOWNTN      230.00 2"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Non Metered Bus": 154, " Branch I": 808, "Branch Flow MW": -306.45, "Branch Flow MVAR": -38.53, "Branch MVA": 308.87, "MW Loss": 5.16, "MVAR Loss": 46.48, "Rate": 300.0, "%I": 107.32, "%MVA": 102.96, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 153 MID230      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Non Metered Bus": 154, " Branch I": 674, "Branch Flow MW": -255.38, "Branch Flow MVAR": -35.17, "Branch MVA": 257.79, "MW Loss": 4.3, "MVAR Loss": 38.73, "Rate": 300.0, "%I": 89.57, "%MVA": 85.93, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 153 MID230      230.00 2"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 432, "Branch Flow MW": -162.19, "Branch Flow MVAR": -31.0, "Branch MVA": 165.13, "MW Loss": 1.17, "MVAR Loss": 11.74, "Rate": 200.0, "%I": 86.06, "%MVA": 82.56, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 427, "Branch Flow MW": 163.36, "Branch Flow MVAR": 33.34, "Branch MVA": 166.73, "MW Loss": 1.17, "MVAR Loss": 11.74, "Rate": 200.0, "%I": 85.12, "%MVA": 83.36, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Non Metered Bus": 3007, " Branch I": 651, "Branch Flow MW": 247.52, "Branch Flow MVAR": 81.05, "Branch MVA": 260.45, "MW Loss": 2.03, "MVAR Loss": 16.94, "Rate": 300.0, "%I": 86.46, "%MVA": 86.82, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3005 WEST        230.00 to 3007 RURAL       230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Non Metered Bus": 3007, " Branch I": 655, "Branch Flow MW": -245.49, "Branch Flow MVAR": -70.0, "Branch MVA": 255.27, "MW Loss": 2.03, "MVAR Loss": 16.94, "Rate": 300.0, "%I": 87.04, "%MVA": 85.09, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3007 RURAL       230.00 to 3005 WEST        230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 154, " Branch I": 855, "Branch Flow MW": 318.7, "Branch Flow MVAR": 99.38, "Branch MVA": 333.84, "MW Loss": 5.86, "MVAR Loss": 52.75, "Rate": 300.0, "%I": 113.62, "%MVA": 111.28, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "153 MID230      230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Non Metered Bus": 154, " Branch I": 710, "Branch Flow MW": 265.59, "Branch Flow MVAR": 79.62, "Branch MVA": 277.26, "MW Loss": 4.88, "MVAR Loss": 43.96, "Rate": 300.0, "%I": 94.37, "%MVA": 92.42, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "153 MID230      230.00 to 154 DOWNTN      230.00 2"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Non Metered Bus": 154, " Branch I": 861, "Branch Flow MW": -312.84, "Branch Flow MVAR": -55.72, "Branch MVA": 317.76, "MW Loss": 5.86, "MVAR Loss": 52.75, "Rate": 300.0, "%I": 114.38, "%MVA": 105.92, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 153 MID230      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Non Metered Bus": 154, " Branch I": 719, "Branch Flow MW": -260.7, "Branch Flow MVAR": -49.29, "Branch MVA": 265.32, "MW Loss": 4.88, "MVAR Loss": 43.96, "Rate": 300.0, "%I": 95.5, "%MVA": 88.44, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 153 MID230      230.00 2"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 459, "Branch Flow MW": -164.53, "Branch Flow MVAR": -40.87, "Branch MVA": 169.53, "MW Loss": 1.33, "MVAR Loss": 13.25, "Rate": 200.0, "%I": 91.53, "%MVA": 84.76, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 453, "Branch Flow MW": 165.85, "Branch Flow MVAR": 45.31, "Branch MVA": 171.93, "MW Loss": 1.33, "MVAR Loss": 13.25, "Rate": 200.0, "%I": 90.35, "%MVA": 85.96, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Non Metered Bus": 3003, " Branch I": 565, "Branch Flow MW": 205.57, "Branch Flow MVAR": 106.01, "Branch MVA": 231.3, "MW Loss": 0.0, "MVAR Loss": 4.06, "Rate": 250.0, "%I": 90.13, "%MVA": 92.52, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3001 MINE        230.00 to 3003 S. MINE     230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Non Metered Bus": 3003, " Branch I": 565, "Branch Flow MW": -205.57, "Branch Flow MVAR": -101.95, "Branch MVA": 229.46, "MW Loss": 0.0, "MVAR Loss": 4.06, "Rate": 250.0, "%I": 90.13, "%MVA": 91.79, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3003 S. MINE     230.00 to 3001 MINE        230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Non Metered Bus": 3007, " Branch I": 712, "Branch Flow MW": 260.77, "Branch Flow MVAR": 99.98, "Branch MVA": 279.28, "MW Loss": 2.43, "MVAR Loss": 20.28, "Rate": 300.0, "%I": 94.59, "%MVA": 93.09, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3005 WEST        230.00 to 3007 RURAL       230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Non Metered Bus": 3007, " Branch I": 717, "Branch Flow MW": -258.33, "Branch Flow MVAR": -85.32, "Branch MVA": 272.06, "MW Loss": 2.43, "MVAR Loss": 20.28, "Rate": 300.0, "%I": 95.24, "%MVA": 90.69, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3007 RURAL       230.00 to 3005 WEST        230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 154, " Branch I": 907, "Branch Flow MW": 324.71, "Branch Flow MVAR": 121.1, "Branch MVA": 346.55, "MW Loss": 6.59, "MVAR Loss": 59.35, "Rate": 300.0, "%I": 120.49, "%MVA": 115.52, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "153 MID230      230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Non Metered Bus": 154, " Branch I": 753, "Branch Flow MW": 270.59, "Branch Flow MVAR": 97.85, "Branch MVA": 287.74, "MW Loss": 5.5, "MVAR Loss": 49.46, "Rate": 300.0, "%I": 100.04, "%MVA": 95.91, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "153 MID230      230.00 to 154 DOWNTN      230.00 2"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Non Metered Bus": 154, " Branch I": 914, "Branch Flow MW": -318.11, "Branch Flow MVAR": -70.34, "Branch MVA": 325.8, "MW Loss": 6.59, "MVAR Loss": 59.35, "Rate": 300.0, "%I": 121.37, "%MVA": 108.6, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 153 MID230      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Non Metered Bus": 154, " Branch I": 763, "Branch Flow MW": -265.09, "Branch Flow MVAR": -61.29, "Branch MVA": 272.09, "MW Loss": 5.5, "MVAR Loss": 49.46, "Rate": 300.0, "%I": 101.36, "%MVA": 90.7, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 153 MID230      230.00 2"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 486, "Branch Flow MW": -166.38, "Branch Flow MVAR": -49.3, "Branch MVA": 173.53, "MW Loss": 1.49, "MVAR Loss": 14.86, "Rate": 200.0, "%I": 96.97, "%MVA": 86.76, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 479, "Branch Flow MW": 167.86, "Branch Flow MVAR": 55.87, "Branch MVA": 176.92, "MW Loss": 1.49, "MVAR Loss": 14.86, "Rate": 200.0, "%I": 95.6, "%MVA": 88.46, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Non Metered Bus": 3003, " Branch I": 649, "Branch Flow MW": 221.71, "Branch Flow MVAR": 143.82, "Branch MVA": 264.28, "MW Loss": 0.0, "MVAR Loss": 5.36, "Rate": 250.0, "%I": 103.54, "%MVA": 105.71, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3001 MINE        230.00 to 3003 S. MINE     230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Non Metered Bus": 3003, " Branch I": 649, "Branch Flow MW": -221.71, "Branch Flow MVAR": -138.46, "Branch MVA": 261.4, "MW Loss": 0.0, "MVAR Loss": 5.36, "Rate": 250.0, "%I": 103.54, "%MVA": 104.56, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3003 S. MINE     230.00 to 3001 MINE        230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Non Metered Bus": 3007, " Branch I": 770, "Branch Flow MW": 272.29, "Branch Flow MVAR": 116.97, "Branch MVA": 296.35, "MW Loss": 2.85, "MVAR Loss": 23.74, "Rate": 300.0, "%I": 102.33, "%MVA": 98.78, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3005 WEST        230.00 to 3007 RURAL       230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Non Metered Bus": 3007, " Branch I": 775, "Branch Flow MW": -269.44, "Branch Flow MVAR": -98.61, "Branch MVA": 286.92, "MW Loss": 2.85, "MVAR Loss": 23.74, "Rate": 300.0, "%I": 103.03, "%MVA": 95.64, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3007 RURAL       230.00 to 3005 WEST        230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 154, " Branch I": 653, "Branch Flow MW": 253.16, "Branch Flow MVAR": 75.01, "Branch MVA": 264.04, "MW Loss": 3.43, "MVAR Loss": 30.84, "Rate": 300.0, "%I": 86.77, "%MVA": 88.01, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "153 MID230      230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Non Metered Bus": 154, " Branch I": 659, "Branch Flow MW": -249.73, "Branch Flow MVAR": -54.04, "Branch MVA": 255.51, "MW Loss": 3.43, "MVAR Loss": 30.84, "Rate": 300.0, "%I": 87.59, "%MVA": 85.17, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 153 MID230      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 154, " Branch I": 678, "Branch Flow MW": 260.96, "Branch Flow MVAR": 78.42, "Branch MVA": 272.49, "MW Loss": 3.7, "MVAR Loss": 33.29, "Rate": 300.0, "%I": 90.16, "%MVA": 90.83, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "153 MID230      230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Non Metered Bus": 154, " Branch I": 685, "Branch Flow MW": -257.27, "Branch Flow MVAR": -54.85, "Branch MVA": 263.05, "MW Loss": 3.7, "MVAR Loss": 33.29, "Rate": 300.0, "%I": 90.98, "%MVA": 87.68, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 153 MID230      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Non Metered Bus": 3003, " Branch I": 505, "Branch Flow MW": 199.88, "Branch Flow MVAR": 57.84, "Branch MVA": 208.08, "MW Loss": 0.0, "MVAR Loss": 3.24, "Rate": 250.0, "%I": 80.53, "%MVA": 83.23, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3001 MINE        230.00 to 3003 S. MINE     230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Non Metered Bus": 3003, " Branch I": 505, "Branch Flow MW": -199.88, "Branch Flow MVAR": -54.6, "Branch MVA": 207.21, "MW Loss": 0.0, "MVAR Loss": 3.24, "Rate": 250.0, "%I": 80.53, "%MVA": 82.88, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3003 S. MINE     230.00 to 3001 MINE        230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Non Metered Bus": 3007, " Branch I": 628, "Branch Flow MW": 237.69, "Branch Flow MVAR": 84.16, "Branch MVA": 252.15, "MW Loss": 1.89, "MVAR Loss": 15.78, "Rate": 300.0, "%I": 83.4, "%MVA": 84.05, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3005 WEST        230.00 to 3007 RURAL       230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Non Metered Bus": 3007, " Branch I": 632, "Branch Flow MW": -235.79, "Branch Flow MVAR": -74.32, "Branch MVA": 247.23, "MW Loss": 1.89, "MVAR Loss": 15.78, "Rate": 300.0, "%I": 84.03, "%MVA": 82.41, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3007 RURAL       230.00 to 3005 WEST        230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 154, " Branch I": 722, "Branch Flow MW": 267.15, "Branch Flow MVAR": 98.52, "Branch MVA": 284.74, "MW Loss": 4.19, "MVAR Loss": 37.69, "Rate": 300.0, "%I": 95.88, "%MVA": 94.91, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "153 MID230      230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Non Metered Bus": 154, " Branch I": 729, "Branch Flow MW": -262.96, "Branch Flow MVAR": -70.12, "Branch MVA": 272.15, "MW Loss": 4.19, "MVAR Loss": 37.69, "Rate": 300.0, "%I": 96.85, "%MVA": 90.72, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 153 MID230      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Non Metered Bus": 154, " Branch I": 609, "Branch Flow MW": -219.14, "Branch Flow MVAR": -61.35, "Branch MVA": 227.56, "MW Loss": 3.49, "MVAR Loss": 31.41, "Rate": 300.0, "%I": 80.99, "%MVA": 75.85, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 153 MID230      230.00 2"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Non Metered Bus": 3003, " Branch I": 569, "Branch Flow MW": 215.01, "Branch Flow MVAR": 90.66, "Branch MVA": 233.34, "MW Loss": 0.0, "MVAR Loss": 4.12, "Rate": 250.0, "%I": 90.72, "%MVA": 93.34, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3001 MINE        230.00 to 3003 S. MINE     230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Non Metered Bus": 3003, " Branch I": 569, "Branch Flow MW": -215.01, "Branch Flow MVAR": -86.55, "Branch MVA": 231.78, "MW Loss": 0.0, "MVAR Loss": 4.12, "Rate": 250.0, "%I": 90.72, "%MVA": 92.71, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3003 S. MINE     230.00 to 3001 MINE        230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Non Metered Bus": 3007, " Branch I": 678, "Branch Flow MW": 248.78, "Branch Flow MVAR": 99.74, "Branch MVA": 268.03, "MW Loss": 2.21, "MVAR Loss": 18.41, "Rate": 300.0, "%I": 90.09, "%MVA": 89.34, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3005 WEST        230.00 to 3007 RURAL       230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Non Metered Bus": 3007, " Branch I": 683, "Branch Flow MW": -246.57, "Branch Flow MVAR": -87.04, "Branch MVA": 261.48, "MW Loss": 2.21, "MVAR Loss": 18.41, "Rate": 300.0, "%I": 90.77, "%MVA": 87.16, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3007 RURAL       230.00 to 3005 WEST        230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 154, " Branch I": 712, "Branch Flow MW": 278.06, "Branch Flow MVAR": 71.07, "Branch MVA": 287.0, "MW Loss": 4.06, "MVAR Loss": 36.53, "Rate": 300.0, "%I": 94.55, "%MVA": 95.67, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "153 MID230      230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Non Metered Bus": 154, " Branch I": 717, "Branch Flow MW": -274.0, "Branch Flow MVAR": -44.37, "Branch MVA": 277.57, "MW Loss": 4.06, "MVAR Loss": 36.53, "Rate": 300.0, "%I": 95.22, "%MVA": 92.52, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 153 MID230      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Non Metered Bus": 3007, " Branch I": 611, "Branch Flow MW": 234.33, "Branch Flow MVAR": 76.72, "Branch MVA": 246.57, "MW Loss": 1.79, "MVAR Loss": 14.93, "Rate": 300.0, "%I": 81.15, "%MVA": 82.19, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3005 WEST        230.00 to 3007 RURAL       230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Non Metered Bus": 3007, " Branch I": 615, "Branch Flow MW": -232.53, "Branch Flow MVAR": -67.78, "Branch MVA": 242.21, "MW Loss": 1.79, "MVAR Loss": 14.93, "Rate": 300.0, "%I": 81.74, "%MVA": 80.74, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3007 RURAL       230.00 to 3005 WEST        230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 154, " Branch I": 750, "Branch Flow MW": 285.61, "Branch Flow MVAR": 85.21, "Branch MVA": 298.05, "MW Loss": 4.51, "MVAR Loss": 40.57, "Rate": 300.0, "%I": 99.6, "%MVA": 99.35, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "153 MID230      230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Non Metered Bus": 154, " Branch I": 622, "Branch Flow MW": 238.01, "Branch Flow MVAR": 67.69, "Branch MVA": 247.45, "MW Loss": 3.76, "MVAR Loss": 33.81, "Rate": 300.0, "%I": 82.69, "%MVA": 82.48, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "153 MID230      230.00 to 154 DOWNTN      230.00 2"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Non Metered Bus": 154, " Branch I": 755, "Branch Flow MW": -281.1, "Branch Flow MVAR": -54.14, "Branch MVA": 286.27, "MW Loss": 4.51, "MVAR Loss": 40.57, "Rate": 300.0, "%I": 100.37, "%MVA": 95.42, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 153 MID230      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Non Metered Bus": 154, " Branch I": 631, "Branch Flow MW": -234.25, "Branch Flow MVAR": -48.13, "Branch MVA": 239.14, "MW Loss": 3.76, "MVAR Loss": 33.81, "Rate": 300.0, "%I": 83.85, "%MVA": 79.71, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 153 MID230      230.00 2"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Non Metered Bus": 3003, " Branch I": 524, "Branch Flow MW": 201.84, "Branch Flow MVAR": 74.87, "Branch MVA": 215.28, "MW Loss": 0.0, "MVAR Loss": 3.49, "Rate": 250.0, "%I": 83.52, "%MVA": 86.11, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3001 MINE        230.00 to 3003 S. MINE     230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Non Metered Bus": 3003, " Branch I": 524, "Branch Flow MW": -201.84, "Branch Flow MVAR": -71.38, "Branch MVA": 214.09, "MW Loss": 0.0, "MVAR Loss": 3.49, "Rate": 250.0, "%I": 83.52, "%MVA": 85.64, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3003 S. MINE     230.00 to 3001 MINE        230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Non Metered Bus": 3007, " Branch I": 660, "Branch Flow MW": 247.29, "Branch Flow MVAR": 89.53, "Branch MVA": 262.99, "MW Loss": 2.09, "MVAR Loss": 17.45, "Rate": 300.0, "%I": 87.71, "%MVA": 87.66, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3005 WEST        230.00 to 3007 RURAL       230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Non Metered Bus": 3007, " Branch I": 665, "Branch Flow MW": -245.19, "Branch Flow MVAR": -77.91, "Branch MVA": 257.27, "MW Loss": 2.09, "MVAR Loss": 17.45, "Rate": 300.0, "%I": 88.34, "%MVA": 85.76, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3007 RURAL       230.00 to 3005 WEST        230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 154, " Branch I": 795, "Branch Flow MW": 291.82, "Branch Flow MVAR": 105.53, "Branch MVA": 310.31, "MW Loss": 5.08, "MVAR Loss": 45.68, "Rate": 300.0, "%I": 105.64, "%MVA": 103.44, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "153 MID230      230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Non Metered Bus": 154, " Branch I": 660, "Branch Flow MW": 243.18, "Branch Flow MVAR": 84.75, "Branch MVA": 257.53, "MW Loss": 4.23, "MVAR Loss": 38.07, "Rate": 300.0, "%I": 87.67, "%MVA": 85.84, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "153 MID230      230.00 to 154 DOWNTN      230.00 2"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Non Metered Bus": 154, " Branch I": 802, "Branch Flow MW": -286.74, "Branch Flow MVAR": -68.9, "Branch MVA": 294.9, "MW Loss": 5.08, "MVAR Loss": 45.68, "Rate": 300.0, "%I": 106.55, "%MVA": 98.3, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 153 MID230      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Non Metered Bus": 154, " Branch I": 670, "Branch Flow MW": -238.95, "Branch Flow MVAR": -60.25, "Branch MVA": 246.43, "MW Loss": 4.23, "MVAR Loss": 38.07, "Rate": 300.0, "%I": 89.04, "%MVA": 82.14, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 153 MID230      230.00 2"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 419, "Branch Flow MW": -146.11, "Branch Flow MVAR": -48.63, "Branch MVA": 153.99, "MW Loss": 1.1, "MVAR Loss": 10.96, "Rate": 200.0, "%I": 83.46, "%MVA": 77.0, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 411, "Branch Flow MW": 147.21, "Branch Flow MVAR": 50.82, "Branch MVA": 155.73, "MW Loss": 1.1, "MVAR Loss": 10.96, "Rate": 200.0, "%I": 81.96, "%MVA": 77.87, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Non Metered Bus": 3003, " Branch I": 595, "Branch Flow MW": 217.6, "Branch Flow MVAR": 108.95, "Branch MVA": 243.35, "MW Loss": 0.0, "MVAR Loss": 4.5, "Rate": 250.0, "%I": 94.86, "%MVA": 97.34, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3001 MINE        230.00 to 3003 S. MINE     230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Non Metered Bus": 3003, " Branch I": 595, "Branch Flow MW": -217.6, "Branch Flow MVAR": -104.45, "Branch MVA": 241.37, "MW Loss": 0.0, "MVAR Loss": 4.5, "Rate": 250.0, "%I": 94.86, "%MVA": 96.55, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3003 S. MINE     230.00 to 3001 MINE        230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Non Metered Bus": 3007, " Branch I": 713, "Branch Flow MW": 258.59, "Branch Flow MVAR": 105.39, "Branch MVA": 279.24, "MW Loss": 2.44, "MVAR Loss": 20.35, "Rate": 300.0, "%I": 94.72, "%MVA": 93.08, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3005 WEST        230.00 to 3007 RURAL       230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Non Metered Bus": 3007, " Branch I": 718, "Branch Flow MW": -256.15, "Branch Flow MVAR": -90.64, "Branch MVA": 271.72, "MW Loss": 2.44, "MVAR Loss": 20.35, "Rate": 300.0, "%I": 95.41, "%MVA": 90.57, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3007 RURAL       230.00 to 3005 WEST        230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 154, " Branch I": 778, "Branch Flow MW": 303.04, "Branch Flow MVAR": 72.55, "Branch MVA": 311.6, "MW Loss": 4.84, "MVAR Loss": 43.57, "Rate": 300.0, "%I": 103.31, "%MVA": 103.87, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "153 MID230      230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Non Metered Bus": 154, " Branch I": 646, "Branch Flow MW": 252.53, "Branch Flow MVAR": 57.09, "Branch MVA": 258.9, "MW Loss": 4.03, "MVAR Loss": 36.31, "Rate": 300.0, "%I": 85.84, "%MVA": 86.3, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "153 MID230      230.00 to 154 DOWNTN      230.00 2"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Non Metered Bus": 154, " Branch I": 782, "Branch Flow MW": -298.2, "Branch Flow MVAR": -38.69, "Branch MVA": 300.7, "MW Loss": 4.84, "MVAR Loss": 43.57, "Rate": 300.0, "%I": 103.91, "%MVA": 100.23, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 153 MID230      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Non Metered Bus": 154, " Branch I": 653, "Branch Flow MW": -248.5, "Branch Flow MVAR": -35.34, "Branch MVA": 251.0, "MW Loss": 4.03, "MVAR Loss": 36.31, "Rate": 300.0, "%I": 86.74, "%MVA": 83.67, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 153 MID230      230.00 2"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 414, "Branch Flow MW": -156.44, "Branch Flow MVAR": -30.86, "Branch MVA": 159.45, "MW Loss": 1.08, "MVAR Loss": 10.82, "Rate": 200.0, "%I": 82.65, "%MVA": 79.73, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 410, "Branch Flow MW": 157.52, "Branch Flow MVAR": 32.19, "Branch MVA": 160.77, "MW Loss": 1.08, "MVAR Loss": 10.82, "Rate": 200.0, "%I": 81.69, "%MVA": 80.39, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Non Metered Bus": 3007, " Branch I": 639, "Branch Flow MW": 244.09, "Branch Flow MVAR": 78.88, "Branch MVA": 256.52, "MW Loss": 1.96, "MVAR Loss": 16.33, "Rate": 300.0, "%I": 84.87, "%MVA": 85.51, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3005 WEST        230.00 to 3007 RURAL       230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Non Metered Bus": 3007, " Branch I": 643, "Branch Flow MW": -242.13, "Branch Flow MVAR": -68.49, "Branch MVA": 251.63, "MW Loss": 1.96, "MVAR Loss": 16.33, "Rate": 300.0, "%I": 85.44, "%MVA": 83.88, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3007 RURAL       230.00 to 3005 WEST        230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 154, " Branch I": 828, "Branch Flow MW": 310.28, "Branch Flow MVAR": 96.07, "Branch MVA": 324.81, "MW Loss": 5.5, "MVAR Loss": 49.48, "Rate": 300.0, "%I": 110.03, "%MVA": 108.27, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "153 MID230      230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Non Metered Bus": 154, " Branch I": 688, "Branch Flow MW": 258.57, "Branch Flow MVAR": 76.83, "Branch MVA": 269.74, "MW Loss": 4.58, "MVAR Loss": 41.23, "Rate": 300.0, "%I": 91.38, "%MVA": 89.91, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "153 MID230      230.00 to 154 DOWNTN      230.00 2"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Non Metered Bus": 154, " Branch I": 834, "Branch Flow MW": -304.78, "Branch Flow MVAR": -55.78, "Branch MVA": 309.85, "MW Loss": 5.5, "MVAR Loss": 49.48, "Rate": 300.0, "%I": 110.8, "%MVA": 103.28, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 153 MID230      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Non Metered Bus": 154, " Branch I": 696, "Branch Flow MW": -253.99, "Branch Flow MVAR": -49.38, "Branch MVA": 258.74, "MW Loss": 4.58, "MVAR Loss": 41.23, "Rate": 300.0, "%I": 92.52, "%MVA": 86.25, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 153 MID230      230.00 2"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 441, "Branch Flow MW": -158.85, "Branch Flow MVAR": -40.68, "Branch MVA": 163.98, "MW Loss": 1.22, "MVAR Loss": 12.22, "Rate": 200.0, "%I": 87.96, "%MVA": 81.99, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 435, "Branch Flow MW": 160.08, "Branch Flow MVAR": 43.98, "Branch MVA": 166.01, "MW Loss": 1.22, "MVAR Loss": 12.22, "Rate": 200.0, "%I": 86.74, "%MVA": 83.0, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Non Metered Bus": 3003, " Branch I": 554, "Branch Flow MW": 204.59, "Branch Flow MVAR": 98.12, "Branch MVA": 226.91, "MW Loss": 0.0, "MVAR Loss": 3.9, "Rate": 250.0, "%I": 88.32, "%MVA": 90.76, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3001 MINE        230.00 to 3003 S. MINE     230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Non Metered Bus": 3003, " Branch I": 554, "Branch Flow MW": -204.59, "Branch Flow MVAR": -94.22, "Branch MVA": 225.25, "MW Loss": 0.0, "MVAR Loss": 3.9, "Rate": 250.0, "%I": 88.32, "%MVA": 90.1, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3003 S. MINE     230.00 to 3001 MINE        230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Non Metered Bus": 3007, " Branch I": 699, "Branch Flow MW": 257.33, "Branch Flow MVAR": 97.45, "Branch MVA": 275.16, "MW Loss": 2.34, "MVAR Loss": 19.54, "Rate": 300.0, "%I": 92.83, "%MVA": 91.72, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3005 WEST        230.00 to 3007 RURAL       230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Non Metered Bus": 3007, " Branch I": 703, "Branch Flow MW": -254.98, "Branch Flow MVAR": -83.59, "Branch MVA": 268.33, "MW Loss": 2.34, "MVAR Loss": 19.54, "Rate": 300.0, "%I": 93.48, "%MVA": 89.44, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3007 RURAL       230.00 to 3005 WEST        230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 154, " Branch I": 878, "Branch Flow MW": 316.36, "Branch Flow MVAR": 117.17, "Branch MVA": 337.36, "MW Loss": 6.18, "MVAR Loss": 55.63, "Rate": 300.0, "%I": 116.63, "%MVA": 112.45, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "153 MID230      230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Non Metered Bus": 154, " Branch I": 729, "Branch Flow MW": 263.64, "Branch Flow MVAR": 94.54, "Branch MVA": 280.07, "MW Loss": 5.15, "MVAR Loss": 46.36, "Rate": 300.0, "%I": 96.83, "%MVA": 93.36, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "153 MID230      230.00 to 154 DOWNTN      230.00 2"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Non Metered Bus": 154, " Branch I": 885, "Branch Flow MW": -310.18, "Branch Flow MVAR": -70.25, "Branch MVA": 318.04, "MW Loss": 6.18, "MVAR Loss": 55.63, "Rate": 300.0, "%I": 117.52, "%MVA": 106.01, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 153 MID230      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Non Metered Bus": 154, " Branch I": 739, "Branch Flow MW": -258.49, "Branch Flow MVAR": -61.26, "Branch MVA": 265.64, "MW Loss": 5.15, "MVAR Loss": 46.36, "Rate": 300.0, "%I": 98.16, "%MVA": 88.55, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 153 MID230      230.00 2"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 467, "Branch Flow MW": -160.76, "Branch Flow MVAR": -49.02, "Branch MVA": 168.06, "MW Loss": 1.37, "MVAR Loss": 13.7, "Rate": 200.0, "%I": 93.16, "%MVA": 84.03, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 460, "Branch Flow MW": 162.13, "Branch Flow MVAR": 54.31, "Branch MVA": 170.98, "MW Loss": 1.37, "MVAR Loss": 13.7, "Rate": 200.0, "%I": 91.76, "%MVA": 85.49, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Non Metered Bus": 3003, " Branch I": 634, "Branch Flow MW": 220.61, "Branch Flow MVAR": 134.59, "Branch MVA": 258.42, "MW Loss": 0.0, "MVAR Loss": 5.11, "Rate": 250.0, "%I": 101.11, "%MVA": 103.37, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3001 MINE        230.00 to 3003 S. MINE     230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Non Metered Bus": 3003, " Branch I": 634, "Branch Flow MW": -220.61, "Branch Flow MVAR": -129.48, "Branch MVA": 255.8, "MW Loss": 0.0, "MVAR Loss": 5.11, "Rate": 250.0, "%I": 101.11, "%MVA": 102.32, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3003 S. MINE     230.00 to 3001 MINE        230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Non Metered Bus": 3007, " Branch I": 755, "Branch Flow MW": 268.78, "Branch Flow MVAR": 113.99, "Branch MVA": 291.95, "MW Loss": 2.74, "MVAR Loss": 22.82, "Rate": 300.0, "%I": 100.33, "%MVA": 97.32, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3005 WEST        230.00 to 3007 RURAL       230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Non Metered Bus": 3007, " Branch I": 760, "Branch Flow MW": -266.04, "Branch Flow MVAR": -96.61, "Branch MVA": 283.04, "MW Loss": 2.74, "MVAR Loss": 22.82, "Rate": 300.0, "%I": 101.03, "%MVA": 94.35, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3007 RURAL       230.00 to 3005 WEST        230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 154, " Branch I": 633, "Branch Flow MW": 244.56, "Branch Flow MVAR": 76.49, "Branch MVA": 256.24, "MW Loss": 3.23, "MVAR Loss": 29.03, "Rate": 300.0, "%I": 84.14, "%MVA": 85.41, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "153 MID230      230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Non Metered Bus": 154, " Branch I": 640, "Branch Flow MW": -241.34, "Branch Flow MVAR": -57.34, "Branch MVA": 248.06, "MW Loss": 3.23, "MVAR Loss": 29.03, "Rate": 300.0, "%I": 85.02, "%MVA": 82.69, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 153 MID230      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 154, " Branch I": 656, "Branch Flow MW": 252.44, "Branch Flow MVAR": 77.24, "Branch MVA": 263.99, "MW Loss": 3.45, "MVAR Loss": 31.09, "Rate": 300.0, "%I": 87.12, "%MVA": 88.0, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "153 MID230      230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Non Metered Bus": 154, " Branch I": 662, "Branch Flow MW": -248.98, "Branch Flow MVAR": -55.92, "Branch MVA": 255.19, "MW Loss": 3.45, "MVAR Loss": 31.09, "Rate": 300.0, "%I": 87.96, "%MVA": 85.06, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 153 MID230      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Non Metered Bus": 3007, " Branch I": 618, "Branch Flow MW": 234.47, "Branch Flow MVAR": 82.98, "Branch MVA": 248.72, "MW Loss": 1.83, "MVAR Loss": 15.29, "Rate": 300.0, "%I": 82.08, "%MVA": 82.91, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3005 WEST        230.00 to 3007 RURAL       230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Non Metered Bus": 3007, " Branch I": 622, "Branch Flow MW": -232.64, "Branch Flow MVAR": -73.65, "Branch MVA": 244.02, "MW Loss": 1.83, "MVAR Loss": 15.29, "Rate": 300.0, "%I": 82.72, "%MVA": 81.34, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3007 RURAL       230.00 to 3005 WEST        230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 154, " Branch I": 698, "Branch Flow MW": 258.64, "Branch Flow MVAR": 97.11, "Branch MVA": 276.27, "MW Loss": 3.92, "MVAR Loss": 35.29, "Rate": 300.0, "%I": 92.75, "%MVA": 92.09, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "153 MID230      230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Non Metered Bus": 154, " Branch I": 706, "Branch Flow MW": -254.72, "Branch Flow MVAR": -71.17, "Branch MVA": 264.48, "MW Loss": 3.92, "MVAR Loss": 35.29, "Rate": 300.0, "%I": 93.75, "%MVA": 88.16, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 153 MID230      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Non Metered Bus": 3003, " Branch I": 562, "Branch Flow MW": 214.18, "Branch Flow MVAR": 85.61, "Branch MVA": 230.65, "MW Loss": 0.0, "MVAR Loss": 4.01, "Rate": 250.0, "%I": 89.61, "%MVA": 92.26, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3001 MINE        230.00 to 3003 S. MINE     230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Non Metered Bus": 3003, " Branch I": 562, "Branch Flow MW": -214.18, "Branch Flow MVAR": -81.6, "Branch MVA": 229.2, "MW Loss": 0.0, "MVAR Loss": 4.01, "Rate": 250.0, "%I": 89.61, "%MVA": 91.68, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3003 S. MINE     230.00 to 3001 MINE        230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Non Metered Bus": 3007, " Branch I": 667, "Branch Flow MW": 245.46, "Branch Flow MVAR": 98.38, "Branch MVA": 264.44, "MW Loss": 2.14, "MVAR Loss": 17.84, "Rate": 300.0, "%I": 88.66, "%MVA": 88.15, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3005 WEST        230.00 to 3007 RURAL       230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Non Metered Bus": 3007, " Branch I": 672, "Branch Flow MW": -243.32, "Branch Flow MVAR": -86.29, "Branch MVA": 258.17, "MW Loss": 2.14, "MVAR Loss": 17.84, "Rate": 300.0, "%I": 89.35, "%MVA": 86.06, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3007 RURAL       230.00 to 3005 WEST        230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 154, " Branch I": 691, "Branch Flow MW": 269.42, "Branch Flow MVAR": 72.58, "Branch MVA": 279.03, "MW Loss": 3.83, "MVAR Loss": 34.5, "Rate": 300.0, "%I": 91.84, "%MVA": 93.01, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "153 MID230      230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Non Metered Bus": 154, " Branch I": 697, "Branch Flow MW": -265.59, "Branch Flow MVAR": -47.94, "Branch MVA": 269.88, "MW Loss": 3.83, "MVAR Loss": 34.5, "Rate": 300.0, "%I": 92.56, "%MVA": 89.96, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 153 MID230      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Non Metered Bus": 3007, " Branch I": 603, "Branch Flow MW": 231.13, "Branch Flow MVAR": 77.15, "Branch MVA": 243.66, "MW Loss": 1.75, "MVAR Loss": 14.57, "Rate": 300.0, "%I": 80.15, "%MVA": 81.22, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3005 WEST        230.00 to 3007 RURAL       230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Non Metered Bus": 3007, " Branch I": 608, "Branch Flow MW": -229.38, "Branch Flow MVAR": -68.59, "Branch MVA": 239.42, "MW Loss": 1.75, "MVAR Loss": 14.57, "Rate": 300.0, "%I": 80.75, "%MVA": 79.81, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3007 RURAL       230.00 to 3005 WEST        230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 154, " Branch I": 726, "Branch Flow MW": 277.08, "Branch Flow MVAR": 83.69, "Branch MVA": 289.45, "MW Loss": 4.23, "MVAR Loss": 38.04, "Rate": 300.0, "%I": 96.43, "%MVA": 96.48, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "153 MID230      230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Non Metered Bus": 154, " Branch I": 602, "Branch Flow MW": 230.9, "Branch Flow MVAR": 66.4, "Branch MVA": 240.26, "MW Loss": 3.52, "MVAR Loss": 31.7, "Rate": 300.0, "%I": 80.04, "%MVA": 80.09, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "153 MID230      230.00 to 154 DOWNTN      230.00 2"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Non Metered Bus": 154, " Branch I": 732, "Branch Flow MW": -272.86, "Branch Flow MVAR": -55.21, "Branch MVA": 278.38, "MW Loss": 4.23, "MVAR Loss": 38.04, "Rate": 300.0, "%I": 97.22, "%MVA": 92.79, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 153 MID230      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Non Metered Bus": 154, " Branch I": 611, "Branch Flow MW": -227.38, "Branch Flow MVAR": -49.04, "Branch MVA": 232.61, "MW Loss": 3.52, "MVAR Loss": 31.7, "Rate": 300.0, "%I": 81.24, "%MVA": 77.54, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 153 MID230      230.00 2"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Non Metered Bus": 3003, " Branch I": 517, "Branch Flow MW": 201.0, "Branch Flow MVAR": 69.7, "Branch MVA": 212.75, "MW Loss": 0.0, "MVAR Loss": 3.4, "Rate": 250.0, "%I": 82.47, "%MVA": 85.1, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3001 MINE        230.00 to 3003 S. MINE     230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Non Metered Bus": 3003, " Branch I": 517, "Branch Flow MW": -201.0, "Branch Flow MVAR": -66.3, "Branch MVA": 211.66, "MW Loss": 0.0, "MVAR Loss": 3.4, "Rate": 250.0, "%I": 82.47, "%MVA": 84.66, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3003 S. MINE     230.00 to 3001 MINE        230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Non Metered Bus": 3007, " Branch I": 649, "Branch Flow MW": 243.96, "Branch Flow MVAR": 88.12, "Branch MVA": 259.39, "MW Loss": 2.03, "MVAR Loss": 16.89, "Rate": 300.0, "%I": 86.29, "%MVA": 86.46, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3005 WEST        230.00 to 3007 RURAL       230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Non Metered Bus": 3007, " Branch I": 654, "Branch Flow MW": -241.93, "Branch Flow MVAR": -77.09, "Branch MVA": 253.92, "MW Loss": 2.03, "MVAR Loss": 16.89, "Rate": 300.0, "%I": 86.92, "%MVA": 84.64, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3007 RURAL       230.00 to 3005 WEST        230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 154, " Branch I": 770, "Branch Flow MW": 283.35, "Branch Flow MVAR": 103.72, "Branch MVA": 301.73, "MW Loss": 4.77, "MVAR Loss": 42.91, "Rate": 300.0, "%I": 102.35, "%MVA": 100.58, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "153 MID230      230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Non Metered Bus": 154, " Branch I": 639, "Branch Flow MW": 236.12, "Branch Flow MVAR": 83.22, "Branch MVA": 250.36, "MW Loss": 3.97, "MVAR Loss": 35.76, "Rate": 300.0, "%I": 84.93, "%MVA": 83.45, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "153 MID230      230.00 to 154 DOWNTN      230.00 2"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Non Metered Bus": 154, " Branch I": 777, "Branch Flow MW": -278.58, "Branch Flow MVAR": -69.94, "Branch MVA": 287.22, "MW Loss": 4.77, "MVAR Loss": 42.91, "Rate": 300.0, "%I": 103.29, "%MVA": 95.74, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 153 MID230      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Non Metered Bus": 154, " Branch I": 650, "Branch Flow MW": -232.15, "Branch Flow MVAR": -61.15, "Branch MVA": 240.07, "MW Loss": 3.97, "MVAR Loss": 35.76, "Rate": 300.0, "%I": 86.33, "%MVA": 80.02, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 153 MID230      230.00 2"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 402, "Branch Flow MW": -140.37, "Branch Flow MVAR": -49.07, "Branch MVA": 148.71, "MW Loss": 1.01, "MVAR Loss": 10.11, "Rate": 200.0, "%I": 80.22, "%MVA": 74.35, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Non Metered Bus": 3003, " Branch I": 586, "Branch Flow MW": 216.71, "Branch Flow MVAR": 103.09, "Branch MVA": 239.98, "MW Loss": 0.0, "MVAR Loss": 4.37, "Rate": 250.0, "%I": 93.47, "%MVA": 95.99, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3001 MINE        230.00 to 3003 S. MINE     230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Non Metered Bus": 3003, " Branch I": 586, "Branch Flow MW": -216.71, "Branch Flow MVAR": -98.72, "Branch MVA": 238.13, "MW Loss": 0.0, "MVAR Loss": 4.37, "Rate": 250.0, "%I": 93.47, "%MVA": 95.25, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3003 S. MINE     230.00 to 3001 MINE        230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Non Metered Bus": 3007, " Branch I": 701, "Branch Flow MW": 255.24, "Branch Flow MVAR": 103.75, "Branch MVA": 275.52, "MW Loss": 2.36, "MVAR Loss": 19.69, "Rate": 300.0, "%I": 93.18, "%MVA": 91.84, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3005 WEST        230.00 to 3007 RURAL       230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Non Metered Bus": 3007, " Branch I": 706, "Branch Flow MW": -252.87, "Branch Flow MVAR": -89.7, "Branch MVA": 268.31, "MW Loss": 2.36, "MVAR Loss": 19.69, "Rate": 300.0, "%I": 93.87, "%MVA": 89.44, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3007 RURAL       230.00 to 3005 WEST        230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 154, " Branch I": 753, "Branch Flow MW": 294.42, "Branch Flow MVAR": 70.88, "Branch MVA": 302.84, "MW Loss": 4.54, "MVAR Loss": 40.9, "Rate": 300.0, "%I": 100.09, "%MVA": 100.95, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "153 MID230      230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Non Metered Bus": 154, " Branch I": 626, "Branch Flow MW": 245.35, "Branch Flow MVAR": 55.68, "Branch MVA": 251.59, "MW Loss": 3.79, "MVAR Loss": 34.09, "Rate": 300.0, "%I": 83.15, "%MVA": 83.86, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "153 MID230      230.00 to 154 DOWNTN      230.00 2"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Non Metered Bus": 154, " Branch I": 758, "Branch Flow MW": -289.88, "Branch Flow MVAR": -39.75, "Branch MVA": 292.59, "MW Loss": 4.54, "MVAR Loss": 40.9, "Rate": 300.0, "%I": 100.71, "%MVA": 97.53, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 153 MID230      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Non Metered Bus": 154, " Branch I": 633, "Branch Flow MW": -241.57, "Branch Flow MVAR": -36.25, "Branch MVA": 244.27, "MW Loss": 3.79, "MVAR Loss": 34.09, "Rate": 300.0, "%I": 84.07, "%MVA": 81.42, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 153 MID230      230.00 2"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Non Metered Bus": 3007, " Branch I": 628, "Branch Flow MW": 240.72, "Branch Flow MVAR": 77.4, "Branch MVA": 252.86, "MW Loss": 1.89, "MVAR Loss": 15.78, "Rate": 300.0, "%I": 83.44, "%MVA": 84.29, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3005 WEST        230.00 to 3007 RURAL       230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Non Metered Bus": 3007, " Branch I": 632, "Branch Flow MW": -238.83, "Branch Flow MVAR": -67.59, "Branch MVA": 248.21, "MW Loss": 1.89, "MVAR Loss": 15.78, "Rate": 300.0, "%I": 84.02, "%MVA": 82.74, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3007 RURAL       230.00 to 3005 WEST        230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 154, " Branch I": 803, "Branch Flow MW": 301.8, "Branch Flow MVAR": 94.1, "Branch MVA": 316.13, "MW Loss": 5.17, "MVAR Loss": 46.54, "Rate": 300.0, "%I": 106.7, "%MVA": 105.38, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "153 MID230      230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Non Metered Bus": 154, " Branch I": 667, "Branch Flow MW": 251.5, "Branch Flow MVAR": 75.16, "Branch MVA": 262.49, "MW Loss": 4.31, "MVAR Loss": 38.78, "Rate": 300.0, "%I": 88.59, "%MVA": 87.5, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "153 MID230      230.00 to 154 DOWNTN      230.00 2"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Non Metered Bus": 154, " Branch I": 809, "Branch Flow MW": -296.63, "Branch Flow MVAR": -56.82, "Branch MVA": 302.02, "MW Loss": 5.17, "MVAR Loss": 46.54, "Rate": 300.0, "%I": 107.48, "%MVA": 100.67, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 153 MID230      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Non Metered Bus": 154, " Branch I": 676, "Branch Flow MW": -247.19, "Branch Flow MVAR": -50.28, "Branch MVA": 252.25, "MW Loss": 4.31, "MVAR Loss": 38.78, "Rate": 300.0, "%I": 89.77, "%MVA": 84.08, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 153 MID230      230.00 2"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 424, "Branch Flow MW": -153.13, "Branch Flow MVAR": -41.14, "Branch MVA": 158.56, "MW Loss": 1.13, "MVAR Loss": 11.31, "Rate": 200.0, "%I": 84.64, "%MVA": 79.28, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 418, "Branch Flow MW": 154.26, "Branch Flow MVAR": 43.44, "Branch MVA": 160.26, "MW Loss": 1.13, "MVAR Loss": 11.31, "Rate": 200.0, "%I": 83.38, "%MVA": 80.13, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Non Metered Bus": 3003, " Branch I": 545, "Branch Flow MW": 203.69, "Branch Flow MVAR": 92.05, "Branch MVA": 223.52, "MW Loss": 0.0, "MVAR Loss": 3.78, "Rate": 250.0, "%I": 86.93, "%MVA": 89.41, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3001 MINE        230.00 to 3003 S. MINE     230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Non Metered Bus": 3003, " Branch I": 545, "Branch Flow MW": -203.69, "Branch Flow MVAR": -88.27, "Branch MVA": 222.0, "MW Loss": 0.0, "MVAR Loss": 3.78, "Rate": 250.0, "%I": 86.93, "%MVA": 88.8, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3003 S. MINE     230.00 to 3001 MINE        230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Non Metered Bus": 3007, " Branch I": 687, "Branch Flow MW": 253.96, "Branch Flow MVAR": 95.74, "Branch MVA": 271.41, "MW Loss": 2.27, "MVAR Loss": 18.9, "Rate": 300.0, "%I": 91.29, "%MVA": 90.47, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3005 WEST        230.00 to 3007 RURAL       230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Non Metered Bus": 3007, " Branch I": 692, "Branch Flow MW": -251.69, "Branch Flow MVAR": -82.56, "Branch MVA": 264.89, "MW Loss": 2.27, "MVAR Loss": 18.9, "Rate": 300.0, "%I": 91.93, "%MVA": 88.3, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3007 RURAL       230.00 to 3005 WEST        230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 154, " Branch I": 851, "Branch Flow MW": 307.95, "Branch Flow MVAR": 114.81, "Branch MVA": 328.65, "MW Loss": 5.82, "MVAR Loss": 52.36, "Rate": 300.0, "%I": 113.13, "%MVA": 109.55, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "153 MID230      230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Non Metered Bus": 154, " Branch I": 707, "Branch Flow MW": 256.62, "Branch Flow MVAR": 92.55, "Branch MVA": 272.8, "MW Loss": 4.85, "MVAR Loss": 43.63, "Rate": 300.0, "%I": 93.91, "%MVA": 90.93, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "153 MID230      230.00 to 154 DOWNTN      230.00 2"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Non Metered Bus": 154, " Branch I": 858, "Branch Flow MW": -302.13, "Branch Flow MVAR": -71.26, "Branch MVA": 310.42, "MW Loss": 5.82, "MVAR Loss": 52.36, "Rate": 300.0, "%I": 114.04, "%MVA": 103.47, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 153 MID230      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Non Metered Bus": 154, " Branch I": 717, "Branch Flow MW": -251.77, "Branch Flow MVAR": -62.13, "Branch MVA": 259.33, "MW Loss": 4.85, "MVAR Loss": 43.63, "Rate": 300.0, "%I": 95.27, "%MVA": 86.44, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 153 MID230      230.00 2"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 450, "Branch Flow MW": -155.07, "Branch Flow MVAR": -49.47, "Branch MVA": 162.77, "MW Loss": 1.27, "MVAR Loss": 12.68, "Rate": 200.0, "%I": 89.7, "%MVA": 81.39, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 443, "Branch Flow MW": 156.34, "Branch Flow MVAR": 53.65, "Branch MVA": 165.29, "MW Loss": 1.27, "MVAR Loss": 12.68, "Rate": 200.0, "%I": 88.25, "%MVA": 82.65, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Non Metered Bus": 3003, " Branch I": 622, "Branch Flow MW": 219.62, "Branch Flow MVAR": 127.59, "Branch MVA": 253.99, "MW Loss": 0.0, "MVAR Loss": 4.93, "Rate": 250.0, "%I": 99.27, "%MVA": 101.6, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3001 MINE        230.00 to 3003 S. MINE     230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Non Metered Bus": 3003, " Branch I": 622, "Branch Flow MW": -219.62, "Branch Flow MVAR": -122.66, "Branch MVA": 251.55, "MW Loss": 0.0, "MVAR Loss": 4.93, "Rate": 250.0, "%I": 99.27, "%MVA": 100.62, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3003 S. MINE     230.00 to 3001 MINE        230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Non Metered Bus": 3007, " Branch I": 742, "Branch Flow MW": 265.36, "Branch Flow MVAR": 111.98, "Branch MVA": 288.02, "MW Loss": 2.65, "MVAR Loss": 22.06, "Rate": 300.0, "%I": 98.62, "%MVA": 96.01, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3005 WEST        230.00 to 3007 RURAL       230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Non Metered Bus": 3007, " Branch I": 747, "Branch Flow MW": -262.72, "Branch Flow MVAR": -95.41, "Branch MVA": 279.51, "MW Loss": 2.65, "MVAR Loss": 22.06, "Rate": 300.0, "%I": 99.32, "%MVA": 93.17, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "3007 RURAL       230.00 to 3005 WEST        230.00 1"}]}}, {"mode": "vega-lite"});
</script>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=b5cdc3b3-7a97-445d-b90a-e45f71815681">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h5 id="Bus-Voltage">Bus Voltage<a class="anchor-link" href="#Bus-Voltage">¶</a></h5>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell jp-mod-noOutputs" id="cell-id=bdc31424">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [14]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">list_volt</span> <span class="o">=</span> <span class="p">[]</span>
<span class="n">list_gens</span> <span class="o">=</span> <span class="p">[</span><span class="mi">0</span><span class="p">,</span><span class="mi">50</span><span class="p">,</span><span class="mi">100</span><span class="p">]</span>
<span class="n">list_lsc</span> <span class="o">=</span> <span class="p">[</span><span class="s1">'LLS'</span><span class="p">,</span><span class="s1">'RLS'</span><span class="p">,</span><span class="s1">'HLS'</span><span class="p">]</span>
<span class="n">list_gen_hydro</span> <span class="o">=</span> <span class="p">[</span><span class="mi">400</span><span class="p">,</span><span class="mi">500</span><span class="p">,</span><span class="mi">600</span><span class="p">]</span> <span class="c1">#dry, average, wet hydological scenarios</span>
<span class="k">for</span> <span class="n">gen</span> <span class="ow">in</span> <span class="n">list_gens</span><span class="p">:</span>
    <span class="k">for</span> <span class="n">gen_hy</span> <span class="ow">in</span> <span class="n">list_gen_hydro</span><span class="p">:</span>
        <span class="k">for</span> <span class="n">lsc</span> <span class="ow">in</span> <span class="n">list_lsc</span><span class="p">:</span>
            <span class="n">file_sav_in</span> <span class="o">=</span> <span class="s1">'savnw_sol_'</span> <span class="o">+</span> <span class="nb">str</span><span class="p">(</span><span class="n">gen</span><span class="p">)</span> <span class="o">+</span><span class="s1">'_hy_'</span> <span class="o">+</span><span class="nb">str</span><span class="p">(</span><span class="n">gen_hy</span><span class="p">)</span> <span class="o">+</span><span class="s1">'_'</span> <span class="o">+</span> <span class="nb">str</span><span class="p">(</span><span class="n">lsc</span><span class="p">)</span><span class="o">+</span><span class="s1">'_volt.csv'</span>
            <span class="n">data_volt</span> <span class="o">=</span> <span class="n">pd</span><span class="o">.</span><span class="n">read_csv</span><span class="p">(</span><span class="n">file_sav_in</span><span class="p">,</span><span class="n">header</span><span class="o">=</span><span class="mi">1</span><span class="p">,</span> <span class="n">skiprows</span><span class="o">=</span><span class="mi">0</span><span class="p">)</span>
            <span class="n">data_volt</span><span class="p">[</span><span class="s1">'Scenario'</span><span class="p">]</span><span class="o">=</span> <span class="s1">'Solar = '</span> <span class="o">+</span> <span class="nb">str</span><span class="p">(</span><span class="n">gen</span><span class="p">)</span> <span class="o">+</span> <span class="s1">' MW, '</span> <span class="o">+</span><span class="s1">'Hydro = '</span> <span class="o">+</span><span class="nb">str</span><span class="p">(</span><span class="n">gen_hy</span><span class="p">)</span> <span class="o">+</span><span class="s1">' MW, '</span> <span class="o">+</span> <span class="n">lsc</span><span class="o">.</span><span class="n">upper</span><span class="p">()</span>
            <span class="n">list_volt</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="n">data_volt</span><span class="p">)</span>
<span class="n">data_all_volt</span> <span class="o">=</span> <span class="n">pd</span><span class="o">.</span><span class="n">concat</span><span class="p">(</span><span class="n">list_volt</span><span class="p">)</span><span class="o">.</span><span class="n">reset_index</span><span class="p">(</span><span class="n">drop</span><span class="o">=</span><span class="kc">True</span><span class="p">)</span>
<span class="n">data_all_volt</span> <span class="o">=</span> <span class="n">data_all_volt</span><span class="p">[[</span><span class="s1">'Scenario'</span><span class="p">,</span><span class="s1">'Bus Number'</span><span class="p">,</span> <span class="s1">'Bus Name'</span><span class="p">,</span> <span class="s1">'Area'</span><span class="p">,</span> <span class="s1">'Base Voltage'</span><span class="p">,</span> <span class="s1">'Bus Voltage(PU)'</span><span class="p">,</span><span class="s1">'Bus Voltage(kV)'</span><span class="p">]]</span>
</pre></div>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=2fc6b10d-3210-43e4-9ad7-e88c53c7730a">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<p>Similar to branch loading categorization into brackets of loadings, voltages are also categorised into brackets</p>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell jp-mod-noOutputs" id="cell-id=10218002-feb6-4f93-9952-a8c043e727e5">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [15]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">data_v</span> <span class="o">=</span> <span class="n">data_all_volt</span>
<span class="n">data_v</span><span class="p">[</span><span class="s1">'Voltage Range'</span><span class="p">]</span> <span class="o">=</span> <span class="s1">''</span>
<span class="n">data_v</span><span class="o">.</span><span class="n">loc</span><span class="p">[(</span><span class="n">data_v</span><span class="p">[</span><span class="s1">'Bus Voltage(PU)'</span><span class="p">]</span> <span class="o">&gt;</span><span class="mf">1.1</span><span class="p">),</span> <span class="s1">'Voltage Range'</span><span class="p">]</span> <span class="o">=</span> <span class="s1">'Vbus&gt;1.1'</span>
<span class="n">data_v</span><span class="o">.</span><span class="n">loc</span><span class="p">[(</span><span class="n">data_v</span><span class="p">[</span><span class="s1">'Bus Voltage(PU)'</span><span class="p">]</span> <span class="o">&lt;</span><span class="mf">1.1</span><span class="p">),</span> <span class="s1">'Voltage Range'</span><span class="p">]</span> <span class="o">=</span> <span class="s1">'1.05&lt;Vbus&lt;1.1'</span>
<span class="n">data_v</span><span class="o">.</span><span class="n">loc</span><span class="p">[(</span><span class="n">data_v</span><span class="p">[</span><span class="s1">'Bus Voltage(PU)'</span><span class="p">]</span> <span class="o">&lt;</span><span class="mf">1.05</span><span class="p">),</span> <span class="s1">'Voltage Range'</span><span class="p">]</span> <span class="o">=</span> <span class="s1">'1.0&lt;Vbus&lt;1.05'</span>
<span class="n">data_v</span><span class="o">.</span><span class="n">loc</span><span class="p">[(</span><span class="n">data_v</span><span class="p">[</span><span class="s1">'Bus Voltage(PU)'</span><span class="p">]</span> <span class="o">&lt;</span><span class="mf">1.0</span><span class="p">),</span> <span class="s1">'Voltage Range'</span><span class="p">]</span> <span class="o">=</span> <span class="s1">'0.95&lt;Vbus&lt;1.0'</span>
<span class="n">data_v</span><span class="o">.</span><span class="n">loc</span><span class="p">[(</span><span class="n">data_v</span><span class="p">[</span><span class="s1">'Bus Voltage(PU)'</span><span class="p">]</span> <span class="o">&lt;</span><span class="mf">0.95</span><span class="p">),</span> <span class="s1">'Voltage Range'</span><span class="p">]</span> <span class="o">=</span> <span class="s1">'0.95&lt;Vbus&lt;0.9'</span>
<span class="n">data_v</span><span class="o">.</span><span class="n">loc</span><span class="p">[(</span><span class="n">data_v</span><span class="p">[</span><span class="s1">'Bus Voltage(PU)'</span><span class="p">]</span> <span class="o">&lt;</span><span class="mf">0.9</span><span class="p">),</span> <span class="s1">'Voltage Range'</span><span class="p">]</span> <span class="o">=</span> <span class="s1">'Vbus&lt;0.9'</span>
</pre></div>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=3b528754-e219-48fc-9a65-a761a63e6a7d">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h5 id="Histogram-Bus-Voltages">Histogram Bus Voltages<a class="anchor-link" href="#Histogram-Bus-Voltages">¶</a></h5>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=0f34a53c-b131-4ae2-8b39-bccb02a1a726">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<p>A histogram is plotted to check the no of Buses in each of the above defined brackets</p>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=1601097c-3e17-4e26-baa1-5892e6b51ebd">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [16]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">alt</span><span class="o">.</span><span class="n">Chart</span><span class="p">(</span><span class="n">data_v</span><span class="p">)</span><span class="o">.</span><span class="n">mark_bar</span><span class="p">()</span><span class="o">.</span><span class="n">encode</span><span class="p">(</span>
    <span class="n">alt</span><span class="o">.</span><span class="n">Y</span><span class="p">(</span><span class="s1">'Voltage Range'</span><span class="p">,</span> <span class="n">scale</span> <span class="o">=</span><span class="n">alt</span><span class="o">.</span><span class="n">Scale</span><span class="p">(</span><span class="n">domain</span><span class="o">=</span><span class="p">[</span><span class="s1">'Vbus&gt;1.1'</span><span class="p">,</span><span class="s1">'1.05&lt;Vbus&lt;1.1'</span><span class="p">,</span><span class="s1">'1.0&lt;Vbus&lt;1.05'</span><span class="p">,</span><span class="s1">'0.95&lt;Vbus&lt;1.0'</span><span class="p">,</span><span class="s1">'0.95&lt;Vbus&lt;0.9'</span><span class="p">,</span><span class="s1">'Vbus&lt;0.9'</span><span class="p">])),</span>
    <span class="n">alt</span><span class="o">.</span><span class="n">X</span><span class="p">(</span><span class="s1">'count()'</span><span class="p">))</span><span class="o">.</span><span class="n">properties</span><span class="p">(</span><span class="n">height</span> <span class="o">=</span> <span class="mi">120</span><span class="p">,</span> <span class="n">width</span> <span class="o">=</span> <span class="mi">250</span><span class="p">)</span><span class="o">.</span><span class="n">facet</span><span class="p">(</span><span class="s1">'Scenario'</span><span class="p">,</span><span class="n">columns</span><span class="o">=</span><span class="mi">5</span><span class="p">)</span><span class="o">.</span><span class="n">resolve_scale</span><span class="p">(</span><span class="n">x</span><span class="o">=</span><span class="s1">'independent'</span><span class="p">,</span> <span class="n">y</span> <span class="o">=</span> <span class="s1">'independent'</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child jp-OutputArea-executeResult">
<div class="jp-OutputPrompt jp-OutputArea-prompt">Out[16]:</div>
<div class="jp-RenderedHTMLCommon jp-RenderedHTML jp-OutputArea-output jp-OutputArea-executeResult" data-mime-type="text/html" tabindex="0">
<style>
  #altair-viz-f81aac21882b408083cbcbe21a8f7af7.vega-embed {
    width: 100%;
    display: flex;
  }

  #altair-viz-f81aac21882b408083cbcbe21a8f7af7.vega-embed details,
  #altair-viz-f81aac21882b408083cbcbe21a8f7af7.vega-embed details summary {
    position: relative;
  }
</style>
<div id="altair-viz-f81aac21882b408083cbcbe21a8f7af7"></div>
<script type="text/javascript">
  var VEGA_DEBUG = (typeof VEGA_DEBUG == "undefined") ? {} : VEGA_DEBUG;
  (function(spec, embedOpt){
    let outputDiv = document.currentScript.previousElementSibling;
    if (outputDiv.id !== "altair-viz-f81aac21882b408083cbcbe21a8f7af7") {
      outputDiv = document.getElementById("altair-viz-f81aac21882b408083cbcbe21a8f7af7");
    }
    const paths = {
      "vega": "https://cdn.jsdelivr.net/npm/vega@5?noext",
      "vega-lib": "https://cdn.jsdelivr.net/npm/vega-lib?noext",
      "vega-lite": "https://cdn.jsdelivr.net/npm/vega-lite@5.20.1?noext",
      "vega-embed": "https://cdn.jsdelivr.net/npm/vega-embed@6?noext",
    };

    function maybeLoadScript(lib, version) {
      var key = `${lib.replace("-", "")}_version`;
      return (VEGA_DEBUG[key] == version) ?
        Promise.resolve(paths[lib]) :
        new Promise(function(resolve, reject) {
          var s = document.createElement('script');
          document.getElementsByTagName("head")[0].appendChild(s);
          s.async = true;
          s.onload = () => {
            VEGA_DEBUG[key] = version;
            return resolve(paths[lib]);
          };
          s.onerror = () => reject(`Error loading script: ${paths[lib]}`);
          s.src = paths[lib];
        });
    }

    function showError(err) {
      outputDiv.innerHTML = `<div class="error" style="color:red;">${err}</div>`;
      throw err;
    }

    function displayChart(vegaEmbed) {
      vegaEmbed(outputDiv, spec, embedOpt)
        .catch(err => showError(`Javascript Error: ${err.message}<br>This usually means there's a typo in your chart specification. See the javascript console for the full traceback.`));
    }

    if(typeof define === "function" && define.amd) {
      requirejs.config({paths});
      require(["vega-embed"], displayChart, err => showError(`Error loading script: ${err.message}`));
    } else {
      maybeLoadScript("vega", "5")
        .then(() => maybeLoadScript("vega-lite", "5.20.1"))
        .then(() => maybeLoadScript("vega-embed", "6"))
        .catch(showError)
        .then(() => displayChart(vegaEmbed));
    }
  })({"config": {"view": {"continuousWidth": 300, "continuousHeight": 300}}, "data": {"name": "data-94411e81dcf60812728ea196b8aaf19d"}, "facet": {"field": "Scenario", "type": "nominal"}, "spec": {"mark": {"type": "bar"}, "encoding": {"x": {"aggregate": "count", "type": "quantitative"}, "y": {"field": "Voltage Range", "scale": {"domain": ["Vbus>1.1", "1.05<Vbus<1.1", "1.0<Vbus<1.05", "0.95<Vbus<1.0", "0.95<Vbus<0.9", "Vbus<0.9"]}, "type": "nominal"}}, "height": 120, "width": 250}, "columns": 5, "resolve": {"scale": {"x": "independent", "y": "independent"}}, "$schema": "https://vega.github.io/schema/vega-lite/v5.20.1.json", "datasets": {"data-94411e81dcf60812728ea196b8aaf19d": [{"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.0, "Bus Voltage(kV)": 13.8, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.014, "Bus Voltage(kV)": 507.225, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 517.035, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.013, "Bus Voltage(kV)": 233.085, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.972, "Bus Voltage(kV)": 223.567, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.025, "Bus Voltage(kV)": 512.483, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.993, "Bus Voltage(kV)": 228.279, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.998, "Bus Voltage(kV)": 499.166, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.044, "Bus Voltage(kV)": 18.797, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.023, "Bus Voltage(kV)": 20.454, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.023, "Bus Voltage(kV)": 20.454, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.035, "Bus Voltage(kV)": 238.129, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.036, "Bus Voltage(kV)": 517.935, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 237.34, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 516.702, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.014, "Bus Voltage(kV)": 233.197, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.014, "Bus Voltage(kV)": 233.243, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.989, "Bus Voltage(kV)": 227.413, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.987, "Bus Voltage(kV)": 226.991, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.049, "Bus Voltage(kV)": 14.479, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.988, "Bus Voltage(kV)": 13.629, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.013, "Bus Voltage(kV)": 506.265, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.026, "Bus Voltage(kV)": 512.785, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.004, "Bus Voltage(kV)": 230.915, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.959, "Bus Voltage(kV)": 220.618, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.017, "Bus Voltage(kV)": 508.505, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.981, "Bus Voltage(kV)": 225.742, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.99, "Bus Voltage(kV)": 494.954, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.969, "Bus Voltage(kV)": 222.801, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.044, "Bus Voltage(kV)": 18.79, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 20.621, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 20.621, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 237.522, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 516.036, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.028, "Bus Voltage(kV)": 236.413, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.025, "Bus Voltage(kV)": 512.602, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.005, "Bus Voltage(kV)": 231.133, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.005, "Bus Voltage(kV)": 231.102, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.977, "Bus Voltage(kV)": 224.77, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.975, "Bus Voltage(kV)": 224.183, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.038, "Bus Voltage(kV)": 14.319, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.961, "Bus Voltage(kV)": 13.256, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.009, "Bus Voltage(kV)": 504.697, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.01, "Bus Voltage(kV)": 504.812, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.986, "Bus Voltage(kV)": 226.767, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.931, "Bus Voltage(kV)": 214.213, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.002, "Bus Voltage(kV)": 500.79, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.958, "Bus Voltage(kV)": 220.434, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.97, "Bus Voltage(kV)": 485.181, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.941, "Bus Voltage(kV)": 216.472, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.018, "Bus Voltage(kV)": 18.316, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.047, "Bus Voltage(kV)": 20.945, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.047, "Bus Voltage(kV)": 20.945, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.028, "Bus Voltage(kV)": 236.407, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.025, "Bus Voltage(kV)": 512.517, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 234.695, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.01, "Bus Voltage(kV)": 505.05, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.988, "Bus Voltage(kV)": 227.335, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.987, "Bus Voltage(kV)": 227.051, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.956, "Bus Voltage(kV)": 219.919, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.951, "Bus Voltage(kV)": 218.718, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.015, "Bus Voltage(kV)": 14.009, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.999, "Bus Voltage(kV)": 13.791, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.014, "Bus Voltage(kV)": 506.798, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 515.519, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.011, "Bus Voltage(kV)": 232.472, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.971, "Bus Voltage(kV)": 223.389, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.022, "Bus Voltage(kV)": 510.926, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.991, "Bus Voltage(kV)": 227.823, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.995, "Bus Voltage(kV)": 497.571, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.053, "Bus Voltage(kV)": 18.948, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.029, "Bus Voltage(kV)": 20.579, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.029, "Bus Voltage(kV)": 20.579, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.035, "Bus Voltage(kV)": 237.986, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.035, "Bus Voltage(kV)": 517.448, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 237.132, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 515.568, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.012, "Bus Voltage(kV)": 232.752, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.012, "Bus Voltage(kV)": 232.677, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.987, "Bus Voltage(kV)": 226.987, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.985, "Bus Voltage(kV)": 226.639, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.048, "Bus Voltage(kV)": 14.459, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.974, "Bus Voltage(kV)": 13.445, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.011, "Bus Voltage(kV)": 505.257, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.016, "Bus Voltage(kV)": 507.878, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.994, "Bus Voltage(kV)": 228.517, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.945, "Bus Voltage(kV)": 217.455, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.007, "Bus Voltage(kV)": 503.579, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.969, "Bus Voltage(kV)": 222.855, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.977, "Bus Voltage(kV)": 488.579, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.955, "Bus Voltage(kV)": 219.65, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 18.578, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.044, "Bus Voltage(kV)": 20.887, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.044, "Bus Voltage(kV)": 20.887, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 236.92, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.028, "Bus Voltage(kV)": 514.078, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.024, "Bus Voltage(kV)": 235.49, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.017, "Bus Voltage(kV)": 508.328, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.996, "Bus Voltage(kV)": 229.118, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.995, "Bus Voltage(kV)": 228.811, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.967, "Bus Voltage(kV)": 222.348, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.963, "Bus Voltage(kV)": 221.474, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.026, "Bus Voltage(kV)": 14.165, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.946, "Bus Voltage(kV)": 13.057, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.007, "Bus Voltage(kV)": 503.608, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.999, "Bus Voltage(kV)": 499.486, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.975, "Bus Voltage(kV)": 224.159, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.916, "Bus Voltage(kV)": 210.79, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.991, "Bus Voltage(kV)": 495.456, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.945, "Bus Voltage(kV)": 217.303, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.957, "Bus Voltage(kV)": 478.328, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.926, "Bus Voltage(kV)": 213.079, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.005, "Bus Voltage(kV)": 18.093, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.061, "Bus Voltage(kV)": 21.228, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.061, "Bus Voltage(kV)": 21.228, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.025, "Bus Voltage(kV)": 235.75, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.021, "Bus Voltage(kV)": 510.384, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.016, "Bus Voltage(kV)": 233.688, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.001, "Bus Voltage(kV)": 500.399, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.979, "Bus Voltage(kV)": 225.138, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.976, "Bus Voltage(kV)": 224.558, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.945, "Bus Voltage(kV)": 217.277, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.938, "Bus Voltage(kV)": 215.77, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.003, "Bus Voltage(kV)": 13.842, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.988, "Bus Voltage(kV)": 13.631, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.012, "Bus Voltage(kV)": 505.861, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.022, "Bus Voltage(kV)": 511.055, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.001, "Bus Voltage(kV)": 230.313, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.959, "Bus Voltage(kV)": 220.653, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.013, "Bus Voltage(kV)": 506.419, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.979, "Bus Voltage(kV)": 225.26, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.984, "Bus Voltage(kV)": 491.788, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.968, "Bus Voltage(kV)": 222.7, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.045, "Bus Voltage(kV)": 18.81, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.042, "Bus Voltage(kV)": 20.84, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.042, "Bus Voltage(kV)": 20.84, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 237.449, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 515.69, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 236.309, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.023, "Bus Voltage(kV)": 511.727, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.004, "Bus Voltage(kV)": 230.961, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.003, "Bus Voltage(kV)": 230.621, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.978, "Bus Voltage(kV)": 224.858, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.975, "Bus Voltage(kV)": 224.271, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.038, "Bus Voltage(kV)": 14.324, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.955, "Bus Voltage(kV)": 13.184, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 503.935, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.003, "Bus Voltage(kV)": 501.285, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.979, "Bus Voltage(kV)": 225.252, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.926, "Bus Voltage(kV)": 212.988, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.994, "Bus Voltage(kV)": 496.967, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.951, "Bus Voltage(kV)": 218.841, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.96, "Bus Voltage(kV)": 479.93, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.936, "Bus Voltage(kV)": 215.165, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.015, "Bus Voltage(kV)": 18.261, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.062, "Bus Voltage(kV)": 21.237, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.062, "Bus Voltage(kV)": 21.237, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 236.096, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.023, "Bus Voltage(kV)": 511.41, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.018, "Bus Voltage(kV)": 234.225, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.005, "Bus Voltage(kV)": 502.525, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.984, "Bus Voltage(kV)": 226.353, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.981, "Bus Voltage(kV)": 225.685, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.952, "Bus Voltage(kV)": 218.995, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.946, "Bus Voltage(kV)": 217.691, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.011, "Bus Voltage(kV)": 13.951, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.925, "Bus Voltage(kV)": 12.766, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.004, "Bus Voltage(kV)": 502.144, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.984, "Bus Voltage(kV)": 492.133, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.959, "Bus Voltage(kV)": 220.507, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.895, "Bus Voltage(kV)": 205.796, "Voltage Range": "Vbus<0.9"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.976, "Bus Voltage(kV)": 488.099, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.925, "Bus Voltage(kV)": 212.816, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.938, "Bus Voltage(kV)": 468.76, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.905, "Bus Voltage(kV)": 208.088, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 0.986, "Bus Voltage(kV)": 17.745, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.08, "Bus Voltage(kV)": 21.609, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.08, "Bus Voltage(kV)": 21.609, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.021, "Bus Voltage(kV)": 234.826, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.015, "Bus Voltage(kV)": 507.396, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.01, "Bus Voltage(kV)": 232.268, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.988, "Bus Voltage(kV)": 493.903, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.965, "Bus Voltage(kV)": 222.034, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.961, "Bus Voltage(kV)": 221.059, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.928, "Bus Voltage(kV)": 213.507, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.92, "Bus Voltage(kV)": 211.526, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.986, "Bus Voltage(kV)": 13.601, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.0, "Bus Voltage(kV)": 13.795, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.015, "Bus Voltage(kV)": 507.494, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.035, "Bus Voltage(kV)": 517.566, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.014, "Bus Voltage(kV)": 233.3, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.972, "Bus Voltage(kV)": 223.645, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.026, "Bus Voltage(kV)": 512.921, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.993, "Bus Voltage(kV)": 228.406, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.999, "Bus Voltage(kV)": 499.435, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.042, "Bus Voltage(kV)": 18.756, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.021, "Bus Voltage(kV)": 20.424, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.021, "Bus Voltage(kV)": 20.424, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.036, "Bus Voltage(kV)": 238.178, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.036, "Bus Voltage(kV)": 518.107, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 237.413, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 517.096, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.015, "Bus Voltage(kV)": 233.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.015, "Bus Voltage(kV)": 233.441, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.989, "Bus Voltage(kV)": 227.563, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.987, "Bus Voltage(kV)": 227.119, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.05, "Bus Voltage(kV)": 14.487, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.991, "Bus Voltage(kV)": 13.679, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.013, "Bus Voltage(kV)": 506.739, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.029, "Bus Voltage(kV)": 514.426, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.007, "Bus Voltage(kV)": 231.713, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.964, "Bus Voltage(kV)": 221.67, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 510.041, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.985, "Bus Voltage(kV)": 226.661, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.994, "Bus Voltage(kV)": 496.772, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.973, "Bus Voltage(kV)": 223.829, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.048, "Bus Voltage(kV)": 18.866, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 20.545, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 20.545, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 237.722, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 516.688, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.029, "Bus Voltage(kV)": 236.719, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.028, "Bus Voltage(kV)": 514.024, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 231.802, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 231.863, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.981, "Bus Voltage(kV)": 225.572, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.979, "Bus Voltage(kV)": 225.081, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.041, "Bus Voltage(kV)": 14.371, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.965, "Bus Voltage(kV)": 13.314, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.01, "Bus Voltage(kV)": 505.223, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.013, "Bus Voltage(kV)": 506.671, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.99, "Bus Voltage(kV)": 227.677, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.937, "Bus Voltage(kV)": 215.425, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.005, "Bus Voltage(kV)": 502.535, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.963, "Bus Voltage(kV)": 221.49, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.975, "Bus Voltage(kV)": 487.259, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.946, "Bus Voltage(kV)": 217.659, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.022, "Bus Voltage(kV)": 18.403, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.043, "Bus Voltage(kV)": 20.86, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.043, "Bus Voltage(kV)": 20.86, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.029, "Bus Voltage(kV)": 236.636, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 513.26, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.022, "Bus Voltage(kV)": 235.046, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.013, "Bus Voltage(kV)": 506.672, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.992, "Bus Voltage(kV)": 228.102, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.991, "Bus Voltage(kV)": 227.921, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.96, "Bus Voltage(kV)": 220.844, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.955, "Bus Voltage(kV)": 219.754, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.019, "Bus Voltage(kV)": 14.068, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.999, "Bus Voltage(kV)": 13.785, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.014, "Bus Voltage(kV)": 507.093, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 516.134, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.012, "Bus Voltage(kV)": 232.725, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.972, "Bus Voltage(kV)": 223.479, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.023, "Bus Voltage(kV)": 511.443, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.991, "Bus Voltage(kV)": 227.978, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.996, "Bus Voltage(kV)": 497.906, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.05, "Bus Voltage(kV)": 18.899, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 20.545, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 20.545, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.035, "Bus Voltage(kV)": 238.046, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.035, "Bus Voltage(kV)": 517.646, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 237.218, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 516.034, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.013, "Bus Voltage(kV)": 232.94, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.013, "Bus Voltage(kV)": 232.912, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.988, "Bus Voltage(kV)": 227.172, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.986, "Bus Voltage(kV)": 226.797, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.048, "Bus Voltage(kV)": 14.468, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.978, "Bus Voltage(kV)": 13.503, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.012, "Bus Voltage(kV)": 505.774, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.019, "Bus Voltage(kV)": 509.742, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.998, "Bus Voltage(kV)": 229.428, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.951, "Bus Voltage(kV)": 218.655, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.011, "Bus Voltage(kV)": 505.332, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.974, "Bus Voltage(kV)": 223.91, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.981, "Bus Voltage(kV)": 490.667, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.96, "Bus Voltage(kV)": 220.824, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.037, "Bus Voltage(kV)": 18.664, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 20.801, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 20.801, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 237.148, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 514.82, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.025, "Bus Voltage(kV)": 235.84, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 509.947, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.999, "Bus Voltage(kV)": 229.882, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.999, "Bus Voltage(kV)": 229.681, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.971, "Bus Voltage(kV)": 223.266, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.967, "Bus Voltage(kV)": 222.501, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 14.224, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.951, "Bus Voltage(kV)": 13.125, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 504.186, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.003, "Bus Voltage(kV)": 501.618, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.979, "Bus Voltage(kV)": 225.207, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.923, "Bus Voltage(kV)": 212.186, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.995, "Bus Voltage(kV)": 497.467, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.95, "Bus Voltage(kV)": 218.526, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.961, "Bus Voltage(kV)": 480.736, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.932, "Bus Voltage(kV)": 214.447, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.011, "Bus Voltage(kV)": 18.193, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.057, "Bus Voltage(kV)": 21.131, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.057, "Bus Voltage(kV)": 21.131, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.026, "Bus Voltage(kV)": 236.014, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.022, "Bus Voltage(kV)": 511.24, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.018, "Bus Voltage(kV)": 234.093, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.005, "Bus Voltage(kV)": 502.263, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.983, "Bus Voltage(kV)": 226.022, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.981, "Bus Voltage(kV)": 225.561, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.949, "Bus Voltage(kV)": 218.344, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.943, "Bus Voltage(kV)": 216.965, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 13.909, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.992, "Bus Voltage(kV)": 13.69, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.013, "Bus Voltage(kV)": 506.371, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.026, "Bus Voltage(kV)": 512.941, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.005, "Bus Voltage(kV)": 231.234, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.965, "Bus Voltage(kV)": 221.858, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.016, "Bus Voltage(kV)": 508.198, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.984, "Bus Voltage(kV)": 226.326, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.988, "Bus Voltage(kV)": 493.915, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.973, "Bus Voltage(kV)": 223.881, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.05, "Bus Voltage(kV)": 18.896, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.038, "Bus Voltage(kV)": 20.753, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.038, "Bus Voltage(kV)": 20.753, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 237.679, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 516.438, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.029, "Bus Voltage(kV)": 236.662, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 513.362, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 231.731, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.007, "Bus Voltage(kV)": 231.499, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.982, "Bus Voltage(kV)": 225.78, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.304, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.042, "Bus Voltage(kV)": 14.383, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.96, "Bus Voltage(kV)": 13.254, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.009, "Bus Voltage(kV)": 504.511, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.007, "Bus Voltage(kV)": 503.459, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.984, "Bus Voltage(kV)": 226.319, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.932, "Bus Voltage(kV)": 214.4, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.998, "Bus Voltage(kV)": 499.022, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.957, "Bus Voltage(kV)": 220.087, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.965, "Bus Voltage(kV)": 482.397, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.942, "Bus Voltage(kV)": 216.549, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 18.362, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.057, "Bus Voltage(kV)": 21.138, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.057, "Bus Voltage(kV)": 21.138, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.028, "Bus Voltage(kV)": 236.364, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.025, "Bus Voltage(kV)": 512.28, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 234.636, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.009, "Bus Voltage(kV)": 504.422, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.988, "Bus Voltage(kV)": 227.251, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.986, "Bus Voltage(kV)": 226.706, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.957, "Bus Voltage(kV)": 220.075, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.952, "Bus Voltage(kV)": 218.9, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.016, "Bus Voltage(kV)": 14.019, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.931, "Bus Voltage(kV)": 12.85, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.006, "Bus Voltage(kV)": 502.799, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.989, "Bus Voltage(kV)": 494.67, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.964, "Bus Voltage(kV)": 221.761, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.902, "Bus Voltage(kV)": 207.474, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.981, "Bus Voltage(kV)": 490.505, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.932, "Bus Voltage(kV)": 214.291, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.943, "Bus Voltage(kV)": 471.665, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.912, "Bus Voltage(kV)": 209.735, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 0.992, "Bus Voltage(kV)": 17.865, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.075, "Bus Voltage(kV)": 21.495, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.075, "Bus Voltage(kV)": 21.495, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.022, "Bus Voltage(kV)": 235.142, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.017, "Bus Voltage(kV)": 508.42, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.012, "Bus Voltage(kV)": 232.754, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.992, "Bus Voltage(kV)": 496.131, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.97, "Bus Voltage(kV)": 223.094, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.966, "Bus Voltage(kV)": 222.259, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.934, "Bus Voltage(kV)": 214.789, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.926, "Bus Voltage(kV)": 212.962, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.991, "Bus Voltage(kV)": 13.683, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.997, "Bus Voltage(kV)": 13.761, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.015, "Bus Voltage(kV)": 507.743, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.036, "Bus Voltage(kV)": 518.051, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.015, "Bus Voltage(kV)": 233.492, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.973, "Bus Voltage(kV)": 223.69, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 513.325, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.994, "Bus Voltage(kV)": 228.519, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.999, "Bus Voltage(kV)": 499.696, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 18.727, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 20.397, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 20.397, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.036, "Bus Voltage(kV)": 238.222, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.037, "Bus Voltage(kV)": 518.26, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 237.477, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.035, "Bus Voltage(kV)": 517.45, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.015, "Bus Voltage(kV)": 233.486, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.016, "Bus Voltage(kV)": 233.616, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.99, "Bus Voltage(kV)": 227.687, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.988, "Bus Voltage(kV)": 227.218, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.05, "Bus Voltage(kV)": 14.492, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.992, "Bus Voltage(kV)": 13.686, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.014, "Bus Voltage(kV)": 507.141, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 515.716, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.01, "Bus Voltage(kV)": 232.327, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.967, "Bus Voltage(kV)": 222.417, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.022, "Bus Voltage(kV)": 511.238, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.988, "Bus Voltage(kV)": 227.345, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.996, "Bus Voltage(kV)": 498.153, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.976, "Bus Voltage(kV)": 224.571, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.051, "Bus Voltage(kV)": 18.92, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.024, "Bus Voltage(kV)": 20.483, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.024, "Bus Voltage(kV)": 20.483, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 237.875, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 517.187, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 236.952, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 515.12, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.01, "Bus Voltage(kV)": 232.308, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.011, "Bus Voltage(kV)": 232.447, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.983, "Bus Voltage(kV)": 226.168, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.981, "Bus Voltage(kV)": 225.737, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.044, "Bus Voltage(kV)": 14.408, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.965, "Bus Voltage(kV)": 13.324, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.011, "Bus Voltage(kV)": 505.664, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.016, "Bus Voltage(kV)": 508.114, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.993, "Bus Voltage(kV)": 228.368, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.94, "Bus Voltage(kV)": 216.278, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 503.879, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.966, "Bus Voltage(kV)": 222.268, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.978, "Bus Voltage(kV)": 488.816, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.95, "Bus Voltage(kV)": 218.506, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.026, "Bus Voltage(kV)": 18.466, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 20.792, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 20.792, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 236.809, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.028, "Bus Voltage(kV)": 513.824, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.023, "Bus Voltage(kV)": 235.31, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.016, "Bus Voltage(kV)": 507.907, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.994, "Bus Voltage(kV)": 228.676, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.994, "Bus Voltage(kV)": 228.579, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.963, "Bus Voltage(kV)": 221.523, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.959, "Bus Voltage(kV)": 220.502, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.022, "Bus Voltage(kV)": 14.11, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.996, "Bus Voltage(kV)": 13.752, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.015, "Bus Voltage(kV)": 507.354, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 516.665, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.013, "Bus Voltage(kV)": 232.937, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.972, "Bus Voltage(kV)": 223.53, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.024, "Bus Voltage(kV)": 511.889, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.992, "Bus Voltage(kV)": 228.106, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.996, "Bus Voltage(kV)": 498.199, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.048, "Bus Voltage(kV)": 18.865, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.026, "Bus Voltage(kV)": 20.515, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.026, "Bus Voltage(kV)": 20.515, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.035, "Bus Voltage(kV)": 238.094, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.036, "Bus Voltage(kV)": 517.814, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 237.289, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 516.421, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.013, "Bus Voltage(kV)": 233.089, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.014, "Bus Voltage(kV)": 233.106, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.988, "Bus Voltage(kV)": 227.311, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.987, "Bus Voltage(kV)": 226.908, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.049, "Bus Voltage(kV)": 14.475, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.979, "Bus Voltage(kV)": 13.515, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.012, "Bus Voltage(kV)": 506.211, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.022, "Bus Voltage(kV)": 511.217, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.001, "Bus Voltage(kV)": 230.135, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.954, "Bus Voltage(kV)": 219.523, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.013, "Bus Voltage(kV)": 506.711, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.977, "Bus Voltage(kV)": 224.705, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.985, "Bus Voltage(kV)": 492.271, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.964, "Bus Voltage(kV)": 221.686, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 18.727, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.037, "Bus Voltage(kV)": 20.731, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.037, "Bus Voltage(kV)": 20.731, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 237.324, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 515.395, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 236.108, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.022, "Bus Voltage(kV)": 511.208, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.002, "Bus Voltage(kV)": 230.467, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.002, "Bus Voltage(kV)": 230.354, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.974, "Bus Voltage(kV)": 223.957, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.971, "Bus Voltage(kV)": 223.263, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 14.267, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.952, "Bus Voltage(kV)": 13.141, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.009, "Bus Voltage(kV)": 504.671, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.007, "Bus Voltage(kV)": 503.286, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.983, "Bus Voltage(kV)": 226.012, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.927, "Bus Voltage(kV)": 213.186, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.998, "Bus Voltage(kV)": 499.029, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.954, "Bus Voltage(kV)": 219.439, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.965, "Bus Voltage(kV)": 482.562, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.937, "Bus Voltage(kV)": 215.441, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.015, "Bus Voltage(kV)": 18.266, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.053, "Bus Voltage(kV)": 21.053, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.053, "Bus Voltage(kV)": 21.053, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 236.215, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.024, "Bus Voltage(kV)": 511.895, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.019, "Bus Voltage(kV)": 234.4, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.007, "Bus Voltage(kV)": 503.697, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.986, "Bus Voltage(kV)": 226.692, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.984, "Bus Voltage(kV)": 226.327, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.953, "Bus Voltage(kV)": 219.139, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.947, "Bus Voltage(kV)": 217.842, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.012, "Bus Voltage(kV)": 13.959, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.993, "Bus Voltage(kV)": 13.705, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.014, "Bus Voltage(kV)": 506.805, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.029, "Bus Voltage(kV)": 514.456, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.009, "Bus Voltage(kV)": 231.961, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.968, "Bus Voltage(kV)": 222.75, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.019, "Bus Voltage(kV)": 509.621, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.988, "Bus Voltage(kV)": 227.147, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.991, "Bus Voltage(kV)": 495.581, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.977, "Bus Voltage(kV)": 224.765, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.053, "Bus Voltage(kV)": 18.961, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 20.682, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 20.682, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 237.859, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 517.028, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 236.937, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.029, "Bus Voltage(kV)": 514.656, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.01, "Bus Voltage(kV)": 232.331, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.01, "Bus Voltage(kV)": 232.191, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.985, "Bus Voltage(kV)": 226.489, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.983, "Bus Voltage(kV)": 226.085, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.045, "Bus Voltage(kV)": 14.428, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.962, "Bus Voltage(kV)": 13.274, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.01, "Bus Voltage(kV)": 504.997, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.01, "Bus Voltage(kV)": 505.185, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.988, "Bus Voltage(kV)": 227.153, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.937, "Bus Voltage(kV)": 215.433, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.001, "Bus Voltage(kV)": 500.645, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.961, "Bus Voltage(kV)": 221.035, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.969, "Bus Voltage(kV)": 484.304, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.946, "Bus Voltage(kV)": 217.575, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.024, "Bus Voltage(kV)": 18.436, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.053, "Bus Voltage(kV)": 21.058, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.053, "Bus Voltage(kV)": 21.058, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.029, "Bus Voltage(kV)": 236.572, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.026, "Bus Voltage(kV)": 512.957, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.022, "Bus Voltage(kV)": 234.953, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.012, "Bus Voltage(kV)": 505.904, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.991, "Bus Voltage(kV)": 227.942, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.989, "Bus Voltage(kV)": 227.499, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.96, "Bus Voltage(kV)": 220.895, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.956, "Bus Voltage(kV)": 219.806, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 14.071, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.933, "Bus Voltage(kV)": 12.876, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.007, "Bus Voltage(kV)": 503.344, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.993, "Bus Voltage(kV)": 496.65, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.968, "Bus Voltage(kV)": 222.723, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.907, "Bus Voltage(kV)": 208.684, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.985, "Bus Voltage(kV)": 492.372, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.937, "Bus Voltage(kV)": 215.396, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.948, "Bus Voltage(kV)": 473.872, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.917, "Bus Voltage(kV)": 210.937, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 0.997, "Bus Voltage(kV)": 17.952, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.07, "Bus Voltage(kV)": 21.403, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.07, "Bus Voltage(kV)": 21.403, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.023, "Bus Voltage(kV)": 235.383, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.018, "Bus Voltage(kV)": 509.204, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.014, "Bus Voltage(kV)": 233.123, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.996, "Bus Voltage(kV)": 497.844, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.973, "Bus Voltage(kV)": 223.898, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.97, "Bus Voltage(kV)": 223.177, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.938, "Bus Voltage(kV)": 215.747, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.931, "Bus Voltage(kV)": 214.021, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.996, "Bus Voltage(kV)": 13.743, "Voltage Range": "0.95<Vbus<1.0"}]}}, {"mode": "vega-lite"});
</script>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=196b1a78-cf1c-4172-895f-4e6837e7a116">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<p>It can be seen that most of the buses have voltages in the bracket of 1.0 PU and 1.05 PU</p>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=f4ffd040-8fcd-414f-b594-e535838e4a6c">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<p>In the following section, the buses out of upper and lower normal operating range is filtered and reported</p>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=7dc1d3fd-5a48-449c-9b8d-b78fa629c0b8">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h5 id="Voltage-Upper-Limits">Voltage Upper Limits<a class="anchor-link" href="#Voltage-Upper-Limits">¶</a></h5>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=7e1f38cb-d138-4971-aff4-761befcbbbe8">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [17]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">list_volt</span> <span class="o">=</span> <span class="nb">list</span><span class="p">(</span><span class="n">data_all_volt</span><span class="p">[</span><span class="n">data_all_volt</span><span class="p">[</span><span class="s1">'Bus Voltage(PU)'</span><span class="p">]</span><span class="o">&gt;</span><span class="mf">1.05</span><span class="p">]</span><span class="o">.</span><span class="n">reset_index</span><span class="p">(</span><span class="n">drop</span><span class="o">=</span><span class="kc">True</span><span class="p">)[</span><span class="s1">'Bus Number'</span><span class="p">]</span><span class="o">.</span><span class="n">unique</span><span class="p">())</span>
<span class="n">list_volt</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child jp-OutputArea-executeResult">
<div class="jp-OutputPrompt jp-OutputArea-prompt">Out[17]:</div>
<div class="jp-RenderedText jp-OutputArea-output jp-OutputArea-executeResult" data-mime-type="text/plain" tabindex="0">
<pre>[206, 211, 212]</pre>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=8343f7e6-2952-4971-9b43-1cafa1650e63">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h5 id="Voltage-Upper-Limits">Voltage Upper Limits<a class="anchor-link" href="#Voltage-Upper-Limits">¶</a></h5>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=71eefe77-d3c1-41c6-9ef8-83c7b6f32ffb">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [18]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">data_all_volt</span><span class="p">[</span><span class="n">data_all_volt</span><span class="p">[</span><span class="s1">'Bus Voltage(PU)'</span><span class="p">]</span><span class="o">&gt;</span><span class="mf">1.05</span><span class="p">]</span><span class="o">.</span><span class="n">reset_index</span><span class="p">(</span><span class="n">drop</span><span class="o">=</span><span class="kc">True</span><span class="p">)[</span><span class="s1">'Bus Number'</span><span class="p">]</span><span class="o">.</span><span class="n">unique</span><span class="p">()</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child jp-OutputArea-executeResult">
<div class="jp-OutputPrompt jp-OutputArea-prompt">Out[18]:</div>
<div class="jp-RenderedText jp-OutputArea-output jp-OutputArea-executeResult" data-mime-type="text/plain" tabindex="0">
<pre>array([206, 211, 212], dtype=int64)</pre>
</div>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=211c5805">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [19]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">volt_high</span> <span class="o">=</span> <span class="n">data_all_volt</span><span class="p">[</span><span class="n">data_all_volt</span><span class="p">[</span><span class="s1">'Bus Voltage(PU)'</span><span class="p">]</span><span class="o">&gt;</span><span class="mf">1.05</span><span class="p">]</span><span class="o">.</span><span class="n">reset_index</span><span class="p">(</span><span class="n">drop</span><span class="o">=</span><span class="kc">True</span><span class="p">)</span>
<span class="n">volt_high</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child jp-OutputArea-executeResult">
<div class="jp-OutputPrompt jp-OutputArea-prompt">Out[19]:</div>
<div class="jp-RenderedHTMLCommon jp-RenderedHTML jp-OutputArea-output jp-OutputArea-executeResult" data-mime-type="text/html" tabindex="0">
<div>
<style scoped="">
    .dataframe tbody tr th:only-of-type {
        vertical-align: middle;
    }

    .dataframe tbody tr th {
        vertical-align: top;
    }

    .dataframe thead th {
        text-align: right;
    }
</style>
<table border="1" class="dataframe">
<thead>
<tr style="text-align: right;">
<th></th>
<th>Scenario</th>
<th>Bus Number</th>
<th>Bus Name</th>
<th>Area</th>
<th>Base Voltage</th>
<th>Bus Voltage(PU)</th>
<th>Bus Voltage(kV)</th>
<th>Voltage Range</th>
</tr>
</thead>
<tbody>
<tr>
<th>0</th>
<td>Solar = 0 MW, Hydro = 500 MW, LLS</td>
<td>206</td>
<td>URBGEN</td>
<td>2</td>
<td>18.0</td>
<td>1.053</td>
<td>18.948</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
<tr>
<th>1</th>
<td>Solar = 0 MW, Hydro = 500 MW, HLS</td>
<td>211</td>
<td>HYDRO_G</td>
<td>2</td>
<td>20.0</td>
<td>1.061</td>
<td>21.228</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
<tr>
<th>2</th>
<td>Solar = 0 MW, Hydro = 500 MW, HLS</td>
<td>212</td>
<td>HYDRO_N</td>
<td>2</td>
<td>20.0</td>
<td>1.061</td>
<td>21.228</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
<tr>
<th>3</th>
<td>Solar = 0 MW, Hydro = 600 MW, RLS</td>
<td>211</td>
<td>HYDRO_G</td>
<td>2</td>
<td>20.0</td>
<td>1.062</td>
<td>21.237</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
<tr>
<th>4</th>
<td>Solar = 0 MW, Hydro = 600 MW, RLS</td>
<td>212</td>
<td>HYDRO_N</td>
<td>2</td>
<td>20.0</td>
<td>1.062</td>
<td>21.237</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
<tr>
<th>5</th>
<td>Solar = 0 MW, Hydro = 600 MW, HLS</td>
<td>211</td>
<td>HYDRO_G</td>
<td>2</td>
<td>20.0</td>
<td>1.080</td>
<td>21.609</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
<tr>
<th>6</th>
<td>Solar = 0 MW, Hydro = 600 MW, HLS</td>
<td>212</td>
<td>HYDRO_N</td>
<td>2</td>
<td>20.0</td>
<td>1.080</td>
<td>21.609</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
<tr>
<th>7</th>
<td>Solar = 50 MW, Hydro = 500 MW, HLS</td>
<td>211</td>
<td>HYDRO_G</td>
<td>2</td>
<td>20.0</td>
<td>1.057</td>
<td>21.131</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
<tr>
<th>8</th>
<td>Solar = 50 MW, Hydro = 500 MW, HLS</td>
<td>212</td>
<td>HYDRO_N</td>
<td>2</td>
<td>20.0</td>
<td>1.057</td>
<td>21.131</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
<tr>
<th>9</th>
<td>Solar = 50 MW, Hydro = 600 MW, RLS</td>
<td>211</td>
<td>HYDRO_G</td>
<td>2</td>
<td>20.0</td>
<td>1.057</td>
<td>21.138</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
<tr>
<th>10</th>
<td>Solar = 50 MW, Hydro = 600 MW, RLS</td>
<td>212</td>
<td>HYDRO_N</td>
<td>2</td>
<td>20.0</td>
<td>1.057</td>
<td>21.138</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
<tr>
<th>11</th>
<td>Solar = 50 MW, Hydro = 600 MW, HLS</td>
<td>211</td>
<td>HYDRO_G</td>
<td>2</td>
<td>20.0</td>
<td>1.075</td>
<td>21.495</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
<tr>
<th>12</th>
<td>Solar = 50 MW, Hydro = 600 MW, HLS</td>
<td>212</td>
<td>HYDRO_N</td>
<td>2</td>
<td>20.0</td>
<td>1.075</td>
<td>21.495</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
<tr>
<th>13</th>
<td>Solar = 100 MW, Hydro = 400 MW, RLS</td>
<td>206</td>
<td>URBGEN</td>
<td>2</td>
<td>18.0</td>
<td>1.051</td>
<td>18.920</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
<tr>
<th>14</th>
<td>Solar = 100 MW, Hydro = 500 MW, HLS</td>
<td>211</td>
<td>HYDRO_G</td>
<td>2</td>
<td>20.0</td>
<td>1.053</td>
<td>21.053</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
<tr>
<th>15</th>
<td>Solar = 100 MW, Hydro = 500 MW, HLS</td>
<td>212</td>
<td>HYDRO_N</td>
<td>2</td>
<td>20.0</td>
<td>1.053</td>
<td>21.053</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
<tr>
<th>16</th>
<td>Solar = 100 MW, Hydro = 600 MW, LLS</td>
<td>206</td>
<td>URBGEN</td>
<td>2</td>
<td>18.0</td>
<td>1.053</td>
<td>18.961</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
<tr>
<th>17</th>
<td>Solar = 100 MW, Hydro = 600 MW, RLS</td>
<td>211</td>
<td>HYDRO_G</td>
<td>2</td>
<td>20.0</td>
<td>1.053</td>
<td>21.058</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
<tr>
<th>18</th>
<td>Solar = 100 MW, Hydro = 600 MW, RLS</td>
<td>212</td>
<td>HYDRO_N</td>
<td>2</td>
<td>20.0</td>
<td>1.053</td>
<td>21.058</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
<tr>
<th>19</th>
<td>Solar = 100 MW, Hydro = 600 MW, HLS</td>
<td>211</td>
<td>HYDRO_G</td>
<td>2</td>
<td>20.0</td>
<td>1.070</td>
<td>21.403</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
<tr>
<th>20</th>
<td>Solar = 100 MW, Hydro = 600 MW, HLS</td>
<td>212</td>
<td>HYDRO_N</td>
<td>2</td>
<td>20.0</td>
<td>1.070</td>
<td>21.403</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
</tbody>
</table>
</div>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=d0f1df25">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h5 id="Upper-voltage-limit-violation-plot">Upper voltage limit violation plot<a class="anchor-link" href="#Upper-voltage-limit-violation-plot">¶</a></h5>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=67c0be57-d637-410b-baf4-c2cf700348df">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [20]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">alt</span><span class="o">.</span><span class="n">Chart</span><span class="p">(</span><span class="n">volt_high</span><span class="p">)</span><span class="o">.</span><span class="n">mark_line</span><span class="p">()</span><span class="o">.</span><span class="n">encode</span><span class="p">(</span>
    <span class="n">alt</span><span class="o">.</span><span class="n">X</span><span class="p">(</span><span class="s1">'Bus Voltage(PU)'</span><span class="p">,</span> <span class="n">axis</span><span class="o">=</span><span class="n">alt</span><span class="o">.</span><span class="n">Axis</span><span class="p">(</span><span class="nb">format</span><span class="o">=</span><span class="s1">'.3f'</span><span class="p">),</span> <span class="n">scale</span><span class="o">=</span><span class="n">alt</span><span class="o">.</span><span class="n">Scale</span><span class="p">(</span><span class="n">nice</span><span class="o">=</span><span class="kc">False</span><span class="p">,</span> <span class="n">zero</span><span class="o">=</span><span class="kc">False</span><span class="p">)),</span>
    <span class="n">alt</span><span class="o">.</span><span class="n">Y</span><span class="p">(</span><span class="s1">'Scenario'</span><span class="p">,</span> <span class="n">sort</span><span class="o">=</span><span class="s1">'-x'</span><span class="p">),</span>
    <span class="n">alt</span><span class="o">.</span><span class="n">Color</span><span class="p">(</span><span class="s1">'Bus Number:N'</span><span class="p">,</span> <span class="n">legend</span><span class="o">=</span><span class="kc">None</span><span class="p">))</span><span class="o">.</span><span class="n">properties</span><span class="p">(</span><span class="n">height</span> <span class="o">=</span> <span class="mi">150</span><span class="p">,</span> <span class="n">width</span> <span class="o">=</span> <span class="mi">250</span><span class="p">)</span><span class="o">.</span><span class="n">facet</span><span class="p">(</span><span class="s1">'Bus Number:N'</span><span class="p">,</span><span class="n">columns</span><span class="o">=</span><span class="mi">2</span><span class="p">)</span><span class="o">.</span><span class="n">resolve_scale</span><span class="p">(</span><span class="n">x</span><span class="o">=</span><span class="s1">'independent'</span><span class="p">,</span> <span class="n">y</span> <span class="o">=</span> <span class="s1">'independent'</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child jp-OutputArea-executeResult">
<div class="jp-OutputPrompt jp-OutputArea-prompt">Out[20]:</div>
<div class="jp-RenderedHTMLCommon jp-RenderedHTML jp-OutputArea-output jp-OutputArea-executeResult" data-mime-type="text/html" tabindex="0">
<style>
  #altair-viz-cc923c2d44e247af98f29bace9244359.vega-embed {
    width: 100%;
    display: flex;
  }

  #altair-viz-cc923c2d44e247af98f29bace9244359.vega-embed details,
  #altair-viz-cc923c2d44e247af98f29bace9244359.vega-embed details summary {
    position: relative;
  }
</style>
<div id="altair-viz-cc923c2d44e247af98f29bace9244359"></div>
<script type="text/javascript">
  var VEGA_DEBUG = (typeof VEGA_DEBUG == "undefined") ? {} : VEGA_DEBUG;
  (function(spec, embedOpt){
    let outputDiv = document.currentScript.previousElementSibling;
    if (outputDiv.id !== "altair-viz-cc923c2d44e247af98f29bace9244359") {
      outputDiv = document.getElementById("altair-viz-cc923c2d44e247af98f29bace9244359");
    }
    const paths = {
      "vega": "https://cdn.jsdelivr.net/npm/vega@5?noext",
      "vega-lib": "https://cdn.jsdelivr.net/npm/vega-lib?noext",
      "vega-lite": "https://cdn.jsdelivr.net/npm/vega-lite@5.20.1?noext",
      "vega-embed": "https://cdn.jsdelivr.net/npm/vega-embed@6?noext",
    };

    function maybeLoadScript(lib, version) {
      var key = `${lib.replace("-", "")}_version`;
      return (VEGA_DEBUG[key] == version) ?
        Promise.resolve(paths[lib]) :
        new Promise(function(resolve, reject) {
          var s = document.createElement('script');
          document.getElementsByTagName("head")[0].appendChild(s);
          s.async = true;
          s.onload = () => {
            VEGA_DEBUG[key] = version;
            return resolve(paths[lib]);
          };
          s.onerror = () => reject(`Error loading script: ${paths[lib]}`);
          s.src = paths[lib];
        });
    }

    function showError(err) {
      outputDiv.innerHTML = `<div class="error" style="color:red;">${err}</div>`;
      throw err;
    }

    function displayChart(vegaEmbed) {
      vegaEmbed(outputDiv, spec, embedOpt)
        .catch(err => showError(`Javascript Error: ${err.message}<br>This usually means there's a typo in your chart specification. See the javascript console for the full traceback.`));
    }

    if(typeof define === "function" && define.amd) {
      requirejs.config({paths});
      require(["vega-embed"], displayChart, err => showError(`Error loading script: ${err.message}`));
    } else {
      maybeLoadScript("vega", "5")
        .then(() => maybeLoadScript("vega-lite", "5.20.1"))
        .then(() => maybeLoadScript("vega-embed", "6"))
        .catch(showError)
        .then(() => displayChart(vegaEmbed));
    }
  })({"config": {"view": {"continuousWidth": 300, "continuousHeight": 300}}, "data": {"name": "data-3d8aee012a6dbc1c57809cd5e1caa954"}, "facet": {"field": "Bus Number", "type": "nominal"}, "spec": {"mark": {"type": "line"}, "encoding": {"color": {"field": "Bus Number", "legend": null, "type": "nominal"}, "x": {"axis": {"format": ".3f"}, "field": "Bus Voltage(PU)", "scale": {"nice": false, "zero": false}, "type": "quantitative"}, "y": {"field": "Scenario", "sort": "-x", "type": "nominal"}}, "height": 150, "width": 250}, "columns": 2, "resolve": {"scale": {"x": "independent", "y": "independent"}}, "$schema": "https://vega.github.io/schema/vega-lite/v5.20.1.json", "datasets": {"data-3d8aee012a6dbc1c57809cd5e1caa954": [{"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.053, "Bus Voltage(kV)": 18.948, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.061, "Bus Voltage(kV)": 21.228, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.061, "Bus Voltage(kV)": 21.228, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.062, "Bus Voltage(kV)": 21.237, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.062, "Bus Voltage(kV)": 21.237, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.08, "Bus Voltage(kV)": 21.609, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.08, "Bus Voltage(kV)": 21.609, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.057, "Bus Voltage(kV)": 21.131, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.057, "Bus Voltage(kV)": 21.131, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.057, "Bus Voltage(kV)": 21.138, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.057, "Bus Voltage(kV)": 21.138, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.075, "Bus Voltage(kV)": 21.495, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.075, "Bus Voltage(kV)": 21.495, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.051, "Bus Voltage(kV)": 18.92, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.053, "Bus Voltage(kV)": 21.053, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.053, "Bus Voltage(kV)": 21.053, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.053, "Bus Voltage(kV)": 18.961, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.053, "Bus Voltage(kV)": 21.058, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.053, "Bus Voltage(kV)": 21.058, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.07, "Bus Voltage(kV)": 21.403, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.07, "Bus Voltage(kV)": 21.403, "Voltage Range": "1.05<Vbus<1.1"}]}}, {"mode": "vega-lite"});
</script>
</div>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=6247cae9">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [21]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">data_all_volt</span><span class="p">[</span><span class="n">data_all_volt</span><span class="p">[</span><span class="s1">'Bus Voltage(PU)'</span><span class="p">]</span><span class="o">&lt;</span><span class="mf">0.95</span><span class="p">]</span><span class="o">.</span><span class="n">reset_index</span><span class="p">(</span><span class="n">drop</span><span class="o">=</span><span class="kc">True</span><span class="p">)[</span><span class="s1">'Bus Number'</span><span class="p">]</span><span class="o">.</span><span class="n">unique</span><span class="p">()</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child jp-OutputArea-executeResult">
<div class="jp-OutputPrompt jp-OutputArea-prompt">Out[21]:</div>
<div class="jp-RenderedText jp-OutputArea-output jp-OutputArea-executeResult" data-mime-type="text/plain" tabindex="0">
<pre>array([ 154,  205,  103,  203, 3007, 3008,  204], dtype=int64)</pre>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=9c319713-2b05-4d12-b645-d4dbc4eb6b36">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h5 id="Voltage-Lower-Limits">Voltage Lower Limits<a class="anchor-link" href="#Voltage-Lower-Limits">¶</a></h5>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=ead53bdf-3f68-4b85-aa16-b8336edc5429">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [22]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">volt_low</span> <span class="o">=</span> <span class="n">data_all_volt</span><span class="p">[</span><span class="n">data_all_volt</span><span class="p">[</span><span class="s1">'Bus Voltage(PU)'</span><span class="p">]</span><span class="o">&lt;</span><span class="mf">0.95</span><span class="p">]</span><span class="o">.</span><span class="n">reset_index</span><span class="p">(</span><span class="n">drop</span><span class="o">=</span><span class="kc">True</span><span class="p">)</span>
<span class="n">volt_low</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child jp-OutputArea-executeResult">
<div class="jp-OutputPrompt jp-OutputArea-prompt">Out[22]:</div>
<div class="jp-RenderedHTMLCommon jp-RenderedHTML jp-OutputArea-output jp-OutputArea-executeResult" data-mime-type="text/html" tabindex="0">
<div>
<style scoped="">
    .dataframe tbody tr th:only-of-type {
        vertical-align: middle;
    }

    .dataframe tbody tr th {
        vertical-align: top;
    }

    .dataframe thead th {
        text-align: right;
    }
</style>
<table border="1" class="dataframe">
<thead>
<tr style="text-align: right;">
<th></th>
<th>Scenario</th>
<th>Bus Number</th>
<th>Bus Name</th>
<th>Area</th>
<th>Base Voltage</th>
<th>Bus Voltage(PU)</th>
<th>Bus Voltage(kV)</th>
<th>Voltage Range</th>
</tr>
</thead>
<tbody>
<tr>
<th>0</th>
<td>Solar = 0 MW, Hydro = 400 MW, HLS</td>
<td>154</td>
<td>DOWNTN</td>
<td>1</td>
<td>230.0</td>
<td>0.931</td>
<td>214.213</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>1</th>
<td>Solar = 0 MW, Hydro = 400 MW, HLS</td>
<td>205</td>
<td>SUB230</td>
<td>2</td>
<td>230.0</td>
<td>0.941</td>
<td>216.472</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>2</th>
<td>Solar = 0 MW, Hydro = 500 MW, RLS</td>
<td>154</td>
<td>DOWNTN</td>
<td>1</td>
<td>230.0</td>
<td>0.945</td>
<td>217.455</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>3</th>
<td>Solar = 0 MW, Hydro = 500 MW, HLS</td>
<td>103</td>
<td>SOLAR_PV</td>
<td>1</td>
<td>13.8</td>
<td>0.946</td>
<td>13.057</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>4</th>
<td>Solar = 0 MW, Hydro = 500 MW, HLS</td>
<td>154</td>
<td>DOWNTN</td>
<td>1</td>
<td>230.0</td>
<td>0.916</td>
<td>210.790</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>5</th>
<td>Solar = 0 MW, Hydro = 500 MW, HLS</td>
<td>203</td>
<td>EAST230</td>
<td>2</td>
<td>230.0</td>
<td>0.945</td>
<td>217.303</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>6</th>
<td>Solar = 0 MW, Hydro = 500 MW, HLS</td>
<td>205</td>
<td>SUB230</td>
<td>2</td>
<td>230.0</td>
<td>0.926</td>
<td>213.079</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>7</th>
<td>Solar = 0 MW, Hydro = 500 MW, HLS</td>
<td>3007</td>
<td>RURAL</td>
<td>5</td>
<td>230.0</td>
<td>0.945</td>
<td>217.277</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>8</th>
<td>Solar = 0 MW, Hydro = 500 MW, HLS</td>
<td>3008</td>
<td>CATDOG</td>
<td>5</td>
<td>230.0</td>
<td>0.938</td>
<td>215.770</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>9</th>
<td>Solar = 0 MW, Hydro = 600 MW, RLS</td>
<td>154</td>
<td>DOWNTN</td>
<td>1</td>
<td>230.0</td>
<td>0.926</td>
<td>212.988</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>10</th>
<td>Solar = 0 MW, Hydro = 600 MW, RLS</td>
<td>205</td>
<td>SUB230</td>
<td>2</td>
<td>230.0</td>
<td>0.936</td>
<td>215.165</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>11</th>
<td>Solar = 0 MW, Hydro = 600 MW, RLS</td>
<td>3008</td>
<td>CATDOG</td>
<td>5</td>
<td>230.0</td>
<td>0.946</td>
<td>217.691</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>12</th>
<td>Solar = 0 MW, Hydro = 600 MW, HLS</td>
<td>103</td>
<td>SOLAR_PV</td>
<td>1</td>
<td>13.8</td>
<td>0.925</td>
<td>12.766</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>13</th>
<td>Solar = 0 MW, Hydro = 600 MW, HLS</td>
<td>154</td>
<td>DOWNTN</td>
<td>1</td>
<td>230.0</td>
<td>0.895</td>
<td>205.796</td>
<td>Vbus&lt;0.9</td>
</tr>
<tr>
<th>14</th>
<td>Solar = 0 MW, Hydro = 600 MW, HLS</td>
<td>203</td>
<td>EAST230</td>
<td>2</td>
<td>230.0</td>
<td>0.925</td>
<td>212.816</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>15</th>
<td>Solar = 0 MW, Hydro = 600 MW, HLS</td>
<td>204</td>
<td>SUB500</td>
<td>2</td>
<td>500.0</td>
<td>0.938</td>
<td>468.760</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>16</th>
<td>Solar = 0 MW, Hydro = 600 MW, HLS</td>
<td>205</td>
<td>SUB230</td>
<td>2</td>
<td>230.0</td>
<td>0.905</td>
<td>208.088</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>17</th>
<td>Solar = 0 MW, Hydro = 600 MW, HLS</td>
<td>3007</td>
<td>RURAL</td>
<td>5</td>
<td>230.0</td>
<td>0.928</td>
<td>213.507</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>18</th>
<td>Solar = 0 MW, Hydro = 600 MW, HLS</td>
<td>3008</td>
<td>CATDOG</td>
<td>5</td>
<td>230.0</td>
<td>0.920</td>
<td>211.526</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>19</th>
<td>Solar = 50 MW, Hydro = 400 MW, HLS</td>
<td>154</td>
<td>DOWNTN</td>
<td>1</td>
<td>230.0</td>
<td>0.937</td>
<td>215.425</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>20</th>
<td>Solar = 50 MW, Hydro = 400 MW, HLS</td>
<td>205</td>
<td>SUB230</td>
<td>2</td>
<td>230.0</td>
<td>0.946</td>
<td>217.659</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>21</th>
<td>Solar = 50 MW, Hydro = 500 MW, HLS</td>
<td>154</td>
<td>DOWNTN</td>
<td>1</td>
<td>230.0</td>
<td>0.923</td>
<td>212.186</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>22</th>
<td>Solar = 50 MW, Hydro = 500 MW, HLS</td>
<td>205</td>
<td>SUB230</td>
<td>2</td>
<td>230.0</td>
<td>0.932</td>
<td>214.447</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>23</th>
<td>Solar = 50 MW, Hydro = 500 MW, HLS</td>
<td>3007</td>
<td>RURAL</td>
<td>5</td>
<td>230.0</td>
<td>0.949</td>
<td>218.344</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>24</th>
<td>Solar = 50 MW, Hydro = 500 MW, HLS</td>
<td>3008</td>
<td>CATDOG</td>
<td>5</td>
<td>230.0</td>
<td>0.943</td>
<td>216.965</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>25</th>
<td>Solar = 50 MW, Hydro = 600 MW, RLS</td>
<td>154</td>
<td>DOWNTN</td>
<td>1</td>
<td>230.0</td>
<td>0.932</td>
<td>214.400</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>26</th>
<td>Solar = 50 MW, Hydro = 600 MW, RLS</td>
<td>205</td>
<td>SUB230</td>
<td>2</td>
<td>230.0</td>
<td>0.942</td>
<td>216.549</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>27</th>
<td>Solar = 50 MW, Hydro = 600 MW, HLS</td>
<td>103</td>
<td>SOLAR_PV</td>
<td>1</td>
<td>13.8</td>
<td>0.931</td>
<td>12.850</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>28</th>
<td>Solar = 50 MW, Hydro = 600 MW, HLS</td>
<td>154</td>
<td>DOWNTN</td>
<td>1</td>
<td>230.0</td>
<td>0.902</td>
<td>207.474</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>29</th>
<td>Solar = 50 MW, Hydro = 600 MW, HLS</td>
<td>203</td>
<td>EAST230</td>
<td>2</td>
<td>230.0</td>
<td>0.932</td>
<td>214.291</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>30</th>
<td>Solar = 50 MW, Hydro = 600 MW, HLS</td>
<td>204</td>
<td>SUB500</td>
<td>2</td>
<td>500.0</td>
<td>0.943</td>
<td>471.665</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>31</th>
<td>Solar = 50 MW, Hydro = 600 MW, HLS</td>
<td>205</td>
<td>SUB230</td>
<td>2</td>
<td>230.0</td>
<td>0.912</td>
<td>209.735</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>32</th>
<td>Solar = 50 MW, Hydro = 600 MW, HLS</td>
<td>3007</td>
<td>RURAL</td>
<td>5</td>
<td>230.0</td>
<td>0.934</td>
<td>214.789</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>33</th>
<td>Solar = 50 MW, Hydro = 600 MW, HLS</td>
<td>3008</td>
<td>CATDOG</td>
<td>5</td>
<td>230.0</td>
<td>0.926</td>
<td>212.962</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>34</th>
<td>Solar = 100 MW, Hydro = 400 MW, HLS</td>
<td>154</td>
<td>DOWNTN</td>
<td>1</td>
<td>230.0</td>
<td>0.940</td>
<td>216.278</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>35</th>
<td>Solar = 100 MW, Hydro = 500 MW, HLS</td>
<td>154</td>
<td>DOWNTN</td>
<td>1</td>
<td>230.0</td>
<td>0.927</td>
<td>213.186</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>36</th>
<td>Solar = 100 MW, Hydro = 500 MW, HLS</td>
<td>205</td>
<td>SUB230</td>
<td>2</td>
<td>230.0</td>
<td>0.937</td>
<td>215.441</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>37</th>
<td>Solar = 100 MW, Hydro = 500 MW, HLS</td>
<td>3008</td>
<td>CATDOG</td>
<td>5</td>
<td>230.0</td>
<td>0.947</td>
<td>217.842</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>38</th>
<td>Solar = 100 MW, Hydro = 600 MW, RLS</td>
<td>154</td>
<td>DOWNTN</td>
<td>1</td>
<td>230.0</td>
<td>0.937</td>
<td>215.433</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>39</th>
<td>Solar = 100 MW, Hydro = 600 MW, RLS</td>
<td>205</td>
<td>SUB230</td>
<td>2</td>
<td>230.0</td>
<td>0.946</td>
<td>217.575</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>40</th>
<td>Solar = 100 MW, Hydro = 600 MW, HLS</td>
<td>103</td>
<td>SOLAR_PV</td>
<td>1</td>
<td>13.8</td>
<td>0.933</td>
<td>12.876</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>41</th>
<td>Solar = 100 MW, Hydro = 600 MW, HLS</td>
<td>154</td>
<td>DOWNTN</td>
<td>1</td>
<td>230.0</td>
<td>0.907</td>
<td>208.684</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>42</th>
<td>Solar = 100 MW, Hydro = 600 MW, HLS</td>
<td>203</td>
<td>EAST230</td>
<td>2</td>
<td>230.0</td>
<td>0.937</td>
<td>215.396</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>43</th>
<td>Solar = 100 MW, Hydro = 600 MW, HLS</td>
<td>204</td>
<td>SUB500</td>
<td>2</td>
<td>500.0</td>
<td>0.948</td>
<td>473.872</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>44</th>
<td>Solar = 100 MW, Hydro = 600 MW, HLS</td>
<td>205</td>
<td>SUB230</td>
<td>2</td>
<td>230.0</td>
<td>0.917</td>
<td>210.937</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>45</th>
<td>Solar = 100 MW, Hydro = 600 MW, HLS</td>
<td>3007</td>
<td>RURAL</td>
<td>5</td>
<td>230.0</td>
<td>0.938</td>
<td>215.747</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>46</th>
<td>Solar = 100 MW, Hydro = 600 MW, HLS</td>
<td>3008</td>
<td>CATDOG</td>
<td>5</td>
<td>230.0</td>
<td>0.931</td>
<td>214.021</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
</tbody>
</table>
</div>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=8bf870c4">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h5 id="Lower-voltage-limit-violation-plot">Lower voltage limit violation plot<a class="anchor-link" href="#Lower-voltage-limit-violation-plot">¶</a></h5>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=fb304a46-5959-4c9b-81cb-b6e7b4f88d32">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [23]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">alt</span><span class="o">.</span><span class="n">Chart</span><span class="p">(</span><span class="n">volt_low</span><span class="p">)</span><span class="o">.</span><span class="n">mark_line</span><span class="p">()</span><span class="o">.</span><span class="n">encode</span><span class="p">(</span>
    <span class="n">alt</span><span class="o">.</span><span class="n">X</span><span class="p">(</span><span class="s1">'Bus Voltage(PU)'</span><span class="p">,</span> <span class="n">axis</span><span class="o">=</span><span class="n">alt</span><span class="o">.</span><span class="n">Axis</span><span class="p">(</span><span class="nb">format</span><span class="o">=</span><span class="s1">'.3f'</span><span class="p">),</span> <span class="n">scale</span><span class="o">=</span><span class="n">alt</span><span class="o">.</span><span class="n">Scale</span><span class="p">(</span><span class="n">nice</span><span class="o">=</span><span class="kc">False</span><span class="p">,</span> <span class="n">zero</span><span class="o">=</span><span class="kc">False</span><span class="p">)),</span>
    <span class="n">alt</span><span class="o">.</span><span class="n">Y</span><span class="p">(</span><span class="s1">'Scenario'</span><span class="p">,</span> <span class="n">sort</span><span class="o">=</span><span class="s1">'x'</span><span class="p">),</span>
    <span class="n">alt</span><span class="o">.</span><span class="n">Color</span><span class="p">(</span><span class="s1">'Bus Number:N'</span><span class="p">,</span> <span class="n">legend</span><span class="o">=</span><span class="kc">None</span><span class="p">))</span><span class="o">.</span><span class="n">properties</span><span class="p">(</span><span class="n">height</span> <span class="o">=</span> <span class="mi">150</span><span class="p">,</span> <span class="n">width</span> <span class="o">=</span> <span class="mi">250</span><span class="p">)</span><span class="o">.</span><span class="n">facet</span><span class="p">(</span><span class="s1">'Bus Number:N'</span><span class="p">,</span><span class="n">columns</span><span class="o">=</span><span class="mi">2</span><span class="p">)</span><span class="o">.</span><span class="n">resolve_scale</span><span class="p">(</span><span class="n">x</span><span class="o">=</span><span class="s1">'independent'</span><span class="p">,</span> <span class="n">y</span> <span class="o">=</span> <span class="s1">'independent'</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child jp-OutputArea-executeResult">
<div class="jp-OutputPrompt jp-OutputArea-prompt">Out[23]:</div>
<div class="jp-RenderedHTMLCommon jp-RenderedHTML jp-OutputArea-output jp-OutputArea-executeResult" data-mime-type="text/html" tabindex="0">
<style>
  #altair-viz-f5d32910453e480881240a083f8fa1e4.vega-embed {
    width: 100%;
    display: flex;
  }

  #altair-viz-f5d32910453e480881240a083f8fa1e4.vega-embed details,
  #altair-viz-f5d32910453e480881240a083f8fa1e4.vega-embed details summary {
    position: relative;
  }
</style>
<div id="altair-viz-f5d32910453e480881240a083f8fa1e4"></div>
<script type="text/javascript">
  var VEGA_DEBUG = (typeof VEGA_DEBUG == "undefined") ? {} : VEGA_DEBUG;
  (function(spec, embedOpt){
    let outputDiv = document.currentScript.previousElementSibling;
    if (outputDiv.id !== "altair-viz-f5d32910453e480881240a083f8fa1e4") {
      outputDiv = document.getElementById("altair-viz-f5d32910453e480881240a083f8fa1e4");
    }
    const paths = {
      "vega": "https://cdn.jsdelivr.net/npm/vega@5?noext",
      "vega-lib": "https://cdn.jsdelivr.net/npm/vega-lib?noext",
      "vega-lite": "https://cdn.jsdelivr.net/npm/vega-lite@5.20.1?noext",
      "vega-embed": "https://cdn.jsdelivr.net/npm/vega-embed@6?noext",
    };

    function maybeLoadScript(lib, version) {
      var key = `${lib.replace("-", "")}_version`;
      return (VEGA_DEBUG[key] == version) ?
        Promise.resolve(paths[lib]) :
        new Promise(function(resolve, reject) {
          var s = document.createElement('script');
          document.getElementsByTagName("head")[0].appendChild(s);
          s.async = true;
          s.onload = () => {
            VEGA_DEBUG[key] = version;
            return resolve(paths[lib]);
          };
          s.onerror = () => reject(`Error loading script: ${paths[lib]}`);
          s.src = paths[lib];
        });
    }

    function showError(err) {
      outputDiv.innerHTML = `<div class="error" style="color:red;">${err}</div>`;
      throw err;
    }

    function displayChart(vegaEmbed) {
      vegaEmbed(outputDiv, spec, embedOpt)
        .catch(err => showError(`Javascript Error: ${err.message}<br>This usually means there's a typo in your chart specification. See the javascript console for the full traceback.`));
    }

    if(typeof define === "function" && define.amd) {
      requirejs.config({paths});
      require(["vega-embed"], displayChart, err => showError(`Error loading script: ${err.message}`));
    } else {
      maybeLoadScript("vega", "5")
        .then(() => maybeLoadScript("vega-lite", "5.20.1"))
        .then(() => maybeLoadScript("vega-embed", "6"))
        .catch(showError)
        .then(() => displayChart(vegaEmbed));
    }
  })({"config": {"view": {"continuousWidth": 300, "continuousHeight": 300}}, "data": {"name": "data-fe72951b40a159e9615e3f238b48c1ee"}, "facet": {"field": "Bus Number", "type": "nominal"}, "spec": {"mark": {"type": "line"}, "encoding": {"color": {"field": "Bus Number", "legend": null, "type": "nominal"}, "x": {"axis": {"format": ".3f"}, "field": "Bus Voltage(PU)", "scale": {"nice": false, "zero": false}, "type": "quantitative"}, "y": {"field": "Scenario", "sort": "x", "type": "nominal"}}, "height": 150, "width": 250}, "columns": 2, "resolve": {"scale": {"x": "independent", "y": "independent"}}, "$schema": "https://vega.github.io/schema/vega-lite/v5.20.1.json", "datasets": {"data-fe72951b40a159e9615e3f238b48c1ee": [{"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.931, "Bus Voltage(kV)": 214.213, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.941, "Bus Voltage(kV)": 216.472, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.945, "Bus Voltage(kV)": 217.455, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.946, "Bus Voltage(kV)": 13.057, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.916, "Bus Voltage(kV)": 210.79, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.945, "Bus Voltage(kV)": 217.303, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.926, "Bus Voltage(kV)": 213.079, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.945, "Bus Voltage(kV)": 217.277, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.938, "Bus Voltage(kV)": 215.77, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.926, "Bus Voltage(kV)": 212.988, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.936, "Bus Voltage(kV)": 215.165, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.946, "Bus Voltage(kV)": 217.691, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.925, "Bus Voltage(kV)": 12.766, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.895, "Bus Voltage(kV)": 205.796, "Voltage Range": "Vbus<0.9"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.925, "Bus Voltage(kV)": 212.816, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.938, "Bus Voltage(kV)": 468.76, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.905, "Bus Voltage(kV)": 208.088, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.928, "Bus Voltage(kV)": 213.507, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.92, "Bus Voltage(kV)": 211.526, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.937, "Bus Voltage(kV)": 215.425, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.946, "Bus Voltage(kV)": 217.659, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.923, "Bus Voltage(kV)": 212.186, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.932, "Bus Voltage(kV)": 214.447, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.949, "Bus Voltage(kV)": 218.344, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.943, "Bus Voltage(kV)": 216.965, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.932, "Bus Voltage(kV)": 214.4, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.942, "Bus Voltage(kV)": 216.549, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.931, "Bus Voltage(kV)": 12.85, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.902, "Bus Voltage(kV)": 207.474, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.932, "Bus Voltage(kV)": 214.291, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.943, "Bus Voltage(kV)": 471.665, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.912, "Bus Voltage(kV)": 209.735, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.934, "Bus Voltage(kV)": 214.789, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.926, "Bus Voltage(kV)": 212.962, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.94, "Bus Voltage(kV)": 216.278, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.927, "Bus Voltage(kV)": 213.186, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.937, "Bus Voltage(kV)": 215.441, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.947, "Bus Voltage(kV)": 217.842, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.937, "Bus Voltage(kV)": 215.433, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.946, "Bus Voltage(kV)": 217.575, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.933, "Bus Voltage(kV)": 12.876, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.907, "Bus Voltage(kV)": 208.684, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.937, "Bus Voltage(kV)": 215.396, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.948, "Bus Voltage(kV)": 473.872, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.917, "Bus Voltage(kV)": 210.937, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.938, "Bus Voltage(kV)": 215.747, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.931, "Bus Voltage(kV)": 214.021, "Voltage Range": "0.95<Vbus<0.9"}]}}, {"mode": "vega-lite"});
</script>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=05482e05-e302-4f00-9df6-3e5598ccfc0c">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h4 id="Conclusion">Conclusion<a class="anchor-link" href="#Conclusion">¶</a></h4>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=0c5f6e7e-290f-4a40-bcd9-e6380360b722">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<p>Year 3, Toplogy 3 limit violation check for overloading and voltage was carried out for the three load scenarios. It was seen that</p>
<ol>
<li>overloading of greater than 80% was reported for following branches and transformers for various solar output and load scenarios<ul>
<li>Transformer 204 SUB500      500.00 to 205 SUB230      230.00 1</li>
<li>Transformer 205 SUB230      230.00 to 204 SUB500      500.00 1</li>
<li>Transformer 3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1</li>
<li>Transformer 203 EAST230     230.00 to 202 EAST500     500.00 1</li>
<li>Branch 153 MID230      230.00 to 154 DOWNTN      230.00 1</li>
<li>Branch 154 DOWNTN      230.00 to 153 MID230      230.00 1</li>
<li>Branch 3001 MINE        230.00 to 3003 S. MINE     230.00 1</li>
<li>Branch 3003 S. MINE     230.00 to 3001 MINE        230.00 1</li>
<li>Branch 3005 WEST        230.00 to 3007 RURAL       230.00 1</li>
<li>Branch 3007 RURAL       230.00 to 3005 WEST        230.00 1</li>
<li>Branch 153 MID230      230.00 to 154 DOWNTN      230.00 2</li>
<li>Branch 154 DOWNTN      230.00 to 153 MID230      230.00 2</li>
<li>Branch 154 DOWNTN      230.00 to 203 EAST230     230.00 1</li>
<li>Branch 203 EAST230     230.00 to 154 DOWNTN      230.00 1</li>
</ul>
</li>
<li>The buses violating the upper voltage limit for various scenarios are<ul>
<li>Buses 211, 212</li>
</ul>
</li>
<li>The buses violating the lower voltage limit for various scenarios are<ul>
<li>Buses 154,  205,  103,  203, 3007, 3008,  204</li>
</ul>
</li>
</ol>
</div>
</div>
</div>
</div>
</main>
</body>
</html>
