  })({"config": {"view": {"continuousWidth": 300, "continuousHeight": 300}}, "data": {"name": "data-dab028a08e4206acd468d2daea92d955"}, "facet": {"field": "Scenario", "type": "nominal"}, "spec": {"mark": {"type": "bar"}, "encoding": {"x": {"aggregate": "count", "type": "quantitative"}, "y": {"field": "Loading", "scale": {"domain": ["%MVA>100", "95<%MVA<100", "90<%MVA<95", "85<%MVA<90", "80<%MVA<85", "70<%MVA<80", "50<%MVA<70", "25<%MVA<50", "%MVA<25"]}, "type": "nominal"}}, "height": 120, "width": 250}, "columns": 5, "resolve": {"scale": {"x": "independent", "y": "independent"}}, "$schema": "https://vega.github.io/schema/vega-lite/v5.20.1.json", "datasets": {"data-dab028a08e4206acd468d2daea92d955": [{"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 681.11, "Branch Flow MVAR": 60.95, "Branch MVA": 683.83, "Rate": 1250.0, "%MVA": 54.71, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 62.25, "Branch MVA": 702.76, "Rate": 1250.0, "%MVA": 56.22, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": 29.75, "Branch MVA": 29.75, "Rate": 150.0, "%MVA": 19.84, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -679.76, "Branch Flow MVAR": 0.18, "Branch MVA": 679.76, "Rate": 1250.0, "%MVA": 54.38, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.58, "Branch Flow MVAR": 2.31, "Branch MVA": 698.58, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 721.83, "Branch Flow MVAR": 252.08, "Branch MVA": 764.59, "Rate": 2500.0, "%MVA": 30.58, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -721.83, "Branch Flow MVAR": -224.05, "Branch MVA": 755.8, "Rate": 2500.0, "%MVA": 30.23, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -29.0, "Branch MVA": 29.0, "Rate": 150.0, "%MVA": 19.33, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -398.92, "Branch Flow MVAR": 90.53, "Branch MVA": 409.06, "Rate": 800.0, "%MVA": 51.13, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -398.92, "Branch Flow MVAR": 90.53, "Branch MVA": 409.06, "Rate": 800.0, "%MVA": 51.13, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 321.95, "Branch Flow MVAR": 121.22, "Branch MVA": 344.01, "Rate": 800.0, "%MVA": 43.0, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 321.95, "Branch Flow MVAR": 121.22, "Branch MVA": 344.01, "Rate": 800.0, "%MVA": 43.0, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -321.5, "Branch Flow MVAR": -102.75, "Branch MVA": 337.52, "Rate": 800.0, "%MVA": 42.19, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -321.5, "Branch Flow MVAR": -102.75, "Branch MVA": 337.52, "Rate": 800.0, "%MVA": 42.19, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 324.47, "Branch Flow MVAR": 78.39, "Branch MVA": 333.81, "Rate": 800.0, "%MVA": 41.73, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 324.47, "Branch Flow MVAR": 78.39, "Branch MVA": 333.81, "Rate": 800.0, "%MVA": 41.73, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -324.13, "Branch Flow MVAR": -61.39, "Branch MVA": 329.89, "Rate": 800.0, "%MVA": 41.24, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -324.13, "Branch Flow MVAR": -61.39, "Branch MVA": 329.89, "Rate": 800.0, "%MVA": 41.24, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -520.12, "Branch Flow MVAR": -281.62, "Branch MVA": 591.47, "Rate": 1150.0, "%MVA": 51.43, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 521.07, "Branch Flow MVAR": 330.18, "Branch MVA": 616.87, "Rate": 1150.0, "%MVA": 53.64, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.0, "Branch Flow MVAR": -57.65, "Branch MVA": 404.13, "Rate": 800.0, "%MVA": 50.52, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.0, "Branch Flow MVAR": -57.65, "Branch MVA": 404.13, "Rate": 800.0, "%MVA": 50.52, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 42.21, "Branch Flow MVAR": -3.06, "Branch MVA": 42.32, "Rate": 800.0, "%MVA": 5.29, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -227.91, "Branch Flow MVAR": -47.47, "Branch MVA": 232.8, "Rate": 1300.0, "%MVA": 17.91, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -42.2, "Branch Flow MVAR": 3.31, "Branch MVA": 42.33, "Rate": 800.0, "%MVA": 5.29, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 170.41, "Branch Flow MVAR": 118.23, "Branch MVA": 207.41, "Rate": 800.0, "%MVA": 25.93, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -170.25, "Branch Flow MVAR": -111.67, "Branch MVA": 203.6, "Rate": 800.0, "%MVA": 25.45, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.91, "Branch MVA": 113.33, "Rate": 150.0, "%MVA": 75.55, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 228.01, "Branch Flow MVAR": 52.53, "Branch MVA": 233.99, "Rate": 1300.0, "%MVA": 18.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 744.13, "Branch Flow MVAR": 72.53, "Branch MVA": 747.65, "Rate": 1250.0, "%MVA": 59.81, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 69.3, "Branch MVA": 703.42, "Rate": 1250.0, "%MVA": 56.27, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": 32.13, "Branch MVA": 32.13, "Rate": 150.0, "%MVA": 21.42, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -742.51, "Branch Flow MVAR": 0.54, "Branch MVA": 742.51, "Rate": 1250.0, "%MVA": 59.4, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -4.62, "Branch MVA": 698.59, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 745.91, "Branch Flow MVAR": 254.39, "Branch MVA": 788.09, "Rate": 2500.0, "%MVA": 31.52, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -745.91, "Branch Flow MVAR": -224.44, "Branch MVA": 778.94, "Rate": 2500.0, "%MVA": 31.16, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -31.25, "Branch MVA": 31.25, "Rate": 150.0, "%MVA": 20.84, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -398.93, "Branch Flow MVAR": 78.61, "Branch MVA": 406.6, "Rate": 800.0, "%MVA": 50.83, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -398.93, "Branch Flow MVAR": 78.61, "Branch MVA": 406.6, "Rate": 800.0, "%MVA": 50.83, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 332.27, "Branch Flow MVAR": 120.93, "Branch MVA": 353.59, "Rate": 800.0, "%MVA": 44.2, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 332.27, "Branch Flow MVAR": 120.93, "Branch MVA": 353.59, "Rate": 800.0, "%MVA": 44.2, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -331.79, "Branch Flow MVAR": -101.34, "Branch MVA": 346.92, "Rate": 800.0, "%MVA": 43.36, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -331.79, "Branch Flow MVAR": -101.34, "Branch MVA": 346.92, "Rate": 800.0, "%MVA": 43.36, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 332.54, "Branch Flow MVAR": 76.44, "Branch MVA": 341.21, "Rate": 800.0, "%MVA": 42.65, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 332.54, "Branch Flow MVAR": 76.44, "Branch MVA": 341.21, "Rate": 800.0, "%MVA": 42.65, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -332.18, "Branch Flow MVAR": -58.67, "Branch MVA": 337.32, "Rate": 800.0, "%MVA": 42.17, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -332.18, "Branch Flow MVAR": -58.67, "Branch MVA": 337.32, "Rate": 800.0, "%MVA": 42.17, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -598.08, "Branch Flow MVAR": -389.01, "Branch MVA": 713.46, "Rate": 1150.0, "%MVA": 62.04, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 599.45, "Branch Flow MVAR": 459.67, "Branch MVA": 755.41, "Rate": 1150.0, "%MVA": 65.69, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.0, "Branch Flow MVAR": -46.13, "Branch MVA": 402.65, "Rate": 800.0, "%MVA": 50.33, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.0, "Branch Flow MVAR": -46.13, "Branch MVA": 402.65, "Rate": 800.0, "%MVA": 50.33, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 49.03, "Branch Flow MVAR": -0.67, "Branch MVA": 49.03, "Rate": 800.0, "%MVA": 6.13, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -253.36, "Branch Flow MVAR": -56.24, "Branch MVA": 259.53, "Rate": 1300.0, "%MVA": 19.96, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -49.02, "Branch Flow MVAR": 1.01, "Branch MVA": 49.03, "Rate": 800.0, "%MVA": 6.13, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 177.04, "Branch Flow MVAR": 119.76, "Branch MVA": 213.74, "Rate": 800.0, "%MVA": 26.72, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -176.87, "Branch Flow MVAR": -112.75, "Branch MVA": 209.75, "Rate": 800.0, "%MVA": 26.22, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.84, "Branch MVA": 113.29, "Rate": 150.0, "%MVA": 75.52, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 253.48, "Branch Flow MVAR": 62.54, "Branch MVA": 261.09, "Rate": 1300.0, "%MVA": 20.08, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 795.13, "Branch Flow MVAR": 82.55, "Branch MVA": 799.4, "Rate": 1250.0, "%MVA": 63.95, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 75.27, "Branch MVA": 704.04, "Rate": 1250.0, "%MVA": 56.32, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": 33.0, "Branch MVA": 33.0, "Rate": 150.0, "%MVA": 22.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -793.28, "Branch Flow MVAR": 0.98, "Branch MVA": 793.28, "Rate": 1250.0, "%MVA": 63.46, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -10.48, "Branch MVA": 698.65, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 765.27, "Branch Flow MVAR": 256.22, "Branch MVA": 807.03, "Rate": 2500.0, "%MVA": 32.28, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -765.27, "Branch Flow MVAR": -224.68, "Branch MVA": 797.57, "Rate": 2500.0, "%MVA": 31.9, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -32.07, "Branch MVA": 32.07, "Rate": 150.0, "%MVA": 21.38, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -398.94, "Branch Flow MVAR": 68.63, "Branch MVA": 404.8, "Rate": 800.0, "%MVA": 50.6, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -398.94, "Branch Flow MVAR": 68.63, "Branch MVA": 404.8, "Rate": 800.0, "%MVA": 50.6, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 340.63, "Branch Flow MVAR": 120.66, "Branch MVA": 361.37, "Rate": 800.0, "%MVA": 45.17, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 340.63, "Branch Flow MVAR": 120.66, "Branch MVA": 361.37, "Rate": 800.0, "%MVA": 45.17, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -340.12, "Branch Flow MVAR": -100.12, "Branch MVA": 354.55, "Rate": 800.0, "%MVA": 44.32, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -340.12, "Branch Flow MVAR": -100.12, "Branch MVA": 354.55, "Rate": 800.0, "%MVA": 44.32, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 339.14, "Branch Flow MVAR": 74.83, "Branch MVA": 347.29, "Rate": 800.0, "%MVA": 43.41, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 339.14, "Branch Flow MVAR": 74.83, "Branch MVA": 347.29, "Rate": 800.0, "%MVA": 43.41, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -338.77, "Branch Flow MVAR": -56.41, "Branch MVA": 343.43, "Rate": 800.0, "%MVA": 42.93, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -338.77, "Branch Flow MVAR": -56.41, "Branch MVA": 343.43, "Rate": 800.0, "%MVA": 42.93, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -659.62, "Branch Flow MVAR": -476.96, "Branch MVA": 814.0, "Rate": 1150.0, "%MVA": 70.78, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 661.41, "Branch Flow MVAR": 568.93, "Branch MVA": 872.44, "Rate": 1150.0, "%MVA": 75.86, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.0, "Branch Flow MVAR": -36.43, "Branch MVA": 401.66, "Rate": 800.0, "%MVA": 50.21, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.0, "Branch Flow MVAR": -36.43, "Branch MVA": 401.66, "Rate": 800.0, "%MVA": 50.21, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 54.61, "Branch Flow MVAR": 1.31, "Branch MVA": 54.62, "Rate": 800.0, "%MVA": 6.83, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -274.1, "Branch Flow MVAR": -63.54, "Branch MVA": 281.37, "Rate": 1300.0, "%MVA": 21.64, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -54.6, "Branch Flow MVAR": -0.89, "Branch MVA": 54.6, "Rate": 800.0, "%MVA": 6.83, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 182.35, "Branch Flow MVAR": 120.99, "Branch MVA": 218.84, "Rate": 800.0, "%MVA": 27.36, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -182.17, "Branch Flow MVAR": -113.61, "Branch MVA": 214.69, "Rate": 800.0, "%MVA": 26.84, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.78, "Branch MVA": 113.25, "Rate": 150.0, "%MVA": 75.5, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 274.25, "Branch Flow MVAR": 70.96, "Branch MVA": 283.28, "Rate": 1300.0, "%MVA": 21.79, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 682.99, "Branch Flow MVAR": 66.09, "Branch MVA": 686.18, "Rate": 1250.0, "%MVA": 54.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 67.27, "Branch MVA": 703.22, "Rate": 1250.0, "%MVA": 56.26, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": 30.41, "Branch MVA": 30.41, "Rate": 150.0, "%MVA": 20.27, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -681.63, "Branch Flow MVAR": -4.54, "Branch MVA": 681.65, "Rate": 1250.0, "%MVA": 54.53, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -2.62, "Branch MVA": 698.58, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 770.6, "Branch Flow MVAR": 245.41, "Branch MVA": 808.74, "Rate": 2500.0, "%MVA": 32.35, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -770.6, "Branch Flow MVAR": -213.91, "Branch MVA": 799.74, "Rate": 2500.0, "%MVA": 31.99, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -29.63, "Branch MVA": 29.63, "Rate": 150.0, "%MVA": 19.75, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -498.35, "Branch Flow MVAR": 77.09, "Branch MVA": 504.28, "Rate": 800.0, "%MVA": 63.04, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -498.35, "Branch Flow MVAR": 77.09, "Branch MVA": 504.28, "Rate": 800.0, "%MVA": 63.04, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 350.3, "Branch Flow MVAR": 117.93, "Branch MVA": 369.62, "Rate": 800.0, "%MVA": 46.2, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 350.3, "Branch Flow MVAR": 117.93, "Branch MVA": 369.62, "Rate": 800.0, "%MVA": 46.2, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -349.78, "Branch Flow MVAR": -96.52, "Branch MVA": 362.85, "Rate": 800.0, "%MVA": 45.36, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -349.78, "Branch Flow MVAR": -96.52, "Branch MVA": 362.85, "Rate": 800.0, "%MVA": 45.36, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 364.45, "Branch Flow MVAR": 68.42, "Branch MVA": 370.82, "Rate": 800.0, "%MVA": 46.35, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 364.45, "Branch Flow MVAR": 68.42, "Branch MVA": 370.82, "Rate": 800.0, "%MVA": 46.35, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -364.03, "Branch Flow MVAR": -47.37, "Branch MVA": 367.1, "Rate": 800.0, "%MVA": 45.89, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -364.03, "Branch Flow MVAR": -47.37, "Branch MVA": 367.1, "Rate": 800.0, "%MVA": 45.89, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -326.53, "Branch Flow MVAR": -346.41, "Branch MVA": 476.05, "Rate": 1150.0, "%MVA": 41.4, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 327.14, "Branch Flow MVAR": 377.86, "Branch MVA": 499.8, "Rate": 1150.0, "%MVA": 43.46, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.0, "Branch Flow MVAR": -27.13, "Branch MVA": 500.74, "Rate": 800.0, "%MVA": 62.59, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.0, "Branch Flow MVAR": -27.13, "Branch MVA": 500.74, "Rate": 800.0, "%MVA": 62.59, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 41.02, "Branch Flow MVAR": -1.33, "Branch MVA": 41.05, "Rate": 800.0, "%MVA": 5.13, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -228.53, "Branch Flow MVAR": -51.74, "Branch MVA": 234.31, "Rate": 1300.0, "%MVA": 18.02, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -41.02, "Branch Flow MVAR": 1.56, "Branch MVA": 41.05, "Rate": 800.0, "%MVA": 5.13, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 178.64, "Branch Flow MVAR": 116.1, "Branch MVA": 213.05, "Rate": 800.0, "%MVA": 26.63, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -178.47, "Branch Flow MVAR": -109.15, "Branch MVA": 209.2, "Rate": 800.0, "%MVA": 26.15, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.89, "Branch MVA": 113.32, "Rate": 150.0, "%MVA": 75.54, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 228.63, "Branch Flow MVAR": 56.87, "Branch MVA": 235.6, "Rate": 1300.0, "%MVA": 18.12, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 746.16, "Branch Flow MVAR": 77.87, "Branch MVA": 750.21, "Rate": 1250.0, "%MVA": 60.02, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 74.49, "Branch MVA": 703.95, "Rate": 1250.0, "%MVA": 56.32, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": 32.82, "Branch MVA": 32.82, "Rate": 150.0, "%MVA": 21.88, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -744.54, "Branch Flow MVAR": -4.3, "Branch MVA": 744.55, "Rate": 1250.0, "%MVA": 59.56, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -9.71, "Branch MVA": 698.64, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 794.56, "Branch Flow MVAR": 247.62, "Branch MVA": 832.25, "Rate": 2500.0, "%MVA": 33.29, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -794.56, "Branch Flow MVAR": -214.08, "Branch MVA": 822.9, "Rate": 2500.0, "%MVA": 32.92, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -31.9, "Branch MVA": 31.9, "Rate": 150.0, "%MVA": 21.27, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -498.37, "Branch Flow MVAR": 64.61, "Branch MVA": 502.54, "Rate": 800.0, "%MVA": 62.82, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -498.37, "Branch Flow MVAR": 64.61, "Branch MVA": 502.54, "Rate": 800.0, "%MVA": 62.82, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 360.56, "Branch Flow MVAR": 117.61, "Branch MVA": 379.26, "Rate": 800.0, "%MVA": 47.41, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 360.56, "Branch Flow MVAR": 117.61, "Branch MVA": 379.26, "Rate": 800.0, "%MVA": 47.41, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -360.0, "Branch Flow MVAR": -94.97, "Branch MVA": 372.32, "Rate": 800.0, "%MVA": 46.54, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -360.0, "Branch Flow MVAR": -94.97, "Branch MVA": 372.32, "Rate": 800.0, "%MVA": 46.54, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 372.56, "Branch Flow MVAR": 66.3, "Branch MVA": 378.41, "Rate": 800.0, "%MVA": 47.3, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 372.56, "Branch Flow MVAR": 66.3, "Branch MVA": 378.41, "Rate": 800.0, "%MVA": 47.3, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -372.12, "Branch Flow MVAR": -44.36, "Branch MVA": 374.75, "Rate": 800.0, "%MVA": 46.84, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -372.12, "Branch Flow MVAR": -44.36, "Branch MVA": 374.75, "Rate": 800.0, "%MVA": 46.84, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -405.02, "Branch Flow MVAR": -455.16, "Branch MVA": 609.27, "Rate": 1150.0, "%MVA": 52.98, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 406.02, "Branch Flow MVAR": 506.68, "Branch MVA": 649.29, "Rate": 1150.0, "%MVA": 56.46, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.0, "Branch Flow MVAR": -15.0, "Branch MVA": 500.23, "Rate": 800.0, "%MVA": 62.53, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.0, "Branch Flow MVAR": -15.0, "Branch MVA": 500.23, "Rate": 800.0, "%MVA": 62.53, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 47.69, "Branch Flow MVAR": 1.12, "Branch MVA": 47.7, "Rate": 800.0, "%MVA": 5.96, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -253.49, "Branch Flow MVAR": -60.71, "Branch MVA": 260.66, "Rate": 1300.0, "%MVA": 20.05, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -47.68, "Branch Flow MVAR": -0.8, "Branch MVA": 47.69, "Rate": 800.0, "%MVA": 5.96, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 185.27, "Branch Flow MVAR": 117.58, "Branch MVA": 219.44, "Rate": 800.0, "%MVA": 27.43, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -185.09, "Branch Flow MVAR": -110.17, "Branch MVA": 215.4, "Rate": 800.0, "%MVA": 26.92, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.82, "Branch MVA": 113.27, "Rate": 150.0, "%MVA": 75.52, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 253.61, "Branch Flow MVAR": 67.07, "Branch MVA": 262.33, "Rate": 1300.0, "%MVA": 20.18, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 796.24, "Branch Flow MVAR": 89.9, "Branch MVA": 801.3, "Rate": 1250.0, "%MVA": 64.1, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 82.52, "Branch MVA": 704.85, "Rate": 1250.0, "%MVA": 56.39, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": 33.0, "Branch MVA": 33.0, "Rate": 150.0, "%MVA": 22.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -794.39, "Branch Flow MVAR": -5.97, "Branch MVA": 794.41, "Rate": 1250.0, "%MVA": 63.55, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -17.58, "Branch MVA": 698.79, "Rate": 1250.0, "%MVA": 55.9, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 813.45, "Branch Flow MVAR": 254.1, "Branch MVA": 852.22, "Rate": 2500.0, "%MVA": 34.09, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -813.45, "Branch Flow MVAR": -218.66, "Branch MVA": 842.33, "Rate": 2500.0, "%MVA": 33.69, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -32.07, "Branch MVA": 32.07, "Rate": 150.0, "%MVA": 21.38, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -498.4, "Branch Flow MVAR": 46.11, "Branch MVA": 500.52, "Rate": 800.0, "%MVA": 62.57, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -498.4, "Branch Flow MVAR": 46.11, "Branch MVA": 500.52, "Rate": 800.0, "%MVA": 62.57, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 368.73, "Branch Flow MVAR": 120.13, "Branch MVA": 387.8, "Rate": 800.0, "%MVA": 48.48, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 368.73, "Branch Flow MVAR": 120.13, "Branch MVA": 387.8, "Rate": 800.0, "%MVA": 48.48, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -368.14, "Branch Flow MVAR": -96.29, "Branch MVA": 380.52, "Rate": 800.0, "%MVA": 47.57, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -368.14, "Branch Flow MVAR": -96.29, "Branch MVA": 380.52, "Rate": 800.0, "%MVA": 47.57, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 379.0, "Branch Flow MVAR": 67.91, "Branch MVA": 385.03, "Rate": 800.0, "%MVA": 48.13, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 379.0, "Branch Flow MVAR": 67.91, "Branch MVA": 385.03, "Rate": 800.0, "%MVA": 48.13, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -378.54, "Branch Flow MVAR": -45.08, "Branch MVA": 381.22, "Rate": 800.0, "%MVA": 47.65, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -378.54, "Branch Flow MVAR": -45.08, "Branch MVA": 381.22, "Rate": 800.0, "%MVA": 47.65, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -467.62, "Branch Flow MVAR": -530.22, "Branch MVA": 706.97, "Rate": 1150.0, "%MVA": 61.48, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 468.99, "Branch Flow MVAR": 599.99, "Branch MVA": 761.54, "Rate": 1150.0, "%MVA": 66.22, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.02, "Branch Flow MVAR": 3.11, "Branch MVA": 500.03, "Rate": 800.0, "%MVA": 62.5, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.02, "Branch Flow MVAR": 3.11, "Branch MVA": 500.03, "Rate": 800.0, "%MVA": 62.5, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 53.29, "Branch Flow MVAR": 4.52, "Branch MVA": 53.48, "Rate": 800.0, "%MVA": 6.69, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -274.46, "Branch Flow MVAR": -72.85, "Branch MVA": 283.96, "Rate": 1300.0, "%MVA": 21.84, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -53.28, "Branch Flow MVAR": -4.11, "Branch MVA": 53.44, "Rate": 800.0, "%MVA": 6.68, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 190.59, "Branch Flow MVAR": 119.24, "Branch MVA": 224.82, "Rate": 800.0, "%MVA": 28.1, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -190.4, "Branch Flow MVAR": -111.41, "Branch MVA": 220.6, "Rate": 800.0, "%MVA": 27.57, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.72, "Branch MVA": 113.21, "Rate": 150.0, "%MVA": 75.47, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 274.61, "Branch Flow MVAR": 80.42, "Branch MVA": 286.14, "Rate": 1300.0, "%MVA": 22.01, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 685.03, "Branch Flow MVAR": 71.78, "Branch MVA": 688.78, "Rate": 1250.0, "%MVA": 55.1, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 72.82, "Branch MVA": 703.78, "Rate": 1250.0, "%MVA": 56.3, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": 31.15, "Branch MVA": 31.15, "Rate": 150.0, "%MVA": 20.77, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -683.66, "Branch Flow MVAR": -9.77, "Branch MVA": 683.73, "Rate": 1250.0, "%MVA": 54.7, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -8.07, "Branch MVA": 698.62, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 819.21, "Branch Flow MVAR": 238.49, "Branch MVA": 853.22, "Rate": 2500.0, "%MVA": 34.13, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -819.21, "Branch Flow MVAR": -203.27, "Branch MVA": 844.05, "Rate": 2500.0, "%MVA": 33.76, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -30.33, "Branch MVA": 30.33, "Rate": 150.0, "%MVA": 20.22, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -597.66, "Branch Flow MVAR": 60.83, "Branch MVA": 600.75, "Rate": 800.0, "%MVA": 75.09, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -597.66, "Branch Flow MVAR": 60.83, "Branch MVA": 600.75, "Rate": 800.0, "%MVA": 75.09, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 378.56, "Branch Flow MVAR": 114.57, "Branch MVA": 395.51, "Rate": 800.0, "%MVA": 49.44, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 378.56, "Branch Flow MVAR": 114.57, "Branch MVA": 395.51, "Rate": 800.0, "%MVA": 49.44, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -377.95, "Branch Flow MVAR": -89.94, "Branch MVA": 388.51, "Rate": 800.0, "%MVA": 48.56, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -377.95, "Branch Flow MVAR": -89.94, "Branch MVA": 388.51, "Rate": 800.0, "%MVA": 48.56, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 404.21, "Branch Flow MVAR": 57.65, "Branch MVA": 408.3, "Rate": 800.0, "%MVA": 51.04, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 404.21, "Branch Flow MVAR": 57.65, "Branch MVA": 408.3, "Rate": 800.0, "%MVA": 51.04, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -403.7, "Branch Flow MVAR": -32.04, "Branch MVA": 404.97, "Rate": 800.0, "%MVA": 50.62, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -403.7, "Branch Flow MVAR": -32.04, "Branch MVA": 404.97, "Rate": 800.0, "%MVA": 50.62, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -134.03, "Branch Flow MVAR": -417.29, "Branch MVA": 438.29, "Rate": 1150.0, "%MVA": 38.11, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 134.55, "Branch Flow MVAR": 443.95, "Branch MVA": 463.89, "Rate": 1150.0, "%MVA": 40.34, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.0, "Branch Flow MVAR": 10.08, "Branch MVA": 600.08, "Rate": 800.0, "%MVA": 75.01, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.0, "Branch Flow MVAR": 10.08, "Branch MVA": 600.08, "Rate": 800.0, "%MVA": 75.01, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 39.85, "Branch Flow MVAR": 0.56, "Branch MVA": 39.86, "Rate": 800.0, "%MVA": 4.98, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -229.18, "Branch Flow MVAR": -56.45, "Branch MVA": 236.03, "Rate": 1300.0, "%MVA": 18.16, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -39.85, "Branch Flow MVAR": -0.34, "Branch MVA": 39.85, "Rate": 800.0, "%MVA": 4.98, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 186.84, "Branch Flow MVAR": 113.83, "Branch MVA": 218.79, "Rate": 800.0, "%MVA": 27.35, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -186.66, "Branch Flow MVAR": -106.48, "Branch MVA": 214.9, "Rate": 800.0, "%MVA": 26.86, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.87, "Branch MVA": 113.3, "Rate": 150.0, "%MVA": 75.54, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 229.29, "Branch Flow MVAR": 61.66, "Branch MVA": 237.43, "Rate": 1300.0, "%MVA": 18.26, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 748.35, "Branch Flow MVAR": 83.79, "Branch MVA": 753.02, "Rate": 1250.0, "%MVA": 60.24, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 80.24, "Branch MVA": 704.58, "Rate": 1250.0, "%MVA": 56.37, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": 33.0, "Branch MVA": 33.0, "Rate": 150.0, "%MVA": 22.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -746.71, "Branch Flow MVAR": -9.67, "Branch MVA": 746.77, "Rate": 1250.0, "%MVA": 59.74, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -15.34, "Branch MVA": 698.74, "Rate": 1250.0, "%MVA": 55.9, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 843.04, "Branch Flow MVAR": 240.66, "Branch MVA": 876.72, "Rate": 2500.0, "%MVA": 35.07, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -843.04, "Branch Flow MVAR": -203.25, "Branch MVA": 867.2, "Rate": 2500.0, "%MVA": 34.69, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -32.07, "Branch MVA": 32.07, "Rate": 150.0, "%MVA": 21.38, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -597.67, "Branch Flow MVAR": 47.75, "Branch MVA": 599.58, "Rate": 800.0, "%MVA": 74.95, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -597.67, "Branch Flow MVAR": 47.75, "Branch MVA": 599.58, "Rate": 800.0, "%MVA": 74.95, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 388.75, "Branch Flow MVAR": 114.22, "Branch MVA": 405.18, "Rate": 800.0, "%MVA": 50.65, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 388.75, "Branch Flow MVAR": 114.22, "Branch MVA": 405.18, "Rate": 800.0, "%MVA": 50.65, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -388.11, "Branch Flow MVAR": -88.25, "Branch MVA": 398.01, "Rate": 800.0, "%MVA": 49.75, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -388.11, "Branch Flow MVAR": -88.25, "Branch MVA": 398.01, "Rate": 800.0, "%MVA": 49.75, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 412.36, "Branch Flow MVAR": 55.34, "Branch MVA": 416.05, "Rate": 800.0, "%MVA": 52.01, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 412.36, "Branch Flow MVAR": 55.34, "Branch MVA": 416.05, "Rate": 800.0, "%MVA": 52.01, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -411.82, "Branch Flow MVAR": -28.72, "Branch MVA": 412.82, "Rate": 800.0, "%MVA": 51.6, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -411.82, "Branch Flow MVAR": -28.72, "Branch MVA": 412.82, "Rate": 800.0, "%MVA": 51.6, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -213.07, "Branch Flow MVAR": -527.96, "Branch MVA": 569.33, "Rate": 1150.0, "%MVA": 49.51, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 213.95, "Branch Flow MVAR": 572.95, "Branch MVA": 611.59, "Rate": 1150.0, "%MVA": 53.18, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.0, "Branch Flow MVAR": 22.88, "Branch MVA": 600.44, "Rate": 800.0, "%MVA": 75.05, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.0, "Branch Flow MVAR": 22.88, "Branch MVA": 600.44, "Rate": 800.0, "%MVA": 75.05, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 46.35, "Branch Flow MVAR": 3.09, "Branch MVA": 46.46, "Rate": 800.0, "%MVA": 5.81, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -253.64, "Branch Flow MVAR": -65.65, "Branch MVA": 262.0, "Rate": 1300.0, "%MVA": 20.15, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -46.35, "Branch Flow MVAR": -2.78, "Branch MVA": 46.43, "Rate": 800.0, "%MVA": 5.8, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 193.48, "Branch Flow MVAR": 115.28, "Branch MVA": 225.22, "Rate": 800.0, "%MVA": 28.15, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -193.29, "Branch Flow MVAR": -107.45, "Branch MVA": 221.15, "Rate": 800.0, "%MVA": 27.64, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.8, "Branch MVA": 113.26, "Rate": 150.0, "%MVA": 75.51, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 253.77, "Branch Flow MVAR": 72.08, "Branch MVA": 263.81, "Rate": 1300.0, "%MVA": 20.29, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 798.35, "Branch Flow MVAR": 104.32, "Branch MVA": 805.13, "Rate": 1250.0, "%MVA": 64.41, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 96.76, "Branch MVA": 706.66, "Rate": 1250.0, "%MVA": 56.53, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": 33.0, "Branch MVA": 33.0, "Rate": 150.0, "%MVA": 22.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -796.48, "Branch Flow MVAR": -19.59, "Branch MVA": 796.72, "Rate": 1250.0, "%MVA": 63.74, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.56, "Branch Flow MVAR": -31.48, "Branch MVA": 699.27, "Rate": 1250.0, "%MVA": 55.94, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 861.52, "Branch Flow MVAR": 265.93, "Branch MVA": 901.63, "Rate": 2500.0, "%MVA": 36.07, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -861.52, "Branch Flow MVAR": -225.55, "Branch MVA": 890.55, "Rate": 2500.0, "%MVA": 35.62, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -32.04, "Branch MVA": 32.04, "Rate": 150.0, "%MVA": 21.36, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -597.7, "Branch Flow MVAR": -5.68, "Branch MVA": 597.72, "Rate": 800.0, "%MVA": 74.72, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -597.7, "Branch Flow MVAR": -5.68, "Branch MVA": 597.72, "Rate": 800.0, "%MVA": 74.72, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 396.6, "Branch Flow MVAR": 128.18, "Branch MVA": 416.8, "Rate": 800.0, "%MVA": 52.1, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 396.6, "Branch Flow MVAR": 128.18, "Branch MVA": 416.8, "Rate": 800.0, "%MVA": 52.1, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -395.91, "Branch Flow MVAR": -100.14, "Branch MVA": 408.38, "Rate": 800.0, "%MVA": 51.05, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -395.91, "Branch Flow MVAR": -100.14, "Branch MVA": 408.38, "Rate": 800.0, "%MVA": 51.05, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 418.49, "Branch Flow MVAR": 70.41, "Branch MVA": 424.37, "Rate": 800.0, "%MVA": 53.05, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 418.49, "Branch Flow MVAR": 70.41, "Branch MVA": 424.37, "Rate": 800.0, "%MVA": 53.05, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -417.92, "Branch Flow MVAR": -42.01, "Branch MVA": 420.03, "Rate": 800.0, "%MVA": 52.5, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -417.92, "Branch Flow MVAR": -42.01, "Branch MVA": 420.03, "Rate": 800.0, "%MVA": 52.5, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -277.65, "Branch Flow MVAR": -546.28, "Branch MVA": 612.79, "Rate": 1150.0, "%MVA": 53.29, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 278.7, "Branch Flow MVAR": 600.0, "Branch MVA": 661.57, "Rate": 1150.0, "%MVA": 57.53, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.01, "Branch Flow MVAR": 75.87, "Branch MVA": 604.79, "Rate": 800.0, "%MVA": 75.6, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.01, "Branch Flow MVAR": 75.87, "Branch MVA": 604.79, "Rate": 800.0, "%MVA": 75.6, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 51.59, "Branch Flow MVAR": 12.28, "Branch MVA": 53.03, "Rate": 800.0, "%MVA": 6.63, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -274.2, "Branch Flow MVAR": -97.56, "Branch MVA": 291.04, "Rate": 1300.0, "%MVA": 22.39, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -51.58, "Branch Flow MVAR": -11.88, "Branch MVA": 52.93, "Rate": 800.0, "%MVA": 6.62, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 199.19, "Branch Flow MVAR": 118.62, "Branch MVA": 231.84, "Rate": 800.0, "%MVA": 28.98, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -198.99, "Branch Flow MVAR": -110.16, "Branch MVA": 227.44, "Rate": 800.0, "%MVA": 28.43, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.52, "Branch MVA": 113.09, "Rate": 150.0, "%MVA": 75.39, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 274.36, "Branch Flow MVAR": 105.55, "Branch MVA": 293.96, "Rate": 1300.0, "%MVA": 22.61, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 630.08, "Branch Flow MVAR": 53.9, "Branch MVA": 632.38, "Rate": 1250.0, "%MVA": 50.59, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 58.47, "Branch MVA": 702.44, "Rate": 1250.0, "%MVA": 56.2, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 50.0, "Branch Flow MVAR": 30.34, "Branch MVA": 58.49, "Rate": 150.0, "%MVA": 38.99, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -628.93, "Branch Flow MVAR": -1.62, "Branch MVA": 628.93, "Rate": 1250.0, "%MVA": 50.31, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.58, "Branch Flow MVAR": 6.03, "Branch MVA": 698.6, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 703.58, "Branch Flow MVAR": 254.54, "Branch MVA": 748.21, "Rate": 2500.0, "%MVA": 29.93, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -703.58, "Branch Flow MVAR": -227.74, "Branch MVA": 739.52, "Rate": 2500.0, "%MVA": 29.58, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -49.99, "Branch Flow MVAR": -27.44, "Branch MVA": 57.03, "Rate": 150.0, "%MVA": 38.02, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -398.91, "Branch Flow MVAR": 96.8, "Branch MVA": 410.49, "Rate": 800.0, "%MVA": 51.31, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -398.91, "Branch Flow MVAR": 96.8, "Branch MVA": 410.49, "Rate": 800.0, "%MVA": 51.31, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 315.29, "Branch Flow MVAR": 122.26, "Branch MVA": 338.17, "Rate": 800.0, "%MVA": 42.27, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 315.29, "Branch Flow MVAR": 122.26, "Branch MVA": 338.17, "Rate": 800.0, "%MVA": 42.27, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -314.86, "Branch Flow MVAR": -104.44, "Branch MVA": 331.72, "Rate": 800.0, "%MVA": 41.47, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -314.86, "Branch Flow MVAR": -104.44, "Branch MVA": 331.72, "Rate": 800.0, "%MVA": 41.47, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 317.43, "Branch Flow MVAR": 80.05, "Branch MVA": 327.37, "Rate": 800.0, "%MVA": 40.92, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 317.43, "Branch Flow MVAR": 80.05, "Branch MVA": 327.37, "Rate": 800.0, "%MVA": 40.92, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -317.11, "Branch Flow MVAR": -63.71, "Branch MVA": 323.44, "Rate": 800.0, "%MVA": 40.43, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -317.11, "Branch Flow MVAR": -63.71, "Branch MVA": 323.44, "Rate": 800.0, "%MVA": 40.43, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -518.86, "Branch Flow MVAR": -266.35, "Branch MVA": 583.23, "Rate": 1150.0, "%MVA": 50.72, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 519.78, "Branch Flow MVAR": 313.56, "Branch MVA": 607.04, "Rate": 1150.0, "%MVA": 52.79, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.0, "Branch Flow MVAR": -63.69, "Branch MVA": 405.04, "Rate": 800.0, "%MVA": 50.63, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.0, "Branch Flow MVAR": -63.69, "Branch MVA": 405.04, "Rate": 800.0, "%MVA": 50.63, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 42.69, "Branch Flow MVAR": -3.76, "Branch MVA": 42.85, "Rate": 800.0, "%MVA": 5.36, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -227.8, "Branch Flow MVAR": -45.7, "Branch MVA": 232.34, "Rate": 1300.0, "%MVA": 17.87, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -42.68, "Branch Flow MVAR": 4.02, "Branch MVA": 42.87, "Rate": 800.0, "%MVA": 5.36, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 167.32, "Branch Flow MVAR": 119.03, "Branch MVA": 205.34, "Rate": 800.0, "%MVA": 25.67, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -167.16, "Branch Flow MVAR": -112.6, "Branch MVA": 201.55, "Rate": 800.0, "%MVA": 25.19, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.92, "Branch MVA": 113.33, "Rate": 150.0, "%MVA": 75.56, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 227.9, "Branch Flow MVAR": 50.74, "Branch MVA": 233.48, "Rate": 1300.0, "%MVA": 17.96, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 693.02, "Branch Flow MVAR": 64.76, "Branch MVA": 696.04, "Rate": 1250.0, "%MVA": 55.68, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 65.24, "Branch MVA": 703.03, "Rate": 1250.0, "%MVA": 56.24, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 50.0, "Branch Flow MVAR": 32.71, "Branch MVA": 59.75, "Rate": 150.0, "%MVA": 39.83, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -691.62, "Branch Flow MVAR": -1.43, "Branch MVA": 691.62, "Rate": 1250.0, "%MVA": 55.33, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -0.64, "Branch MVA": 698.58, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 727.71, "Branch Flow MVAR": 256.92, "Branch MVA": 771.73, "Rate": 2500.0, "%MVA": 30.87, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -727.71, "Branch Flow MVAR": -228.25, "Branch MVA": 762.67, "Rate": 2500.0, "%MVA": 30.51, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -49.99, "Branch Flow MVAR": -29.68, "Branch MVA": 58.14, "Rate": 150.0, "%MVA": 38.76, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -398.92, "Branch Flow MVAR": 85.21, "Branch MVA": 407.92, "Rate": 800.0, "%MVA": 50.99, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -398.92, "Branch Flow MVAR": 85.21, "Branch MVA": 407.92, "Rate": 800.0, "%MVA": 50.99, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 325.62, "Branch Flow MVAR": 122.0, "Branch MVA": 347.72, "Rate": 800.0, "%MVA": 43.47, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 325.62, "Branch Flow MVAR": 122.0, "Branch MVA": 347.72, "Rate": 800.0, "%MVA": 43.47, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -325.15, "Branch Flow MVAR": -103.08, "Branch MVA": 341.1, "Rate": 800.0, "%MVA": 42.64, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -325.15, "Branch Flow MVAR": -103.08, "Branch MVA": 341.1, "Rate": 800.0, "%MVA": 42.64, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 325.47, "Branch Flow MVAR": 78.15, "Branch MVA": 334.72, "Rate": 800.0, "%MVA": 41.84, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 325.47, "Branch Flow MVAR": 78.15, "Branch MVA": 334.72, "Rate": 800.0, "%MVA": 41.84, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -325.13, "Branch Flow MVAR": -61.06, "Branch MVA": 330.81, "Rate": 800.0, "%MVA": 41.35, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -325.13, "Branch Flow MVAR": -61.06, "Branch MVA": 330.81, "Rate": 800.0, "%MVA": 41.35, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -596.77, "Branch Flow MVAR": -373.17, "Branch MVA": 703.84, "Rate": 1150.0, "%MVA": 61.2, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 598.11, "Branch Flow MVAR": 441.93, "Branch MVA": 743.66, "Rate": 1150.0, "%MVA": 64.67, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.0, "Branch Flow MVAR": -52.52, "Branch MVA": 403.43, "Rate": 800.0, "%MVA": 50.43, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.0, "Branch Flow MVAR": -52.52, "Branch MVA": 403.43, "Rate": 800.0, "%MVA": 50.43, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 49.51, "Branch Flow MVAR": -1.4, "Branch MVA": 49.53, "Rate": 800.0, "%MVA": 6.19, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -253.25, "Branch Flow MVAR": -54.38, "Branch MVA": 259.02, "Rate": 1300.0, "%MVA": 19.92, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -49.5, "Branch Flow MVAR": 1.75, "Branch MVA": 49.54, "Rate": 800.0, "%MVA": 6.19, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 173.97, "Branch Flow MVAR": 120.57, "Branch MVA": 211.66, "Rate": 800.0, "%MVA": 26.46, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -173.8, "Branch Flow MVAR": -113.71, "Branch MVA": 207.69, "Rate": 800.0, "%MVA": 25.96, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.85, "Branch MVA": 113.29, "Rate": 150.0, "%MVA": 75.53, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 253.38, "Branch Flow MVAR": 60.66, "Branch MVA": 260.54, "Rate": 1300.0, "%MVA": 20.04, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 744.02, "Branch Flow MVAR": 74.22, "Branch MVA": 747.71, "Rate": 1250.0, "%MVA": 59.82, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 71.0, "Branch MVA": 703.59, "Rate": 1250.0, "%MVA": 56.29, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 50.0, "Branch Flow MVAR": 33.0, "Branch MVA": 59.91, "Rate": 150.0, "%MVA": 39.94, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -742.41, "Branch Flow MVAR": -1.14, "Branch MVA": 742.41, "Rate": 1250.0, "%MVA": 59.39, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -6.29, "Branch MVA": 698.6, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 747.13, "Branch Flow MVAR": 258.84, "Branch MVA": 790.7, "Rate": 2500.0, "%MVA": 31.63, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -747.13, "Branch Flow MVAR": -228.62, "Branch MVA": 781.32, "Rate": 2500.0, "%MVA": 31.25, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -49.99, "Branch Flow MVAR": -29.94, "Branch MVA": 58.27, "Rate": 150.0, "%MVA": 38.85, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -398.93, "Branch Flow MVAR": 75.48, "Branch MVA": 406.01, "Rate": 800.0, "%MVA": 50.75, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -398.93, "Branch Flow MVAR": 75.48, "Branch MVA": 406.01, "Rate": 800.0, "%MVA": 50.75, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 333.98, "Branch Flow MVAR": 121.75, "Branch MVA": 355.48, "Rate": 800.0, "%MVA": 44.43, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 333.98, "Branch Flow MVAR": 121.75, "Branch MVA": 355.48, "Rate": 800.0, "%MVA": 44.43, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -333.49, "Branch Flow MVAR": -101.9, "Branch MVA": 348.71, "Rate": 800.0, "%MVA": 43.59, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -333.49, "Branch Flow MVAR": -101.9, "Branch MVA": 348.71, "Rate": 800.0, "%MVA": 43.59, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 332.05, "Branch Flow MVAR": 76.56, "Branch MVA": 340.77, "Rate": 800.0, "%MVA": 42.6, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 332.05, "Branch Flow MVAR": 76.56, "Branch MVA": 340.77, "Rate": 800.0, "%MVA": 42.6, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -331.7, "Branch Flow MVAR": -58.84, "Branch MVA": 336.88, "Rate": 800.0, "%MVA": 42.11, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -331.7, "Branch Flow MVAR": -58.84, "Branch MVA": 336.88, "Rate": 800.0, "%MVA": 42.11, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -658.3, "Branch Flow MVAR": -461.15, "Branch MVA": 803.76, "Rate": 1150.0, "%MVA": 69.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 660.05, "Branch Flow MVAR": 550.82, "Branch MVA": 859.69, "Rate": 1150.0, "%MVA": 74.76, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.0, "Branch Flow MVAR": -43.1, "Branch MVA": 402.31, "Rate": 800.0, "%MVA": 50.29, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.0, "Branch Flow MVAR": -43.1, "Branch MVA": 402.31, "Rate": 800.0, "%MVA": 50.29, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 55.06, "Branch Flow MVAR": 0.57, "Branch MVA": 55.07, "Rate": 800.0, "%MVA": 6.88, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -273.91, "Branch Flow MVAR": -61.64, "Branch MVA": 280.76, "Rate": 1300.0, "%MVA": 21.6, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -55.05, "Branch Flow MVAR": -0.14, "Branch MVA": 55.05, "Rate": 800.0, "%MVA": 6.88, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 179.29, "Branch Flow MVAR": 121.82, "Branch MVA": 216.76, "Rate": 800.0, "%MVA": 27.1, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -179.11, "Branch Flow MVAR": -114.59, "Branch MVA": 212.63, "Rate": 800.0, "%MVA": 26.58, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.79, "Branch MVA": 113.26, "Rate": 150.0, "%MVA": 75.51, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 274.06, "Branch Flow MVAR": 69.02, "Branch MVA": 282.62, "Rate": 1300.0, "%MVA": 21.74, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 631.9, "Branch Flow MVAR": 58.89, "Branch MVA": 634.63, "Rate": 1250.0, "%MVA": 50.77, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 63.36, "Branch MVA": 702.86, "Rate": 1250.0, "%MVA": 56.23, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 50.0, "Branch Flow MVAR": 30.98, "Branch MVA": 58.82, "Rate": 150.0, "%MVA": 39.21, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -630.73, "Branch Flow MVAR": -6.24, "Branch MVA": 630.76, "Rate": 1250.0, "%MVA": 50.46, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.58, "Branch Flow MVAR": 1.22, "Branch MVA": 698.58, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 752.4, "Branch Flow MVAR": 247.91, "Branch MVA": 792.19, "Rate": 2500.0, "%MVA": 31.69, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -752.4, "Branch Flow MVAR": -217.74, "Branch MVA": 783.27, "Rate": 2500.0, "%MVA": 31.33, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -49.99, "Branch Flow MVAR": -28.04, "Branch MVA": 57.32, "Rate": 150.0, "%MVA": 38.21, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -498.35, "Branch Flow MVAR": 83.8, "Branch MVA": 505.34, "Rate": 800.0, "%MVA": 63.17, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -498.35, "Branch Flow MVAR": 83.8, "Branch MVA": 505.34, "Rate": 800.0, "%MVA": 63.17, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 343.65, "Branch Flow MVAR": 118.98, "Branch MVA": 363.67, "Rate": 800.0, "%MVA": 45.46, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 343.65, "Branch Flow MVAR": 118.98, "Branch MVA": 363.67, "Rate": 800.0, "%MVA": 45.46, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -343.14, "Branch Flow MVAR": -98.29, "Branch MVA": 356.94, "Rate": 800.0, "%MVA": 44.62, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -343.14, "Branch Flow MVAR": -98.29, "Branch MVA": 356.94, "Rate": 800.0, "%MVA": 44.62, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 357.41, "Branch Flow MVAR": 70.24, "Branch MVA": 364.25, "Rate": 800.0, "%MVA": 45.53, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 357.41, "Branch Flow MVAR": 70.24, "Branch MVA": 364.25, "Rate": 800.0, "%MVA": 45.53, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -357.0, "Branch Flow MVAR": -49.94, "Branch MVA": 360.48, "Rate": 800.0, "%MVA": 45.06, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -357.0, "Branch Flow MVAR": -49.94, "Branch MVA": 360.48, "Rate": 800.0, "%MVA": 45.06, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -325.16, "Branch Flow MVAR": -329.89, "Branch MVA": 463.2, "Rate": 1150.0, "%MVA": 40.28, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 325.74, "Branch Flow MVAR": 359.67, "Branch MVA": 485.25, "Rate": 1150.0, "%MVA": 42.2, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.0, "Branch Flow MVAR": -33.63, "Branch MVA": 501.13, "Rate": 800.0, "%MVA": 62.64, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.0, "Branch Flow MVAR": -33.63, "Branch MVA": 501.13, "Rate": 800.0, "%MVA": 62.64, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 41.5, "Branch Flow MVAR": -2.08, "Branch MVA": 41.55, "Rate": 800.0, "%MVA": 5.19, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -228.4, "Branch Flow MVAR": -49.83, "Branch MVA": 233.77, "Rate": 1300.0, "%MVA": 17.98, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -41.5, "Branch Flow MVAR": 2.32, "Branch MVA": 41.56, "Rate": 800.0, "%MVA": 5.2, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 175.56, "Branch Flow MVAR": 116.93, "Branch MVA": 210.93, "Rate": 800.0, "%MVA": 26.37, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -175.39, "Branch Flow MVAR": -110.13, "Branch MVA": 207.1, "Rate": 800.0, "%MVA": 25.89, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.9, "Branch MVA": 113.32, "Rate": 150.0, "%MVA": 75.55, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 228.5, "Branch Flow MVAR": 54.93, "Branch MVA": 235.01, "Rate": 1300.0, "%MVA": 18.08, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 694.99, "Branch Flow MVAR": 69.96, "Branch MVA": 698.5, "Rate": 1250.0, "%MVA": 55.88, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 70.31, "Branch MVA": 703.52, "Rate": 1250.0, "%MVA": 56.28, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 50.0, "Branch Flow MVAR": 33.0, "Branch MVA": 59.91, "Rate": 150.0, "%MVA": 39.94, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -693.58, "Branch Flow MVAR": -6.18, "Branch MVA": 693.61, "Rate": 1250.0, "%MVA": 55.49, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -5.61, "Branch MVA": 698.6, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 776.41, "Branch Flow MVAR": 250.23, "Branch MVA": 815.74, "Rate": 2500.0, "%MVA": 32.63, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -776.41, "Branch Flow MVAR": -218.06, "Branch MVA": 806.45, "Rate": 2500.0, "%MVA": 32.26, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -49.99, "Branch Flow MVAR": -29.95, "Branch MVA": 58.28, "Rate": 150.0, "%MVA": 38.85, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -498.36, "Branch Flow MVAR": 71.65, "Branch MVA": 503.48, "Rate": 800.0, "%MVA": 62.94, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -498.36, "Branch Flow MVAR": 71.65, "Branch MVA": 503.48, "Rate": 800.0, "%MVA": 62.94, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 353.91, "Branch Flow MVAR": 118.7, "Branch MVA": 373.29, "Rate": 800.0, "%MVA": 46.66, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 353.91, "Branch Flow MVAR": 118.7, "Branch MVA": 373.29, "Rate": 800.0, "%MVA": 46.66, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -353.37, "Branch Flow MVAR": -96.79, "Branch MVA": 366.39, "Rate": 800.0, "%MVA": 45.8, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -353.37, "Branch Flow MVAR": -96.79, "Branch MVA": 366.39, "Rate": 800.0, "%MVA": 45.8, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 365.49, "Branch Flow MVAR": 68.15, "Branch MVA": 371.79, "Rate": 800.0, "%MVA": 46.47, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 365.49, "Branch Flow MVAR": 68.15, "Branch MVA": 371.79, "Rate": 800.0, "%MVA": 46.47, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -365.06, "Branch Flow MVAR": -46.99, "Branch MVA": 368.08, "Rate": 800.0, "%MVA": 46.01, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -365.06, "Branch Flow MVAR": -46.99, "Branch MVA": 368.08, "Rate": 800.0, "%MVA": 46.01, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -403.59, "Branch Flow MVAR": -438.38, "Branch MVA": 595.87, "Rate": 1150.0, "%MVA": 51.82, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 404.55, "Branch Flow MVAR": 487.67, "Branch MVA": 633.63, "Rate": 1150.0, "%MVA": 55.1, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.0, "Branch Flow MVAR": -21.85, "Branch MVA": 500.48, "Rate": 800.0, "%MVA": 62.56, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.0, "Branch Flow MVAR": -21.85, "Branch MVA": 500.48, "Rate": 800.0, "%MVA": 62.56, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 48.17, "Branch Flow MVAR": 0.35, "Branch MVA": 48.17, "Rate": 800.0, "%MVA": 6.02, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -253.37, "Branch Flow MVAR": -58.72, "Branch MVA": 260.09, "Rate": 1300.0, "%MVA": 20.01, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -48.16, "Branch Flow MVAR": -0.02, "Branch MVA": 48.16, "Rate": 800.0, "%MVA": 6.02, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 182.2, "Branch Flow MVAR": 118.44, "Branch MVA": 217.31, "Rate": 800.0, "%MVA": 27.16, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -182.02, "Branch Flow MVAR": -111.18, "Branch MVA": 213.29, "Rate": 800.0, "%MVA": 26.66, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.83, "Branch MVA": 113.28, "Rate": 150.0, "%MVA": 75.52, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 253.5, "Branch Flow MVAR": 65.06, "Branch MVA": 261.71, "Rate": 1300.0, "%MVA": 20.13, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 745.94, "Branch Flow MVAR": 79.56, "Branch MVA": 750.17, "Rate": 1250.0, "%MVA": 60.01, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 76.2, "Branch MVA": 704.14, "Rate": 1250.0, "%MVA": 56.33, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 50.0, "Branch Flow MVAR": 33.0, "Branch MVA": 59.91, "Rate": 150.0, "%MVA": 39.94, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -744.32, "Branch Flow MVAR": -6.0, "Branch MVA": 744.34, "Rate": 1250.0, "%MVA": 59.55, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -11.39, "Branch MVA": 698.66, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 795.7, "Branch Flow MVAR": 252.13, "Branch MVA": 834.69, "Rate": 2500.0, "%MVA": 33.39, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -795.7, "Branch Flow MVAR": -218.3, "Branch MVA": 825.1, "Rate": 2500.0, "%MVA": 33.0, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -49.99, "Branch Flow MVAR": -29.94, "Branch MVA": 58.27, "Rate": 150.0, "%MVA": 38.85, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -498.37, "Branch Flow MVAR": 61.46, "Branch MVA": 502.14, "Rate": 800.0, "%MVA": 62.77, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -498.37, "Branch Flow MVAR": 61.46, "Branch MVA": 502.14, "Rate": 800.0, "%MVA": 62.77, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 362.27, "Branch Flow MVAR": 118.43, "Branch MVA": 381.14, "Rate": 800.0, "%MVA": 47.64, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 362.27, "Branch Flow MVAR": 118.43, "Branch MVA": 381.14, "Rate": 800.0, "%MVA": 47.64, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -361.71, "Branch Flow MVAR": -95.51, "Branch MVA": 374.11, "Rate": 800.0, "%MVA": 46.76, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -361.71, "Branch Flow MVAR": -95.51, "Branch MVA": 374.11, "Rate": 800.0, "%MVA": 46.76, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 372.12, "Branch Flow MVAR": 66.41, "Branch MVA": 378.0, "Rate": 800.0, "%MVA": 47.25, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 372.12, "Branch Flow MVAR": 66.41, "Branch MVA": 378.0, "Rate": 800.0, "%MVA": 47.25, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -371.68, "Branch Flow MVAR": -44.53, "Branch MVA": 374.34, "Rate": 800.0, "%MVA": 46.79, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -371.68, "Branch Flow MVAR": -44.53, "Branch MVA": 374.34, "Rate": 800.0, "%MVA": 46.79, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -465.02, "Branch Flow MVAR": -527.87, "Branch MVA": 703.49, "Rate": 1150.0, "%MVA": 61.17, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 466.36, "Branch Flow MVAR": 596.56, "Branch MVA": 757.22, "Rate": 1150.0, "%MVA": 65.84, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.0, "Branch Flow MVAR": -11.92, "Branch MVA": 500.14, "Rate": 800.0, "%MVA": 62.52, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.0, "Branch Flow MVAR": -11.92, "Branch MVA": 500.14, "Rate": 800.0, "%MVA": 62.52, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 53.82, "Branch Flow MVAR": 2.36, "Branch MVA": 53.88, "Rate": 800.0, "%MVA": 6.73, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -274.37, "Branch Flow MVAR": -66.13, "Branch MVA": 282.22, "Rate": 1300.0, "%MVA": 21.71, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -53.82, "Branch Flow MVAR": -1.95, "Branch MVA": 53.85, "Rate": 800.0, "%MVA": 6.73, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 187.49, "Branch Flow MVAR": 119.68, "Branch MVA": 222.43, "Rate": 800.0, "%MVA": 27.8, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -187.3, "Branch Flow MVAR": -112.04, "Branch MVA": 218.25, "Rate": 800.0, "%MVA": 27.28, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.77, "Branch MVA": 113.25, "Rate": 150.0, "%MVA": 75.5, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 274.52, "Branch Flow MVAR": 73.6, "Branch MVA": 284.21, "Rate": 1300.0, "%MVA": 21.86, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 633.86, "Branch Flow MVAR": 64.42, "Branch MVA": 637.13, "Rate": 1250.0, "%MVA": 50.97, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 68.77, "Branch MVA": 703.37, "Rate": 1250.0, "%MVA": 56.27, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 50.0, "Branch Flow MVAR": 31.7, "Branch MVA": 59.2, "Rate": 150.0, "%MVA": 39.47, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -632.69, "Branch Flow MVAR": -11.36, "Branch MVA": 632.79, "Rate": 1250.0, "%MVA": 50.62, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -4.1, "Branch MVA": 698.59, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 801.05, "Branch Flow MVAR": 241.04, "Branch MVA": 836.53, "Rate": 2500.0, "%MVA": 33.46, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -801.05, "Branch Flow MVAR": -207.25, "Branch MVA": 827.43, "Rate": 2500.0, "%MVA": 33.1, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -49.99, "Branch Flow MVAR": -28.72, "Branch MVA": 57.66, "Rate": 150.0, "%MVA": 38.44, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -597.66, "Branch Flow MVAR": 67.99, "Branch MVA": 601.51, "Rate": 800.0, "%MVA": 75.19, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -597.66, "Branch Flow MVAR": 67.99, "Branch MVA": 601.51, "Rate": 800.0, "%MVA": 75.19, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 371.91, "Branch Flow MVAR": 115.65, "Branch MVA": 389.48, "Rate": 800.0, "%MVA": 48.68, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 371.91, "Branch Flow MVAR": 115.65, "Branch MVA": 389.48, "Rate": 800.0, "%MVA": 48.68, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -371.33, "Branch Flow MVAR": -91.8, "Branch MVA": 382.51, "Rate": 800.0, "%MVA": 47.81, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -371.33, "Branch Flow MVAR": -91.8, "Branch MVA": 382.51, "Rate": 800.0, "%MVA": 47.81, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 397.17, "Branch Flow MVAR": 59.62, "Branch MVA": 401.62, "Rate": 800.0, "%MVA": 50.2, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 397.17, "Branch Flow MVAR": 59.62, "Branch MVA": 401.62, "Rate": 800.0, "%MVA": 50.2, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -396.67, "Branch Flow MVAR": -34.86, "Branch MVA": 398.2, "Rate": 800.0, "%MVA": 49.77, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -396.67, "Branch Flow MVAR": -34.86, "Branch MVA": 398.2, "Rate": 800.0, "%MVA": 49.77, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -132.55, "Branch Flow MVAR": -399.48, "Branch MVA": 420.9, "Rate": 1150.0, "%MVA": 36.6, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 133.02, "Branch Flow MVAR": 424.07, "Branch MVA": 444.44, "Rate": 1150.0, "%MVA": 38.65, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.0, "Branch Flow MVAR": 3.1, "Branch MVA": 600.01, "Rate": 800.0, "%MVA": 75.0, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.0, "Branch Flow MVAR": 3.1, "Branch MVA": 600.01, "Rate": 800.0, "%MVA": 75.0, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 40.33, "Branch Flow MVAR": -0.24, "Branch MVA": 40.33, "Rate": 800.0, "%MVA": 5.04, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -229.04, "Branch Flow MVAR": -54.4, "Branch MVA": 235.41, "Rate": 1300.0, "%MVA": 18.11, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -40.32, "Branch Flow MVAR": 0.47, "Branch MVA": 40.33, "Rate": 800.0, "%MVA": 5.04, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 183.77, "Branch Flow MVAR": 114.7, "Branch MVA": 216.63, "Rate": 800.0, "%MVA": 27.08, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -183.59, "Branch Flow MVAR": -107.51, "Branch MVA": 212.75, "Rate": 800.0, "%MVA": 26.59, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.88, "Branch MVA": 113.31, "Rate": 150.0, "%MVA": 75.54, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 229.15, "Branch Flow MVAR": 59.58, "Branch MVA": 236.77, "Rate": 1300.0, "%MVA": 18.21, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 697.11, "Branch Flow MVAR": 75.71, "Branch MVA": 701.21, "Rate": 1250.0, "%MVA": 56.1, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 75.92, "Branch MVA": 704.1, "Rate": 1250.0, "%MVA": 56.33, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 50.0, "Branch Flow MVAR": 33.0, "Branch MVA": 59.91, "Rate": 150.0, "%MVA": 39.94, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -695.69, "Branch Flow MVAR": -11.44, "Branch MVA": 695.78, "Rate": 1250.0, "%MVA": 55.66, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -11.11, "Branch MVA": 698.66, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 824.94, "Branch Flow MVAR": 243.32, "Branch MVA": 860.08, "Rate": 2500.0, "%MVA": 34.4, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -824.94, "Branch Flow MVAR": -207.4, "Branch MVA": 850.61, "Rate": 2500.0, "%MVA": 34.02, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -49.99, "Branch Flow MVAR": -29.94, "Branch MVA": 58.27, "Rate": 150.0, "%MVA": 38.85, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -597.67, "Branch Flow MVAR": 55.24, "Branch MVA": 600.22, "Rate": 800.0, "%MVA": 75.03, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -597.67, "Branch Flow MVAR": 55.24, "Branch MVA": 600.22, "Rate": 800.0, "%MVA": 75.03, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 382.11, "Branch Flow MVAR": 115.33, "Branch MVA": 399.13, "Rate": 800.0, "%MVA": 49.89, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 382.11, "Branch Flow MVAR": 115.33, "Branch MVA": 399.13, "Rate": 800.0, "%MVA": 49.89, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -381.49, "Branch Flow MVAR": -90.17, "Branch MVA": 392.0, "Rate": 800.0, "%MVA": 49.0, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -381.49, "Branch Flow MVAR": -90.17, "Branch MVA": 392.0, "Rate": 800.0, "%MVA": 49.0, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 405.28, "Branch Flow MVAR": 57.35, "Branch MVA": 409.32, "Rate": 800.0, "%MVA": 51.17, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 405.28, "Branch Flow MVAR": 57.35, "Branch MVA": 409.32, "Rate": 800.0, "%MVA": 51.17, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -404.77, "Branch Flow MVAR": -31.6, "Branch MVA": 406.0, "Rate": 800.0, "%MVA": 50.75, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -404.77, "Branch Flow MVAR": -31.6, "Branch MVA": 406.0, "Rate": 800.0, "%MVA": 50.75, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -211.53, "Branch Flow MVAR": -510.02, "Branch MVA": 552.15, "Rate": 1150.0, "%MVA": 48.01, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 212.36, "Branch Flow MVAR": 552.34, "Branch MVA": 591.75, "Rate": 1150.0, "%MVA": 51.46, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.0, "Branch Flow MVAR": 15.54, "Branch MVA": 600.2, "Rate": 800.0, "%MVA": 75.03, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.0, "Branch Flow MVAR": 15.54, "Branch MVA": 600.2, "Rate": 800.0, "%MVA": 75.03, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 46.83, "Branch Flow MVAR": 2.26, "Branch MVA": 46.89, "Rate": 800.0, "%MVA": 5.86, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -253.51, "Branch Flow MVAR": -63.53, "Branch MVA": 261.35, "Rate": 1300.0, "%MVA": 20.1, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -46.82, "Branch Flow MVAR": -1.95, "Branch MVA": 46.87, "Rate": 800.0, "%MVA": 5.86, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 190.41, "Branch Flow MVAR": 116.18, "Branch MVA": 223.06, "Rate": 800.0, "%MVA": 27.88, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -190.22, "Branch Flow MVAR": -108.51, "Branch MVA": 219.0, "Rate": 800.0, "%MVA": 27.37, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.81, "Branch MVA": 113.27, "Rate": 150.0, "%MVA": 75.51, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 253.64, "Branch Flow MVAR": 69.93, "Branch MVA": 263.1, "Rate": 1300.0, "%MVA": 20.24, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 747.11, "Branch Flow MVAR": 92.88, "Branch MVA": 752.86, "Rate": 1250.0, "%MVA": 60.23, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 89.42, "Branch MVA": 705.69, "Rate": 1250.0, "%MVA": 56.46, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 50.0, "Branch Flow MVAR": 33.0, "Branch MVA": 59.91, "Rate": 150.0, "%MVA": 39.94, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -745.47, "Branch Flow MVAR": -18.79, "Branch MVA": 745.71, "Rate": 1250.0, "%MVA": 59.66, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.56, "Branch Flow MVAR": -24.32, "Branch MVA": 698.99, "Rate": 1250.0, "%MVA": 55.92, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 843.59, "Branch Flow MVAR": 262.44, "Branch MVA": 883.47, "Rate": 2500.0, "%MVA": 35.34, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -843.59, "Branch Flow MVAR": -223.92, "Branch MVA": 872.8, "Rate": 2500.0, "%MVA": 34.91, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -49.99, "Branch Flow MVAR": -29.87, "Branch MVA": 58.24, "Rate": 150.0, "%MVA": 38.82, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -597.69, "Branch Flow MVAR": 13.54, "Branch MVA": 597.85, "Rate": 800.0, "%MVA": 74.73, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -597.69, "Branch Flow MVAR": 13.54, "Branch MVA": 597.85, "Rate": 800.0, "%MVA": 74.73, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 390.05, "Branch Flow MVAR": 125.54, "Branch MVA": 409.76, "Rate": 800.0, "%MVA": 51.22, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 390.05, "Branch Flow MVAR": 125.54, "Branch MVA": 409.76, "Rate": 800.0, "%MVA": 51.22, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -389.39, "Branch Flow MVAR": -98.61, "Branch MVA": 401.68, "Rate": 800.0, "%MVA": 50.21, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -389.39, "Branch Flow MVAR": -98.61, "Branch MVA": 401.68, "Rate": 800.0, "%MVA": 50.21, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 411.5, "Branch Flow MVAR": 67.99, "Branch MVA": 417.08, "Rate": 800.0, "%MVA": 52.13, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 411.5, "Branch Flow MVAR": 67.99, "Branch MVA": 417.08, "Rate": 800.0, "%MVA": 52.13, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -410.95, "Branch Flow MVAR": -40.76, "Branch MVA": 412.97, "Rate": 800.0, "%MVA": 51.62, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -410.95, "Branch Flow MVAR": -40.76, "Branch MVA": 412.97, "Rate": 800.0, "%MVA": 51.62, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -275.63, "Branch Flow MVAR": -546.79, "Branch MVA": 612.34, "Rate": 1150.0, "%MVA": 53.25, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 276.67, "Branch Flow MVAR": 600.0, "Branch MVA": 660.71, "Rate": 1150.0, "%MVA": 57.45, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.01, "Branch Flow MVAR": 56.68, "Branch MVA": 602.68, "Rate": 800.0, "%MVA": 75.33, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.01, "Branch Flow MVAR": 56.68, "Branch MVA": 602.68, "Rate": 800.0, "%MVA": 75.33, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 52.12, "Branch Flow MVAR": 9.53, "Branch MVA": 52.98, "Rate": 800.0, "%MVA": 6.62, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -273.98, "Branch Flow MVAR": -88.87, "Branch MVA": 288.03, "Rate": 1300.0, "%MVA": 22.16, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -52.11, "Branch Flow MVAR": -9.13, "Branch MVA": 52.9, "Rate": 800.0, "%MVA": 6.61, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 196.01, "Branch Flow MVAR": 118.97, "Branch MVA": 229.29, "Rate": 800.0, "%MVA": 28.66, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -195.81, "Branch Flow MVAR": -110.74, "Branch MVA": 224.95, "Rate": 800.0, "%MVA": 28.12, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.59, "Branch MVA": 113.13, "Rate": 150.0, "%MVA": 75.42, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 274.13, "Branch Flow MVAR": 96.68, "Branch MVA": 290.68, "Rate": 1300.0, "%MVA": 22.36, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 579.1, "Branch Flow MVAR": 47.46, "Branch MVA": 581.05, "Rate": 1250.0, "%MVA": 46.48, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 54.95, "Branch MVA": 702.15, "Rate": 1250.0, "%MVA": 56.17, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 100.0, "Branch Flow MVAR": 33.0, "Branch MVA": 105.3, "Rate": 150.0, "%MVA": 70.2, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -578.13, "Branch Flow MVAR": -3.32, "Branch MVA": 578.14, "Rate": 1250.0, "%MVA": 46.25, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.58, "Branch Flow MVAR": 9.5, "Branch MVA": 698.64, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 685.29, "Branch Flow MVAR": 257.12, "Branch MVA": 731.93, "Rate": 2500.0, "%MVA": 29.28, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -685.29, "Branch Flow MVAR": -231.51, "Branch MVA": 723.33, "Rate": 2500.0, "%MVA": 28.93, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -99.98, "Branch Flow MVAR": -23.57, "Branch MVA": 102.72, "Rate": 150.0, "%MVA": 68.48, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -398.9, "Branch Flow MVAR": 102.74, "Branch MVA": 411.92, "Rate": 800.0, "%MVA": 51.49, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -398.9, "Branch Flow MVAR": 102.74, "Branch MVA": 411.92, "Rate": 800.0, "%MVA": 51.49, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 308.64, "Branch Flow MVAR": 123.28, "Branch MVA": 332.34, "Rate": 800.0, "%MVA": 41.54, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 308.64, "Branch Flow MVAR": 123.28, "Branch MVA": 332.34, "Rate": 800.0, "%MVA": 41.54, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -308.21, "Branch Flow MVAR": -106.09, "Branch MVA": 325.96, "Rate": 800.0, "%MVA": 40.74, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -308.21, "Branch Flow MVAR": -106.09, "Branch MVA": 325.96, "Rate": 800.0, "%MVA": 40.74, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 310.41, "Branch Flow MVAR": 81.69, "Branch MVA": 320.98, "Rate": 800.0, "%MVA": 40.12, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 310.41, "Branch Flow MVAR": 81.69, "Branch MVA": 320.98, "Rate": 800.0, "%MVA": 40.12, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -310.1, "Branch Flow MVAR": -65.99, "Branch MVA": 317.04, "Rate": 800.0, "%MVA": 39.63, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -310.1, "Branch Flow MVAR": -65.99, "Branch MVA": 317.04, "Rate": 800.0, "%MVA": 39.63, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -517.65, "Branch Flow MVAR": -253.69, "Branch MVA": 576.47, "Rate": 1150.0, "%MVA": 50.13, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 518.55, "Branch Flow MVAR": 299.81, "Branch MVA": 598.98, "Rate": 1150.0, "%MVA": 52.09, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.0, "Branch Flow MVAR": -69.4, "Branch MVA": 405.98, "Rate": 800.0, "%MVA": 50.75, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.0, "Branch Flow MVAR": -69.4, "Branch MVA": 405.98, "Rate": 800.0, "%MVA": 50.75, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 43.17, "Branch Flow MVAR": -4.41, "Branch MVA": 43.39, "Rate": 800.0, "%MVA": 5.42, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -227.68, "Branch Flow MVAR": -44.1, "Branch MVA": 231.92, "Rate": 1300.0, "%MVA": 17.84, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -43.16, "Branch Flow MVAR": 4.67, "Branch MVA": 43.41, "Rate": 800.0, "%MVA": 5.43, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 164.23, "Branch Flow MVAR": 119.82, "Branch MVA": 203.29, "Rate": 800.0, "%MVA": 25.41, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -164.07, "Branch Flow MVAR": -113.53, "Branch MVA": 199.52, "Rate": 800.0, "%MVA": 24.94, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.92, "Branch MVA": 113.34, "Rate": 150.0, "%MVA": 75.56, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 227.78, "Branch Flow MVAR": 49.12, "Branch MVA": 233.02, "Rate": 1300.0, "%MVA": 17.92, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 641.96, "Branch Flow MVAR": 57.64, "Branch MVA": 644.55, "Rate": 1250.0, "%MVA": 51.56, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 61.49, "Branch MVA": 702.7, "Rate": 1250.0, "%MVA": 56.22, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 100.0, "Branch Flow MVAR": 33.0, "Branch MVA": 105.3, "Rate": 150.0, "%MVA": 70.2, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -640.77, "Branch Flow MVAR": -3.34, "Branch MVA": 640.78, "Rate": 1250.0, "%MVA": 51.26, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.58, "Branch Flow MVAR": 3.06, "Branch MVA": 698.58, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 709.44, "Branch Flow MVAR": 259.73, "Branch MVA": 755.49, "Rate": 2500.0, "%MVA": 30.22, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -709.44, "Branch Flow MVAR": -232.3, "Branch MVA": 746.51, "Rate": 2500.0, "%MVA": 29.86, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -99.98, "Branch Flow MVAR": -23.53, "Branch MVA": 102.71, "Rate": 150.0, "%MVA": 68.47, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -398.92, "Branch Flow MVAR": 91.42, "Branch MVA": 409.26, "Rate": 800.0, "%MVA": 51.16, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -398.92, "Branch Flow MVAR": 91.42, "Branch MVA": 409.26, "Rate": 800.0, "%MVA": 51.16, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 318.96, "Branch Flow MVAR": 123.05, "Branch MVA": 341.88, "Rate": 800.0, "%MVA": 42.73, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 318.96, "Branch Flow MVAR": 123.05, "Branch MVA": 341.88, "Rate": 800.0, "%MVA": 42.73, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -318.52, "Branch Flow MVAR": -104.78, "Branch MVA": 335.31, "Rate": 800.0, "%MVA": 41.91, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -318.52, "Branch Flow MVAR": -104.78, "Branch MVA": 335.31, "Rate": 800.0, "%MVA": 41.91, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 318.43, "Branch Flow MVAR": 79.82, "Branch MVA": 328.29, "Rate": 800.0, "%MVA": 41.04, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 318.43, "Branch Flow MVAR": 79.82, "Branch MVA": 328.29, "Rate": 800.0, "%MVA": 41.04, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -318.11, "Branch Flow MVAR": -63.39, "Branch MVA": 324.36, "Rate": 800.0, "%MVA": 40.54, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -318.11, "Branch Flow MVAR": -63.39, "Branch MVA": 324.36, "Rate": 800.0, "%MVA": 40.54, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -595.51, "Branch Flow MVAR": -362.07, "Branch MVA": 696.94, "Rate": 1150.0, "%MVA": 60.6, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 596.82, "Branch Flow MVAR": 429.49, "Branch MVA": 735.29, "Rate": 1150.0, "%MVA": 63.94, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.0, "Branch Flow MVAR": -58.51, "Branch MVA": 404.26, "Rate": 800.0, "%MVA": 50.53, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.0, "Branch Flow MVAR": -58.51, "Branch MVA": 404.26, "Rate": 800.0, "%MVA": 50.53, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 50.0, "Branch Flow MVAR": -2.05, "Branch MVA": 50.04, "Rate": 800.0, "%MVA": 6.25, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -253.15, "Branch Flow MVAR": -52.8, "Branch MVA": 258.6, "Rate": 1300.0, "%MVA": 19.89, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -49.99, "Branch Flow MVAR": 2.4, "Branch MVA": 50.05, "Rate": 800.0, "%MVA": 6.26, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 170.88, "Branch Flow MVAR": 121.4, "Branch MVA": 209.62, "Rate": 800.0, "%MVA": 26.2, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -170.72, "Branch Flow MVAR": -114.68, "Branch MVA": 205.66, "Rate": 800.0, "%MVA": 25.71, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.86, "Branch MVA": 113.3, "Rate": 150.0, "%MVA": 75.53, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 253.28, "Branch Flow MVAR": 59.05, "Branch MVA": 260.07, "Rate": 1300.0, "%MVA": 20.01, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 692.96, "Branch Flow MVAR": 66.54, "Branch MVA": 696.15, "Rate": 1250.0, "%MVA": 55.69, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 67.03, "Branch MVA": 703.2, "Rate": 1250.0, "%MVA": 56.26, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 100.0, "Branch Flow MVAR": 33.0, "Branch MVA": 105.3, "Rate": 150.0, "%MVA": 70.2, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -691.56, "Branch Flow MVAR": -3.19, "Branch MVA": 691.57, "Rate": 1250.0, "%MVA": 55.33, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -2.39, "Branch MVA": 698.58, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 728.92, "Branch Flow MVAR": 261.73, "Branch MVA": 774.48, "Rate": 2500.0, "%MVA": 30.98, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -728.92, "Branch Flow MVAR": -232.78, "Branch MVA": 765.18, "Rate": 2500.0, "%MVA": 30.61, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -99.98, "Branch Flow MVAR": -23.5, "Branch MVA": 102.7, "Rate": 150.0, "%MVA": 68.47, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -398.93, "Branch Flow MVAR": 81.94, "Branch MVA": 407.26, "Rate": 800.0, "%MVA": 50.91, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -398.93, "Branch Flow MVAR": 81.94, "Branch MVA": 407.26, "Rate": 800.0, "%MVA": 50.91, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 327.33, "Branch Flow MVAR": 122.83, "Branch MVA": 349.62, "Rate": 800.0, "%MVA": 43.7, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 327.33, "Branch Flow MVAR": 122.83, "Branch MVA": 349.62, "Rate": 800.0, "%MVA": 43.7, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -326.86, "Branch Flow MVAR": -103.65, "Branch MVA": 342.9, "Rate": 800.0, "%MVA": 42.86, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -326.86, "Branch Flow MVAR": -103.65, "Branch MVA": 342.9, "Rate": 800.0, "%MVA": 42.86, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 325.0, "Branch Flow MVAR": 78.26, "Branch MVA": 334.29, "Rate": 800.0, "%MVA": 41.79, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 325.0, "Branch Flow MVAR": 78.26, "Branch MVA": 334.29, "Rate": 800.0, "%MVA": 41.79, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -324.66, "Branch Flow MVAR": -61.21, "Branch MVA": 330.38, "Rate": 800.0, "%MVA": 41.3, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -324.66, "Branch Flow MVAR": -61.21, "Branch MVA": 330.38, "Rate": 800.0, "%MVA": 41.3, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -657.03, "Branch Flow MVAR": -449.87, "Branch MVA": 796.28, "Rate": 1150.0, "%MVA": 69.24, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 658.75, "Branch Flow MVAR": 537.87, "Branch MVA": 850.44, "Rate": 1150.0, "%MVA": 73.95, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.0, "Branch Flow MVAR": -49.36, "Branch MVA": 403.03, "Rate": 800.0, "%MVA": 50.38, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.0, "Branch Flow MVAR": -49.36, "Branch MVA": 403.03, "Rate": 800.0, "%MVA": 50.38, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 55.52, "Branch Flow MVAR": -0.1, "Branch MVA": 55.52, "Rate": 800.0, "%MVA": 6.94, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -273.74, "Branch Flow MVAR": -60.0, "Branch MVA": 280.24, "Rate": 1300.0, "%MVA": 21.56, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -55.51, "Branch Flow MVAR": 0.53, "Branch MVA": 55.52, "Rate": 800.0, "%MVA": 6.94, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 176.22, "Branch Flow MVAR": 122.67, "Branch MVA": 214.71, "Rate": 800.0, "%MVA": 26.84, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -176.05, "Branch Flow MVAR": -115.58, "Branch MVA": 210.6, "Rate": 800.0, "%MVA": 26.32, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.8, "Branch MVA": 113.26, "Rate": 150.0, "%MVA": 75.51, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 273.89, "Branch Flow MVAR": 67.36, "Branch MVA": 282.05, "Rate": 1300.0, "%MVA": 21.7, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 580.86, "Branch Flow MVAR": 52.31, "Branch MVA": 583.21, "Rate": 1250.0, "%MVA": 46.66, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 59.72, "Branch MVA": 702.54, "Rate": 1250.0, "%MVA": 56.2, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 100.0, "Branch Flow MVAR": 33.0, "Branch MVA": 105.3, "Rate": 150.0, "%MVA": 70.2, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -579.87, "Branch Flow MVAR": -7.85, "Branch MVA": 579.93, "Rate": 1250.0, "%MVA": 46.39, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.58, "Branch Flow MVAR": 4.8, "Branch MVA": 698.59, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 734.14, "Branch Flow MVAR": 250.57, "Branch MVA": 775.72, "Rate": 2500.0, "%MVA": 31.03, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -734.14, "Branch Flow MVAR": -221.69, "Branch MVA": 766.88, "Rate": 2500.0, "%MVA": 30.68, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -99.98, "Branch Flow MVAR": -23.56, "Branch MVA": 102.72, "Rate": 150.0, "%MVA": 68.48, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -498.34, "Branch Flow MVAR": 90.16, "Branch MVA": 506.43, "Rate": 800.0, "%MVA": 63.3, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -498.34, "Branch Flow MVAR": 90.16, "Branch MVA": 506.43, "Rate": 800.0, "%MVA": 63.3, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 337.0, "Branch Flow MVAR": 120.03, "Branch MVA": 357.74, "Rate": 800.0, "%MVA": 44.72, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 337.0, "Branch Flow MVAR": 120.03, "Branch MVA": 357.74, "Rate": 800.0, "%MVA": 44.72, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -336.51, "Branch Flow MVAR": -100.03, "Branch MVA": 351.06, "Rate": 800.0, "%MVA": 43.88, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -336.51, "Branch Flow MVAR": -100.03, "Branch MVA": 351.06, "Rate": 800.0, "%MVA": 43.88, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 350.39, "Branch Flow MVAR": 72.02, "Branch MVA": 357.72, "Rate": 800.0, "%MVA": 44.71, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 350.39, "Branch Flow MVAR": 72.02, "Branch MVA": 357.72, "Rate": 800.0, "%MVA": 44.71, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -350.0, "Branch Flow MVAR": -52.46, "Branch MVA": 353.91, "Rate": 800.0, "%MVA": 44.24, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -350.0, "Branch Flow MVAR": -52.46, "Branch MVA": 353.91, "Rate": 800.0, "%MVA": 44.24, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -323.84, "Branch Flow MVAR": -316.54, "Branch MVA": 452.85, "Rate": 1150.0, "%MVA": 39.38, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 324.4, "Branch Flow MVAR": 345.01, "Branch MVA": 473.57, "Rate": 1150.0, "%MVA": 41.18, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.0, "Branch Flow MVAR": -39.77, "Branch MVA": 501.58, "Rate": 800.0, "%MVA": 62.7, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.0, "Branch Flow MVAR": -39.77, "Branch MVA": 501.58, "Rate": 800.0, "%MVA": 62.7, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 41.98, "Branch Flow MVAR": -2.76, "Branch MVA": 42.07, "Rate": 800.0, "%MVA": 5.26, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -228.27, "Branch Flow MVAR": -48.12, "Branch MVA": 233.29, "Rate": 1300.0, "%MVA": 17.95, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -41.97, "Branch Flow MVAR": 3.01, "Branch MVA": 42.08, "Rate": 800.0, "%MVA": 5.26, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 172.47, "Branch Flow MVAR": 117.76, "Branch MVA": 208.84, "Rate": 800.0, "%MVA": 26.11, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -172.31, "Branch Flow MVAR": -111.11, "Branch MVA": 205.02, "Rate": 800.0, "%MVA": 25.63, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.91, "Branch MVA": 113.33, "Rate": 150.0, "%MVA": 75.55, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 228.37, "Branch Flow MVAR": 53.2, "Branch MVA": 234.49, "Rate": 1300.0, "%MVA": 18.04, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 643.87, "Branch Flow MVAR": 62.7, "Branch MVA": 646.91, "Rate": 1250.0, "%MVA": 51.75, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 66.42, "Branch MVA": 703.14, "Rate": 1250.0, "%MVA": 56.25, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 100.0, "Branch Flow MVAR": 33.0, "Branch MVA": 105.3, "Rate": 150.0, "%MVA": 70.2, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -642.66, "Branch Flow MVAR": -7.99, "Branch MVA": 642.71, "Rate": 1250.0, "%MVA": 51.42, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -1.79, "Branch MVA": 698.58, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 758.18, "Branch Flow MVAR": 253.1, "Branch MVA": 799.31, "Rate": 2500.0, "%MVA": 31.97, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -758.18, "Branch Flow MVAR": -222.27, "Branch MVA": 790.09, "Rate": 2500.0, "%MVA": 31.6, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -99.98, "Branch Flow MVAR": -23.52, "Branch MVA": 102.71, "Rate": 150.0, "%MVA": 68.47, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -498.35, "Branch Flow MVAR": 78.28, "Branch MVA": 504.46, "Rate": 800.0, "%MVA": 63.06, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -498.35, "Branch Flow MVAR": 78.28, "Branch MVA": 504.46, "Rate": 800.0, "%MVA": 63.06, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 347.27, "Branch Flow MVAR": 119.77, "Branch MVA": 367.34, "Rate": 800.0, "%MVA": 45.92, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 347.27, "Branch Flow MVAR": 119.77, "Branch MVA": 367.34, "Rate": 800.0, "%MVA": 45.92, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -346.75, "Branch Flow MVAR": -98.59, "Branch MVA": 360.49, "Rate": 800.0, "%MVA": 45.06, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -346.75, "Branch Flow MVAR": -98.59, "Branch MVA": 360.49, "Rate": 800.0, "%MVA": 45.06, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 358.45, "Branch Flow MVAR": 69.97, "Branch MVA": 365.22, "Rate": 800.0, "%MVA": 45.65, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 358.45, "Branch Flow MVAR": 69.97, "Branch MVA": 365.22, "Rate": 800.0, "%MVA": 45.65, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -358.04, "Branch Flow MVAR": -49.57, "Branch MVA": 361.46, "Rate": 800.0, "%MVA": 45.18, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -358.04, "Branch Flow MVAR": -49.57, "Branch MVA": 361.46, "Rate": 800.0, "%MVA": 45.18, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -402.22, "Branch Flow MVAR": -426.28, "Branch MVA": 586.09, "Rate": 1150.0, "%MVA": 50.96, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 403.15, "Branch Flow MVAR": 473.95, "Branch MVA": 622.23, "Rate": 1150.0, "%MVA": 54.11, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.0, "Branch Flow MVAR": -28.29, "Branch MVA": 500.8, "Rate": 800.0, "%MVA": 62.6, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.0, "Branch Flow MVAR": -28.29, "Branch MVA": 500.8, "Rate": 800.0, "%MVA": 62.6, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 48.65, "Branch Flow MVAR": -0.34, "Branch MVA": 48.65, "Rate": 800.0, "%MVA": 6.08, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -253.26, "Branch Flow MVAR": -57.02, "Branch MVA": 259.6, "Rate": 1300.0, "%MVA": 19.97, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -48.64, "Branch Flow MVAR": 0.68, "Branch MVA": 48.65, "Rate": 800.0, "%MVA": 6.08, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 179.12, "Branch Flow MVAR": 119.31, "Branch MVA": 215.22, "Rate": 800.0, "%MVA": 26.9, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -178.95, "Branch Flow MVAR": -112.2, "Branch MVA": 211.22, "Rate": 800.0, "%MVA": 26.4, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.84, "Branch MVA": 113.28, "Rate": 150.0, "%MVA": 75.52, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 253.39, "Branch Flow MVAR": 63.33, "Branch MVA": 261.18, "Rate": 1300.0, "%MVA": 20.09, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 694.82, "Branch Flow MVAR": 71.73, "Branch MVA": 698.51, "Rate": 1250.0, "%MVA": 55.88, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 72.09, "Branch MVA": 703.7, "Rate": 1250.0, "%MVA": 56.3, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 100.0, "Branch Flow MVAR": 33.0, "Branch MVA": 105.3, "Rate": 150.0, "%MVA": 70.2, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -693.41, "Branch Flow MVAR": -7.95, "Branch MVA": 693.46, "Rate": 1250.0, "%MVA": 55.48, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -7.36, "Branch MVA": 698.61, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 777.54, "Branch Flow MVAR": 255.06, "Branch MVA": 818.3, "Rate": 2500.0, "%MVA": 32.73, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -777.54, "Branch Flow MVAR": -222.6, "Branch MVA": 808.77, "Rate": 2500.0, "%MVA": 32.35, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -99.98, "Branch Flow MVAR": -23.49, "Branch MVA": 102.7, "Rate": 150.0, "%MVA": 68.47, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -498.36, "Branch Flow MVAR": 68.37, "Branch MVA": 503.03, "Rate": 800.0, "%MVA": 62.88, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -498.36, "Branch Flow MVAR": 68.37, "Branch MVA": 503.03, "Rate": 800.0, "%MVA": 62.88, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 355.63, "Branch Flow MVAR": 119.52, "Branch MVA": 375.18, "Rate": 800.0, "%MVA": 46.9, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 355.63, "Branch Flow MVAR": 119.52, "Branch MVA": 375.18, "Rate": 800.0, "%MVA": 46.9, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -355.08, "Branch Flow MVAR": -97.35, "Branch MVA": 368.19, "Rate": 800.0, "%MVA": 46.02, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -355.08, "Branch Flow MVAR": -97.35, "Branch MVA": 368.19, "Rate": 800.0, "%MVA": 46.02, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 365.06, "Branch Flow MVAR": 68.26, "Branch MVA": 371.39, "Rate": 800.0, "%MVA": 46.42, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 365.06, "Branch Flow MVAR": 68.26, "Branch MVA": 371.39, "Rate": 800.0, "%MVA": 46.42, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -364.64, "Branch Flow MVAR": -47.15, "Branch MVA": 367.68, "Rate": 800.0, "%MVA": 45.96, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -364.64, "Branch Flow MVAR": -47.15, "Branch MVA": 367.68, "Rate": 800.0, "%MVA": 45.96, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -463.64, "Branch Flow MVAR": -515.31, "Branch MVA": 693.19, "Rate": 1150.0, "%MVA": 60.28, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 464.94, "Branch Flow MVAR": 582.0, "Branch MVA": 744.91, "Rate": 1150.0, "%MVA": 64.78, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.0, "Branch Flow MVAR": -18.65, "Branch MVA": 500.35, "Rate": 800.0, "%MVA": 62.54, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.0, "Branch Flow MVAR": -18.65, "Branch MVA": 500.35, "Rate": 800.0, "%MVA": 62.54, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 54.28, "Branch Flow MVAR": 1.64, "Branch MVA": 54.31, "Rate": 800.0, "%MVA": 6.79, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -274.18, "Branch Flow MVAR": -64.36, "Branch MVA": 281.63, "Rate": 1300.0, "%MVA": 21.66, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -54.27, "Branch Flow MVAR": -1.23, "Branch MVA": 54.29, "Rate": 800.0, "%MVA": 6.79, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 184.42, "Branch Flow MVAR": 120.56, "Branch MVA": 220.33, "Rate": 800.0, "%MVA": 27.54, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -184.24, "Branch Flow MVAR": -113.08, "Branch MVA": 216.17, "Rate": 800.0, "%MVA": 27.02, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.78, "Branch MVA": 113.25, "Rate": 150.0, "%MVA": 75.5, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 274.32, "Branch Flow MVAR": 71.79, "Branch MVA": 283.56, "Rate": 1300.0, "%MVA": 21.81, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 582.76, "Branch Flow MVAR": 57.7, "Branch MVA": 585.61, "Rate": 1250.0, "%MVA": 46.85, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 65.01, "Branch MVA": 703.01, "Rate": 1250.0, "%MVA": 56.24, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 100.0, "Branch Flow MVAR": 33.0, "Branch MVA": 105.3, "Rate": 150.0, "%MVA": 70.2, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -581.77, "Branch Flow MVAR": -12.88, "Branch MVA": 581.91, "Rate": 1250.0, "%MVA": 46.55, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -0.41, "Branch MVA": 698.58, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 782.83, "Branch Flow MVAR": 243.8, "Branch MVA": 819.91, "Rate": 2500.0, "%MVA": 32.8, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -782.83, "Branch Flow MVAR": -211.39, "Branch MVA": 810.87, "Rate": 2500.0, "%MVA": 32.43, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -99.98, "Branch Flow MVAR": -23.55, "Branch MVA": 102.71, "Rate": 150.0, "%MVA": 68.48, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -597.65, "Branch Flow MVAR": 74.77, "Branch MVA": 602.31, "Rate": 800.0, "%MVA": 75.29, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -597.65, "Branch Flow MVAR": 74.77, "Branch MVA": 602.31, "Rate": 800.0, "%MVA": 75.29, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 365.27, "Branch Flow MVAR": 116.71, "Branch MVA": 383.46, "Rate": 800.0, "%MVA": 47.93, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 365.27, "Branch Flow MVAR": 116.71, "Branch MVA": 383.46, "Rate": 800.0, "%MVA": 47.93, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -364.7, "Branch Flow MVAR": -93.63, "Branch MVA": 376.53, "Rate": 800.0, "%MVA": 47.07, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -364.7, "Branch Flow MVAR": -93.63, "Branch MVA": 376.53, "Rate": 800.0, "%MVA": 47.07, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 390.15, "Branch Flow MVAR": 61.56, "Branch MVA": 394.98, "Rate": 800.0, "%MVA": 49.37, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 390.15, "Branch Flow MVAR": 61.56, "Branch MVA": 394.98, "Rate": 800.0, "%MVA": 49.37, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -389.67, "Branch Flow MVAR": -37.62, "Branch MVA": 391.48, "Rate": 800.0, "%MVA": 48.94, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -389.67, "Branch Flow MVAR": -37.62, "Branch MVA": 391.48, "Rate": 800.0, "%MVA": 48.94, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -131.12, "Branch Flow MVAR": -385.5, "Branch MVA": 407.18, "Rate": 1150.0, "%MVA": 35.41, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 131.57, "Branch Flow MVAR": 408.51, "Branch MVA": 429.17, "Rate": 1150.0, "%MVA": 37.32, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.0, "Branch Flow MVAR": -3.5, "Branch MVA": 600.01, "Rate": 800.0, "%MVA": 75.0, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.0, "Branch Flow MVAR": -3.5, "Branch MVA": 600.01, "Rate": 800.0, "%MVA": 75.0, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 40.8, "Branch Flow MVAR": -0.97, "Branch MVA": 40.81, "Rate": 800.0, "%MVA": 5.1, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -228.91, "Branch Flow MVAR": -52.58, "Branch MVA": 234.87, "Rate": 1300.0, "%MVA": 18.07, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -40.8, "Branch Flow MVAR": 1.2, "Branch MVA": 40.81, "Rate": 800.0, "%MVA": 5.1, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 180.69, "Branch Flow MVAR": 115.58, "Branch MVA": 214.49, "Rate": 800.0, "%MVA": 26.81, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -180.51, "Branch Flow MVAR": -108.54, "Branch MVA": 210.63, "Rate": 800.0, "%MVA": 26.33, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.89, "Branch MVA": 113.32, "Rate": 150.0, "%MVA": 75.54, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 229.01, "Branch Flow MVAR": 57.74, "Branch MVA": 236.18, "Rate": 1300.0, "%MVA": 18.17, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 645.92, "Branch Flow MVAR": 68.3, "Branch MVA": 649.52, "Rate": 1250.0, "%MVA": 51.96, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 71.89, "Branch MVA": 703.68, "Rate": 1250.0, "%MVA": 56.29, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 100.0, "Branch Flow MVAR": 33.0, "Branch MVA": 105.3, "Rate": 150.0, "%MVA": 70.2, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -644.71, "Branch Flow MVAR": -13.15, "Branch MVA": 644.84, "Rate": 1250.0, "%MVA": 51.59, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -7.17, "Branch MVA": 698.61, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 806.76, "Branch Flow MVAR": 246.24, "Branch MVA": 843.5, "Rate": 2500.0, "%MVA": 33.74, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -806.76, "Branch Flow MVAR": -211.75, "Branch MVA": 834.09, "Rate": 2500.0, "%MVA": 33.36, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -99.98, "Branch Flow MVAR": -23.51, "Branch MVA": 102.7, "Rate": 150.0, "%MVA": 68.47, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -597.66, "Branch Flow MVAR": 62.33, "Branch MVA": 600.91, "Rate": 800.0, "%MVA": 75.11, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -597.66, "Branch Flow MVAR": 62.33, "Branch MVA": 600.91, "Rate": 800.0, "%MVA": 75.11, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 375.47, "Branch Flow MVAR": 116.42, "Branch MVA": 393.1, "Rate": 800.0, "%MVA": 49.14, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 375.47, "Branch Flow MVAR": 116.42, "Branch MVA": 393.1, "Rate": 800.0, "%MVA": 49.14, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -374.87, "Branch Flow MVAR": -92.05, "Branch MVA": 386.0, "Rate": 800.0, "%MVA": 48.25, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -374.87, "Branch Flow MVAR": -92.05, "Branch MVA": 386.0, "Rate": 800.0, "%MVA": 48.25, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 398.24, "Branch Flow MVAR": 59.32, "Branch MVA": 402.64, "Rate": 800.0, "%MVA": 50.33, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 398.24, "Branch Flow MVAR": 59.32, "Branch MVA": 402.64, "Rate": 800.0, "%MVA": 50.33, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -397.75, "Branch Flow MVAR": -34.43, "Branch MVA": 399.23, "Rate": 800.0, "%MVA": 49.9, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -397.75, "Branch Flow MVAR": -34.43, "Branch MVA": 399.23, "Rate": 800.0, "%MVA": 49.9, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -210.05, "Branch Flow MVAR": -496.62, "Branch MVA": 539.22, "Rate": 1150.0, "%MVA": 46.89, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 210.83, "Branch Flow MVAR": 536.98, "Branch MVA": 576.89, "Rate": 1150.0, "%MVA": 50.16, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.0, "Branch Flow MVAR": 8.61, "Branch MVA": 600.06, "Rate": 800.0, "%MVA": 75.01, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.0, "Branch Flow MVAR": 8.61, "Branch MVA": 600.06, "Rate": 800.0, "%MVA": 75.01, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 47.31, "Branch Flow MVAR": 1.52, "Branch MVA": 47.33, "Rate": 800.0, "%MVA": 5.92, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -253.39, "Branch Flow MVAR": -61.68, "Branch MVA": 260.79, "Rate": 1300.0, "%MVA": 20.06, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -47.3, "Branch Flow MVAR": -1.21, "Branch MVA": 47.32, "Rate": 800.0, "%MVA": 5.91, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 187.34, "Branch Flow MVAR": 117.09, "Branch MVA": 220.92, "Rate": 800.0, "%MVA": 27.62, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -187.16, "Branch Flow MVAR": -109.58, "Branch MVA": 216.87, "Rate": 800.0, "%MVA": 27.11, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.81, "Branch MVA": 113.27, "Rate": 150.0, "%MVA": 75.51, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 253.52, "Branch Flow MVAR": 68.05, "Branch MVA": 262.49, "Rate": 1300.0, "%MVA": 20.19, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 695.95, "Branch Flow MVAR": 82.84, "Branch MVA": 700.86, "Rate": 1250.0, "%MVA": 56.07, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 83.13, "Branch MVA": 704.92, "Rate": 1250.0, "%MVA": 56.39, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 100.0, "Branch Flow MVAR": 33.0, "Branch MVA": 105.3, "Rate": 150.0, "%MVA": 70.2, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -694.53, "Branch Flow MVAR": -18.63, "Branch MVA": 694.78, "Rate": 1250.0, "%MVA": 55.58, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -18.17, "Branch MVA": 698.8, "Rate": 1250.0, "%MVA": 55.9, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 825.55, "Branch Flow MVAR": 260.81, "Branch MVA": 865.77, "Rate": 2500.0, "%MVA": 34.63, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -825.55, "Branch Flow MVAR": -224.0, "Branch MVA": 855.4, "Rate": 2500.0, "%MVA": 34.22, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -99.97, "Branch Flow MVAR": -23.34, "Branch MVA": 102.66, "Rate": 150.0, "%MVA": 68.44, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -597.69, "Branch Flow MVAR": 29.35, "Branch MVA": 598.41, "Rate": 800.0, "%MVA": 74.8, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -597.69, "Branch Flow MVAR": 29.35, "Branch MVA": 598.41, "Rate": 800.0, "%MVA": 74.8, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 383.48, "Branch Flow MVAR": 123.85, "Branch MVA": 402.99, "Rate": 800.0, "%MVA": 50.37, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 383.48, "Branch Flow MVAR": 123.85, "Branch MVA": 402.99, "Rate": 800.0, "%MVA": 50.37, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -382.84, "Branch Flow MVAR": -97.92, "Branch MVA": 395.17, "Rate": 800.0, "%MVA": 49.4, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -382.84, "Branch Flow MVAR": -97.92, "Branch MVA": 395.17, "Rate": 800.0, "%MVA": 49.4, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 404.52, "Branch Flow MVAR": 66.67, "Branch MVA": 409.97, "Rate": 800.0, "%MVA": 51.25, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 404.52, "Branch Flow MVAR": 66.67, "Branch MVA": 409.97, "Rate": 800.0, "%MVA": 51.25, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -403.99, "Branch Flow MVAR": -40.5, "Branch MVA": 406.02, "Rate": 800.0, "%MVA": 50.75, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -403.99, "Branch Flow MVAR": -40.5, "Branch MVA": 406.02, "Rate": 800.0, "%MVA": 50.75, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -273.77, "Branch Flow MVAR": -547.19, "Branch MVA": 611.86, "Rate": 1150.0, "%MVA": 53.21, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 274.8, "Branch Flow MVAR": 600.0, "Branch MVA": 659.93, "Rate": 1150.0, "%MVA": 57.39, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.01, "Branch Flow MVAR": 41.01, "Branch MVA": 601.41, "Rate": 800.0, "%MVA": 75.18, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.01, "Branch Flow MVAR": 41.01, "Branch MVA": 601.41, "Rate": 800.0, "%MVA": 75.18, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 52.63, "Branch Flow MVAR": 7.36, "Branch MVA": 53.14, "Rate": 800.0, "%MVA": 6.64, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -273.78, "Branch Flow MVAR": -82.15, "Branch MVA": 285.84, "Rate": 1300.0, "%MVA": 21.99, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -52.62, "Branch Flow MVAR": -6.96, "Branch MVA": 53.08, "Rate": 800.0, "%MVA": 6.64, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 192.85, "Branch Flow MVAR": 119.48, "Branch MVA": 226.87, "Rate": 800.0, "%MVA": 28.36, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -192.66, "Branch Flow MVAR": -111.46, "Branch MVA": 222.58, "Rate": 800.0, "%MVA": 27.82, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.64, "Branch MVA": 113.16, "Rate": 150.0, "%MVA": 75.44, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 273.93, "Branch Flow MVAR": 89.84, "Branch MVA": 288.29, "Rate": 1300.0, "%MVA": 22.18, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}]}}, {"mode": "vega-lite"});
</script>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=61a73fd0-31b0-458f-bbc2-398fcec80779">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<p>It can be seen that for most of scenarios the transformer branch loading falls into a bracket of loading between 25 to 50 percentage.</p>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=e0375758-390c-4b9a-9f64-8b3430c33afc">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h5 id="Histogram-Line-Branch-Loading">Histogram Line Branch Loading<a class="anchor-link" href="#Histogram-Line-Branch-Loading">¶</a></h5>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=05d9cdc1-d9f4-46e5-9b21-1b52a6a8e5c6">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<p>A histogram is plotted to check the no of line branches in the above defined loading bracket</p>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=82e52577-72ce-42e8-bc99-08fdb68f9ab9">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [7]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">alt</span><span class="o">.</span><span class="n">Chart</span><span class="p">(</span><span class="n">data_l</span><span class="p">)</span><span class="o">.</span><span class="n">mark_bar</span><span class="p">()</span><span class="o">.</span><span class="n">encode</span><span class="p">(</span>
    <span class="n">alt</span><span class="o">.</span><span class="n">Y</span><span class="p">(</span><span class="s1">'Loading'</span><span class="p">,</span> <span class="n">scale</span> <span class="o">=</span><span class="n">alt</span><span class="o">.</span><span class="n">Scale</span><span class="p">(</span><span class="n">domain</span><span class="o">=</span><span class="p">[</span><span class="s1">'%I&gt;100'</span><span class="p">,</span><span class="s1">'95&lt;%I&lt;100'</span><span class="p">,</span><span class="s1">'90&lt;%I&lt;95'</span><span class="p">,</span><span class="s1">'85&lt;%I&lt;90'</span><span class="p">,</span><span class="s1">'80&lt;%I&lt;85'</span><span class="p">,</span><span class="s1">'70&lt;%I&lt;80'</span><span class="p">,</span><span class="s1">'50&lt;%I&lt;70'</span><span class="p">,</span><span class="s1">'25&lt;%I&lt;50'</span><span class="p">,</span><span class="s1">'%I&lt;25'</span><span class="p">])),</span>
    <span class="n">alt</span><span class="o">.</span><span class="n">X</span><span class="p">(</span><span class="s1">'count()'</span><span class="p">))</span><span class="o">.</span><span class="n">properties</span><span class="p">(</span><span class="n">height</span> <span class="o">=</span> <span class="mi">120</span><span class="p">,</span> <span class="n">width</span> <span class="o">=</span> <span class="mi">250</span><span class="p">)</span><span class="o">.</span><span class="n">facet</span><span class="p">(</span><span class="s1">'Scenario'</span><span class="p">,</span><span class="n">columns</span><span class="o">=</span><span class="mi">5</span><span class="p">)</span><span class="o">.</span><span class="n">resolve_scale</span><span class="p">(</span><span class="n">x</span><span class="o">=</span><span class="s1">'independent'</span><span class="p">,</span> <span class="n">y</span> <span class="o">=</span> <span class="s1">'independent'</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child jp-OutputArea-executeResult">
<div class="jp-OutputPrompt jp-OutputArea-prompt">Out[7]:</div>
<div class="jp-RenderedHTMLCommon jp-RenderedHTML jp-OutputArea-output jp-OutputArea-executeResult" data-mime-type="text/html" tabindex="0">
<style>
  #altair-viz-4cc17c440f3e44dc8595528d1d521e67.vega-embed {
    width: 100%;
    display: flex;
  }

  #altair-viz-4cc17c440f3e44dc8595528d1d521e67.vega-embed details,
  #altair-viz-4cc17c440f3e44dc8595528d1d521e67.vega-embed details summary {
    position: relative;
  }
</style>
<div id="altair-viz-4cc17c440f3e44dc8595528d1d521e67"></div>
<script type="text/javascript">
  var VEGA_DEBUG = (typeof VEGA_DEBUG == "undefined") ? {} : VEGA_DEBUG;
  (function(spec, embedOpt){
    let outputDiv = document.currentScript.previousElementSibling;
    if (outputDiv.id !== "altair-viz-4cc17c440f3e44dc8595528d1d521e67") {
      outputDiv = document.getElementById("altair-viz-4cc17c440f3e44dc8595528d1d521e67");
    }
    const paths = {
      "vega": "https://cdn.jsdelivr.net/npm/vega@5?noext",
      "vega-lib": "https://cdn.jsdelivr.net/npm/vega-lib?noext",
      "vega-lite": "https://cdn.jsdelivr.net/npm/vega-lite@5.20.1?noext",
      "vega-embed": "https://cdn.jsdelivr.net/npm/vega-embed@6?noext",
    };

    function maybeLoadScript(lib, version) {
      var key = `${lib.replace("-", "")}_version`;
      return (VEGA_DEBUG[key] == version) ?
        Promise.resolve(paths[lib]) :
        new Promise(function(resolve, reject) {
          var s = document.createElement('script');
          document.getElementsByTagName("head")[0].appendChild(s);
          s.async = true;
          s.onload = () => {
            VEGA_DEBUG[key] = version;
            return resolve(paths[lib]);
          };
          s.onerror = () => reject(`Error loading script: ${paths[lib]}`);
          s.src = paths[lib];
        });
    }

    function showError(err) {
      outputDiv.innerHTML = `<div class="error" style="color:red;">${err}</div>`;
      throw err;
    }

    function displayChart(vegaEmbed) {
      vegaEmbed(outputDiv, spec, embedOpt)
        .catch(err => showError(`Javascript Error: ${err.message}<br>This usually means there's a typo in your chart specification. See the javascript console for the full traceback.`));
    }

    if(typeof define === "function" && define.amd) {
      requirejs.config({paths});
      require(["vega-embed"], displayChart, err => showError(`Error loading script: ${err.message}`));
    } else {
      maybeLoadScript("vega", "5")
        .then(() => maybeLoadScript("vega-lite", "5.20.1"))
        .then(() => maybeLoadScript("vega-embed", "6"))
        .catch(showError)
        .then(() => displayChart(vegaEmbed));
    }
