  })({"config": {"view": {"continuousWidth": 300, "continuousHeight": 300}}, "data": {"name": "data-a0747c3fcd330c2fc72d30d943edf631"}, "facet": {"field": "Scenario", "type": "nominal"}, "spec": {"mark": {"type": "bar"}, "encoding": {"x": {"aggregate": "count", "type": "quantitative"}, "y": {"field": "Loading", "scale": {"domain": ["%I>100", "95<%I<100", "90<%I<95", "85<%I<90", "80<%I<85", "70<%I<80", "50<%I<70", "25<%I<50", "%I<25"]}, "type": "nominal"}}, "height": 120, "width": 250}, "columns": 5, "resolve": {"scale": {"x": "independent", "y": "independent"}}, "$schema": "https://vega.github.io/schema/vega-lite/v5.20.1.json", "datasets": {"data-a0747c3fcd330c2fc72d30d943edf631": [{"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 457.41, "Branch MVA": 497.55, "Rate": 1200.0, "%I": 40.89, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 457.41, "Branch MVA": 497.55, "Rate": 1200.0, "%I": 40.89, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 463.52, "Branch MVA": 527.91, "Rate": 1200.0, "%I": 43.39, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -452.11, "Branch MVA": 458.5, "Rate": 1200.0, "%I": 37.07, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -452.11, "Branch MVA": 458.5, "Rate": 1200.0, "%I": 37.07, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 53.6, "Branch MVA": 72.48, "Rate": 1200.0, "%I": 5.86, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 128.78, "Branch MVA": 196.44, "Rate": 1200.0, "%I": 15.88, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 176.35, "Branch MVA": 186.1, "Rate": 300.0, "%I": 61.46, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 146.95, "Branch MVA": 154.03, "Rate": 300.0, "%I": 50.87, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 146.95, "Branch MVA": 154.03, "Rate": 300.0, "%I": 50.87, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 66.03, "Branch MVA": 69.15, "Rate": 300.0, "%I": 22.84, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -174.61, "Branch MVA": 182.69, "Rate": 300.0, "%I": 62.48, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -145.51, "Branch MVA": 153.2, "Rate": 300.0, "%I": 52.39, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -145.51, "Branch MVA": 153.2, "Rate": 300.0, "%I": 52.39, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -144.61, "Branch MVA": 153.35, "Rate": 200.0, "%I": 78.67, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -272.52, "Branch MVA": 302.33, "Rate": 600.0, "%I": 51.7, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -45.07, "Branch MVA": 96.64, "Rate": 400.0, "%I": 24.79, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -461.07, "Branch MVA": 488.96, "Rate": 1200.0, "%I": 39.18, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 597.09, "Branch MVA": 598.04, "Rate": 1200.0, "%I": 47.92, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 661.82, "Branch MVA": 662.4, "Rate": 1200.0, "%I": 53.08, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -53.51, "Branch MVA": 156.91, "Rate": 1200.0, "%I": 12.81, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -590.39, "Branch MVA": 597.97, "Rate": 1200.0, "%I": 48.83, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 145.58, "Branch MVA": 154.25, "Rate": 200.0, "%I": 77.03, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 109.56, "Branch MVA": 114.64, "Rate": 200.0, "%I": 57.25, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 109.56, "Branch MVA": 114.64, "Rate": 200.0, "%I": 57.25, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -648.94, "Branch MVA": 667.61, "Rate": 1200.0, "%I": 56.1, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 272.83, "Branch MVA": 300.31, "Rate": 600.0, "%I": 51.07, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -108.89, "Branch MVA": 114.55, "Rate": 200.0, "%I": 58.44, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -108.89, "Branch MVA": 114.55, "Rate": 200.0, "%I": 58.44, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 92.85, "Branch MVA": 96.23, "Rate": 250.0, "%I": 37.2, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 92.85, "Branch MVA": 96.23, "Rate": 250.0, "%I": 37.2, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 42.2, "Branch MVA": 42.33, "Rate": 1200.0, "%I": 3.41, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -92.85, "Branch MVA": 96.05, "Rate": 250.0, "%I": 37.2, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -92.85, "Branch MVA": 96.05, "Rate": 250.0, "%I": 37.2, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 92.85, "Branch MVA": 96.05, "Rate": 300.0, "%I": 31.0, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 92.85, "Branch MVA": 96.05, "Rate": 300.0, "%I": 31.0, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -128.31, "Branch MVA": 170.86, "Rate": 1200.0, "%I": 13.8, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -42.1, "Branch MVA": 42.45, "Rate": 1200.0, "%I": 3.43, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -92.32, "Branch MVA": 96.82, "Rate": 300.0, "%I": 31.86, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -92.32, "Branch MVA": 96.82, "Rate": 300.0, "%I": 31.86, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -65.83, "Branch MVA": 66.95, "Rate": 300.0, "%I": 22.03, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 120.33, "Branch MVA": 127.4, "Rate": 300.0, "%I": 41.91, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 120.33, "Branch MVA": 127.4, "Rate": 300.0, "%I": 41.91, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 87.31, "Branch MVA": 91.63, "Rate": 300.0, "%I": 30.15, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -65.98, "Branch MVA": 68.4, "Rate": 300.0, "%I": 22.55, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 65.98, "Branch MVA": 68.4, "Rate": 300.0, "%I": 22.55, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -119.85, "Branch MVA": 127.63, "Rate": 300.0, "%I": 42.59, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -119.85, "Branch MVA": 127.63, "Rate": 300.0, "%I": 42.59, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 54.15, "Branch MVA": 57.11, "Rate": 300.0, "%I": 19.06, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 45.28, "Branch MVA": 73.67, "Rate": 400.0, "%I": 18.56, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -86.8, "Branch MVA": 93.81, "Rate": 300.0, "%I": 31.52, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -54.05, "Branch MVA": 58.84, "Rate": 300.0, "%I": 19.77, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 472.92, "Branch MVA": 509.28, "Rate": 1200.0, "%I": 41.9, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 472.92, "Branch MVA": 509.28, "Rate": 1200.0, "%I": 41.9, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 495.24, "Branch MVA": 558.67, "Rate": 1200.0, "%I": 45.96, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -467.26, "Branch MVA": 473.27, "Rate": 1200.0, "%I": 38.37, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -467.26, "Branch MVA": 473.27, "Rate": 1200.0, "%I": 38.37, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 59.96, "Branch MVA": 73.97, "Rate": 1200.0, "%I": 6.0, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 128.64, "Branch MVA": 195.56, "Rate": 1200.0, "%I": 15.86, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 181.7, "Branch MVA": 190.54, "Rate": 300.0, "%I": 63.11, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 151.42, "Branch MVA": 157.8, "Rate": 300.0, "%I": 52.26, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 151.42, "Branch MVA": 157.8, "Rate": 300.0, "%I": 52.26, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 65.63, "Branch MVA": 68.53, "Rate": 300.0, "%I": 22.7, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -179.88, "Branch MVA": 186.91, "Rate": 300.0, "%I": 64.05, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -149.9, "Branch MVA": 156.64, "Rate": 300.0, "%I": 53.68, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -149.9, "Branch MVA": 156.64, "Rate": 300.0, "%I": 53.68, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -148.2, "Branch MVA": 156.36, "Rate": 200.0, "%I": 80.37, "Loading": "80<%I<85"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -306.88, "Branch MVA": 358.83, "Rate": 600.0, "%I": 61.48, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -44.07, "Branch MVA": 90.71, "Rate": 400.0, "%I": 23.31, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -492.47, "Branch MVA": 522.18, "Rate": 1200.0, "%I": 41.84, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 611.72, "Branch MVA": 612.17, "Rate": 1200.0, "%I": 49.05, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 678.61, "Branch MVA": 679.28, "Rate": 1200.0, "%I": 54.43, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -59.87, "Branch MVA": 153.72, "Rate": 1200.0, "%I": 12.58, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -604.67, "Branch MVA": 612.93, "Rate": 1200.0, "%I": 50.16, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 149.22, "Branch MVA": 157.45, "Rate": 200.0, "%I": 78.8, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 110.4, "Branch MVA": 114.07, "Rate": 200.0, "%I": 57.09, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 110.4, "Branch MVA": 114.07, "Rate": 200.0, "%I": 57.09, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -665.08, "Branch MVA": 682.42, "Rate": 1200.0, "%I": 57.37, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 307.32, "Branch MVA": 357.11, "Rate": 600.0, "%I": 60.73, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -109.73, "Branch MVA": 113.91, "Rate": 200.0, "%I": 58.12, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -109.73, "Branch MVA": 113.91, "Rate": 200.0, "%I": 58.12, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 102.17, "Branch MVA": 106.05, "Rate": 250.0, "%I": 41.04, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 102.17, "Branch MVA": 106.05, "Rate": 250.0, "%I": 41.04, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 49.02, "Branch MVA": 49.03, "Rate": 1200.0, "%I": 3.95, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -102.17, "Branch MVA": 105.83, "Rate": 250.0, "%I": 41.04, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -102.17, "Branch MVA": 105.83, "Rate": 250.0, "%I": 41.04, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 102.17, "Branch MVA": 105.83, "Rate": 300.0, "%I": 34.2, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 102.17, "Branch MVA": 105.83, "Rate": 300.0, "%I": 34.2, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -128.16, "Branch MVA": 170.47, "Rate": 1200.0, "%I": 13.8, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -48.88, "Branch MVA": 49.43, "Rate": 1200.0, "%I": 4.0, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -101.52, "Branch MVA": 106.19, "Rate": 300.0, "%I": 35.05, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -101.52, "Branch MVA": 106.19, "Rate": 300.0, "%I": 35.05, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -65.43, "Branch MVA": 66.42, "Rate": 300.0, "%I": 21.92, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 127.37, "Branch MVA": 134.57, "Rate": 300.0, "%I": 44.41, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 127.37, "Branch MVA": 134.57, "Rate": 300.0, "%I": 44.41, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 92.77, "Branch MVA": 96.86, "Rate": 300.0, "%I": 31.97, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -65.59, "Branch MVA": 67.81, "Rate": 300.0, "%I": 22.42, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 65.59, "Branch MVA": 67.81, "Rate": 300.0, "%I": 22.42, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -126.83, "Branch MVA": 134.56, "Rate": 300.0, "%I": 45.07, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -126.83, "Branch MVA": 134.56, "Rate": 300.0, "%I": 45.07, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 57.93, "Branch MVA": 60.22, "Rate": 300.0, "%I": 20.17, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 44.24, "Branch MVA": 68.18, "Rate": 400.0, "%I": 17.24, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -92.2, "Branch MVA": 98.64, "Rate": 300.0, "%I": 33.26, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -57.82, "Branch MVA": 61.65, "Rate": 300.0, "%I": 20.79, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 485.4, "Branch MVA": 518.86, "Rate": 1200.0, "%I": 42.72, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 485.4, "Branch MVA": 518.86, "Rate": 1200.0, "%I": 42.72, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 521.05, "Branch MVA": 583.87, "Rate": 1200.0, "%I": 48.07, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -479.42, "Branch MVA": 485.14, "Rate": 1200.0, "%I": 39.42, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -479.42, "Branch MVA": 485.14, "Rate": 1200.0, "%I": 39.42, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 65.17, "Branch MVA": 75.81, "Rate": 1200.0, "%I": 6.16, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 128.4, "Branch MVA": 194.76, "Rate": 1200.0, "%I": 15.83, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 186.05, "Branch MVA": 194.2, "Rate": 300.0, "%I": 64.47, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 155.05, "Branch MVA": 160.91, "Rate": 300.0, "%I": 53.41, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 155.05, "Branch MVA": 160.91, "Rate": 300.0, "%I": 53.41, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 65.23, "Branch MVA": 67.95, "Rate": 300.0, "%I": 22.56, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -184.16, "Branch MVA": 190.39, "Rate": 300.0, "%I": 65.36, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -153.46, "Branch MVA": 159.49, "Rate": 300.0, "%I": 54.75, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -153.46, "Branch MVA": 159.49, "Rate": 300.0, "%I": 54.75, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -151.11, "Branch MVA": 158.82, "Rate": 200.0, "%I": 81.78, "Loading": "80<%I<85"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -334.02, "Branch MVA": 406.32, "Rate": 600.0, "%I": 69.74, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -43.38, "Branch MVA": 85.98, "Rate": 400.0, "%I": 22.14, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -518.01, "Branch MVA": 549.31, "Rate": 1200.0, "%I": 44.02, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 623.54, "Branch MVA": 623.71, "Rate": 1200.0, "%I": 49.98, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 692.35, "Branch MVA": 693.11, "Rate": 1200.0, "%I": 55.54, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -65.08, "Branch MVA": 151.33, "Rate": 1200.0, "%I": 12.41, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -616.18, "Branch MVA": 625.02, "Rate": 1200.0, "%I": 51.24, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 152.16, "Branch MVA": 160.08, "Rate": 200.0, "%I": 80.26, "Loading": "80<%I<85"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 111.14, "Branch MVA": 113.84, "Rate": 200.0, "%I": 57.08, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 111.14, "Branch MVA": 113.84, "Rate": 200.0, "%I": 57.08, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -678.27, "Branch MVA": 694.59, "Rate": 1200.0, "%I": 58.41, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 334.59, "Branch MVA": 405.2, "Rate": 600.0, "%I": 68.91, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -110.48, "Branch MVA": 113.61, "Rate": 200.0, "%I": 57.97, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -110.48, "Branch MVA": 113.61, "Rate": 200.0, "%I": 57.97, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 109.75, "Branch MVA": 114.08, "Rate": 250.0, "%I": 44.17, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 109.75, "Branch MVA": 114.08, "Rate": 250.0, "%I": 44.17, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 54.6, "Branch MVA": 54.6, "Rate": 1200.0, "%I": 4.41, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -109.75, "Branch MVA": 113.81, "Rate": 250.0, "%I": 44.17, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -109.75, "Branch MVA": 113.81, "Rate": 250.0, "%I": 44.17, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 109.75, "Branch MVA": 113.81, "Rate": 300.0, "%I": 36.81, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 109.75, "Branch MVA": 113.81, "Rate": 300.0, "%I": 36.81, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -127.93, "Branch MVA": 170.08, "Rate": 1200.0, "%I": 13.8, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -54.43, "Branch MVA": 55.15, "Rate": 1200.0, "%I": 4.48, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -109.0, "Branch MVA": 113.81, "Rate": 300.0, "%I": 37.66, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -109.0, "Branch MVA": 113.81, "Rate": 300.0, "%I": 37.66, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -65.03, "Branch MVA": 65.92, "Rate": 300.0, "%I": 21.81, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 133.05, "Branch MVA": 140.36, "Rate": 300.0, "%I": 46.44, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 133.05, "Branch MVA": 140.36, "Rate": 300.0, "%I": 46.44, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 97.2, "Branch MVA": 101.13, "Rate": 300.0, "%I": 33.46, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -65.18, "Branch MVA": 67.25, "Rate": 300.0, "%I": 22.29, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 65.18, "Branch MVA": 67.25, "Rate": 300.0, "%I": 22.29, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -132.46, "Branch MVA": 140.15, "Rate": 300.0, "%I": 47.09, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -132.46, "Branch MVA": 140.15, "Rate": 300.0, "%I": 47.09, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 61.02, "Branch MVA": 62.85, "Rate": 300.0, "%I": 21.12, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 43.54, "Branch MVA": 63.91, "Rate": 400.0, "%I": 16.21, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -96.57, "Branch MVA": 102.59, "Rate": 300.0, "%I": 34.69, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -60.9, "Branch MVA": 64.07, "Rate": 300.0, "%I": 21.66, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 481.45, "Branch MVA": 517.01, "Rate": 1200.0, "%I": 42.52, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 481.45, "Branch MVA": 517.01, "Rate": 1200.0, "%I": 42.52, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 417.31, "Branch MVA": 490.02, "Rate": 1200.0, "%I": 40.3, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -475.58, "Branch MVA": 481.06, "Rate": 1200.0, "%I": 38.98, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -475.58, "Branch MVA": 481.06, "Rate": 1200.0, "%I": 38.98, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 42.28, "Branch MVA": 65.47, "Rate": 1200.0, "%I": 5.31, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 138.27, "Branch MVA": 204.39, "Rate": 1200.0, "%I": 16.56, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 193.18, "Branch MVA": 201.2, "Rate": 300.0, "%I": 66.56, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 160.99, "Branch MVA": 166.75, "Rate": 300.0, "%I": 55.17, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 160.99, "Branch MVA": 166.75, "Rate": 300.0, "%I": 55.17, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 69.9, "Branch MVA": 73.31, "Rate": 300.0, "%I": 24.25, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -191.16, "Branch MVA": 197.06, "Rate": 300.0, "%I": 67.43, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -159.3, "Branch MVA": 165.01, "Rate": 300.0, "%I": 56.46, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -159.3, "Branch MVA": 165.01, "Rate": 300.0, "%I": 56.46, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -160.66, "Branch MVA": 167.08, "Rate": 200.0, "%I": 85.76, "Loading": "85<%I<90"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -198.69, "Branch MVA": 252.08, "Rate": 600.0, "%I": 43.13, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -58.74, "Branch MVA": 100.71, "Rate": 400.0, "%I": 25.85, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -415.24, "Branch MVA": 445.5, "Rate": 1200.0, "%I": 35.7, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 666.78, "Branch MVA": 667.07, "Rate": 1200.0, "%I": 53.45, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 745.18, "Branch MVA": 746.35, "Rate": 1200.0, "%I": 59.8, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -42.19, "Branch MVA": 154.25, "Rate": 1200.0, "%I": 12.62, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -658.41, "Branch MVA": 664.2, "Rate": 1200.0, "%I": 54.35, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 161.82, "Branch MVA": 168.71, "Rate": 200.0, "%I": 84.38, "Loading": "80<%I<85"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 129.73, "Branch MVA": 132.94, "Rate": 200.0, "%I": 66.49, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 129.73, "Branch MVA": 132.94, "Rate": 200.0, "%I": 66.49, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -728.91, "Branch MVA": 741.64, "Rate": 1200.0, "%I": 62.43, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 198.9, "Branch MVA": 248.36, "Rate": 600.0, "%I": 42.24, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -128.83, "Branch MVA": 132.01, "Rate": 200.0, "%I": 67.35, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -128.83, "Branch MVA": 132.01, "Rate": 200.0, "%I": 67.35, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 93.75, "Branch MVA": 97.43, "Rate": 250.0, "%I": 37.68, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 93.75, "Branch MVA": 97.43, "Rate": 250.0, "%I": 37.68, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 41.02, "Branch MVA": 41.05, "Rate": 1200.0, "%I": 3.31, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -93.75, "Branch MVA": 97.24, "Rate": 250.0, "%I": 37.68, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -93.75, "Branch MVA": 97.24, "Rate": 250.0, "%I": 37.68, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 93.75, "Branch MVA": 97.24, "Rate": 300.0, "%I": 31.4, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 93.75, "Branch MVA": 97.24, "Rate": 300.0, "%I": 31.4, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -137.71, "Branch MVA": 175.58, "Rate": 1200.0, "%I": 14.2, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -40.92, "Branch MVA": 41.55, "Rate": 1200.0, "%I": 3.36, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -93.2, "Branch MVA": 98.0, "Rate": 300.0, "%I": 32.28, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -93.2, "Branch MVA": 98.0, "Rate": 300.0, "%I": 32.28, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -69.67, "Branch MVA": 71.07, "Rate": 300.0, "%I": 23.41, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 124.27, "Branch MVA": 130.94, "Rate": 300.0, "%I": 43.13, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 124.27, "Branch MVA": 130.94, "Rate": 300.0, "%I": 43.13, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 93.26, "Branch MVA": 97.04, "Rate": 300.0, "%I": 31.97, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -69.85, "Branch MVA": 72.56, "Rate": 300.0, "%I": 23.96, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 69.85, "Branch MVA": 72.56, "Rate": 300.0, "%I": 23.96, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -123.76, "Branch MVA": 131.04, "Rate": 300.0, "%I": 43.78, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -123.76, "Branch MVA": 131.04, "Rate": 300.0, "%I": 43.78, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 61.98, "Branch MVA": 64.13, "Rate": 300.0, "%I": 21.43, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 58.97, "Branch MVA": 80.43, "Rate": 400.0, "%I": 20.29, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -92.69, "Branch MVA": 98.75, "Rate": 300.0, "%I": 33.21, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -61.85, "Branch MVA": 65.44, "Rate": 300.0, "%I": 22.01, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 496.96, "Branch MVA": 528.99, "Rate": 1200.0, "%I": 43.55, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 496.96, "Branch MVA": 528.99, "Rate": 1200.0, "%I": 43.55, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 449.19, "Branch MVA": 520.57, "Rate": 1200.0, "%I": 42.85, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -490.69, "Branch MVA": 495.84, "Rate": 1200.0, "%I": 40.29, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -490.69, "Branch MVA": 495.84, "Rate": 1200.0, "%I": 40.29, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 48.54, "Branch MVA": 65.82, "Rate": 1200.0, "%I": 5.35, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 138.28, "Branch MVA": 203.69, "Rate": 1200.0, "%I": 16.55, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 198.45, "Branch MVA": 205.69, "Rate": 300.0, "%I": 68.25, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 165.38, "Branch MVA": 170.55, "Rate": 300.0, "%I": 56.59, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 165.38, "Branch MVA": 170.55, "Rate": 300.0, "%I": 56.59, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 69.62, "Branch MVA": 72.81, "Rate": 300.0, "%I": 24.16, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -196.33, "Branch MVA": 201.36, "Rate": 300.0, "%I": 69.05, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -163.61, "Branch MVA": 168.53, "Rate": 300.0, "%I": 57.79, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -163.61, "Branch MVA": 168.53, "Rate": 300.0, "%I": 57.79, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -164.2, "Branch MVA": 170.14, "Rate": 200.0, "%I": 87.51, "Loading": "85<%I<90"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -233.58, "Branch MVA": 314.61, "Rate": 600.0, "%I": 53.94, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -57.51, "Branch MVA": 94.96, "Rate": 400.0, "%I": 24.42, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -446.83, "Branch MVA": 478.86, "Rate": 1200.0, "%I": 38.37, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 681.43, "Branch MVA": 681.49, "Rate": 1200.0, "%I": 54.61, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 762.13, "Branch MVA": 763.46, "Rate": 1200.0, "%I": 61.17, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -48.46, "Branch MVA": 150.4, "Rate": 1200.0, "%I": 12.34, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -672.66, "Branch MVA": 679.04, "Rate": 1200.0, "%I": 55.69, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 165.4, "Branch MVA": 171.94, "Rate": 200.0, "%I": 86.19, "Loading": "85<%I<90"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 130.52, "Branch MVA": 132.69, "Rate": 200.0, "%I": 66.51, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 130.52, "Branch MVA": 132.69, "Rate": 200.0, "%I": 66.51, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -745.12, "Branch MVA": 756.82, "Rate": 1200.0, "%I": 63.73, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 233.92, "Branch MVA": 311.44, "Rate": 600.0, "%I": 52.97, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -129.62, "Branch MVA": 131.77, "Rate": 200.0, "%I": 67.23, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -129.62, "Branch MVA": 131.77, "Rate": 200.0, "%I": 67.23, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 102.9, "Branch MVA": 107.13, "Rate": 250.0, "%I": 41.47, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 102.9, "Branch MVA": 107.13, "Rate": 250.0, "%I": 41.47, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 47.68, "Branch MVA": 47.69, "Rate": 1200.0, "%I": 3.85, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -102.9, "Branch MVA": 106.89, "Rate": 250.0, "%I": 41.47, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -102.9, "Branch MVA": 106.89, "Rate": 250.0, "%I": 41.47, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 102.9, "Branch MVA": 106.89, "Rate": 300.0, "%I": 34.56, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 102.9, "Branch MVA": 106.89, "Rate": 300.0, "%I": 34.56, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -137.72, "Branch MVA": 175.26, "Rate": 1200.0, "%I": 14.21, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -47.55, "Branch MVA": 48.43, "Rate": 1200.0, "%I": 3.93, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -102.24, "Branch MVA": 107.23, "Rate": 300.0, "%I": 35.43, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -102.24, "Branch MVA": 107.23, "Rate": 300.0, "%I": 35.43, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -69.39, "Branch MVA": 70.66, "Rate": 300.0, "%I": 23.35, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 131.25, "Branch MVA": 138.07, "Rate": 300.0, "%I": 45.62, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 131.25, "Branch MVA": 138.07, "Rate": 300.0, "%I": 45.62, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 98.63, "Branch MVA": 102.23, "Rate": 300.0, "%I": 33.78, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -69.56, "Branch MVA": 72.09, "Rate": 300.0, "%I": 23.88, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 69.56, "Branch MVA": 72.09, "Rate": 300.0, "%I": 23.88, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -130.68, "Branch MVA": 137.93, "Rate": 300.0, "%I": 46.25, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -130.68, "Branch MVA": 137.93, "Rate": 300.0, "%I": 46.25, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 65.63, "Branch MVA": 67.27, "Rate": 300.0, "%I": 22.56, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 57.71, "Branch MVA": 75.32, "Rate": 400.0, "%I": 19.07, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -97.99, "Branch MVA": 103.57, "Rate": 300.0, "%I": 34.95, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -65.49, "Branch MVA": 68.33, "Rate": 300.0, "%I": 23.06, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 509.02, "Branch MVA": 537.44, "Rate": 1200.0, "%I": 44.29, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 509.02, "Branch MVA": 537.44, "Rate": 1200.0, "%I": 44.29, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 474.89, "Branch MVA": 546.23, "Rate": 1200.0, "%I": 45.01, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -502.44, "Branch MVA": 507.66, "Rate": 1200.0, "%I": 41.4, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -502.44, "Branch MVA": 507.66, "Rate": 1200.0, "%I": 41.4, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 53.38, "Branch MVA": 66.7, "Rate": 1200.0, "%I": 5.44, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 138.03, "Branch MVA": 203.01, "Rate": 1200.0, "%I": 16.56, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 202.65, "Branch MVA": 209.79, "Rate": 300.0, "%I": 69.9, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 168.88, "Branch MVA": 173.99, "Rate": 300.0, "%I": 57.97, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 168.88, "Branch MVA": 173.99, "Rate": 300.0, "%I": 57.97, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 69.14, "Branch MVA": 72.37, "Rate": 300.0, "%I": 24.11, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -200.43, "Branch MVA": 205.18, "Rate": 300.0, "%I": 70.67, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -167.02, "Branch MVA": 171.68, "Rate": 300.0, "%I": 59.13, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -167.02, "Branch MVA": 171.68, "Rate": 300.0, "%I": 59.13, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -166.97, "Branch MVA": 172.9, "Rate": 200.0, "%I": 89.33, "Loading": "85<%I<90"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -261.23, "Branch MVA": 362.03, "Rate": 600.0, "%I": 62.35, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -56.91, "Branch MVA": 92.35, "Rate": 400.0, "%I": 23.86, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -472.26, "Branch MVA": 506.52, "Rate": 1200.0, "%I": 40.59, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 693.3, "Branch MVA": 693.33, "Rate": 1200.0, "%I": 55.56, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 775.71, "Branch MVA": 777.72, "Rate": 1200.0, "%I": 62.32, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -53.3, "Branch MVA": 147.22, "Rate": 1200.0, "%I": 12.12, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -684.17, "Branch MVA": 691.88, "Rate": 1200.0, "%I": 56.94, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 168.23, "Branch MVA": 174.91, "Rate": 200.0, "%I": 88.02, "Loading": "85<%I<90"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 131.13, "Branch MVA": 132.88, "Rate": 200.0, "%I": 66.87, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 131.13, "Branch MVA": 132.88, "Rate": 200.0, "%I": 66.87, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -758.01, "Branch MVA": 770.08, "Rate": 1200.0, "%I": 65.02, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 261.68, "Branch MVA": 359.65, "Rate": 600.0, "%I": 61.34, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -130.22, "Branch MVA": 131.93, "Rate": 200.0, "%I": 67.51, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -130.22, "Branch MVA": 131.93, "Rate": 200.0, "%I": 67.51, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 110.58, "Branch MVA": 115.74, "Rate": 250.0, "%I": 44.86, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 110.58, "Branch MVA": 115.74, "Rate": 250.0, "%I": 44.86, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 53.28, "Branch MVA": 53.44, "Rate": 1200.0, "%I": 4.32, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -110.58, "Branch MVA": 115.45, "Rate": 250.0, "%I": 44.86, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -110.58, "Branch MVA": 115.45, "Rate": 250.0, "%I": 44.86, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 110.58, "Branch MVA": 115.45, "Rate": 300.0, "%I": 37.38, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 110.58, "Branch MVA": 115.45, "Rate": 300.0, "%I": 37.38, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -137.47, "Branch MVA": 174.27, "Rate": 1200.0, "%I": 14.18, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -53.12, "Branch MVA": 54.49, "Rate": 1200.0, "%I": 4.43, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -109.81, "Branch MVA": 115.41, "Rate": 300.0, "%I": 38.29, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -109.81, "Branch MVA": 115.41, "Rate": 300.0, "%I": 38.29, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -68.92, "Branch MVA": 70.21, "Rate": 300.0, "%I": 23.3, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 136.97, "Branch MVA": 144.15, "Rate": 300.0, "%I": 47.83, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 136.97, "Branch MVA": 144.15, "Rate": 300.0, "%I": 47.83, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 103.1, "Branch MVA": 106.87, "Rate": 300.0, "%I": 35.46, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -69.09, "Branch MVA": 71.65, "Rate": 300.0, "%I": 23.83, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 69.09, "Branch MVA": 71.65, "Rate": 300.0, "%I": 23.83, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -136.34, "Branch MVA": 143.79, "Rate": 300.0, "%I": 48.46, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -136.34, "Branch MVA": 143.79, "Rate": 300.0, "%I": 48.46, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 68.79, "Branch MVA": 70.38, "Rate": 300.0, "%I": 23.72, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 57.1, "Branch MVA": 73.18, "Rate": 400.0, "%I": 18.62, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -102.4, "Branch MVA": 107.94, "Rate": 300.0, "%I": 36.61, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -68.63, "Branch MVA": 71.33, "Rate": 300.0, "%I": 24.19, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 505.46, "Branch MVA": 536.71, "Rate": 1200.0, "%I": 44.17, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 505.46, "Branch MVA": 536.71, "Rate": 1200.0, "%I": 44.17, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 371.3, "Branch MVA": 453.97, "Rate": 1200.0, "%I": 37.36, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -498.98, "Branch MVA": 503.67, "Rate": 1200.0, "%I": 40.91, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -498.98, "Branch MVA": 503.67, "Rate": 1200.0, "%I": 40.91, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 31.04, "Branch MVA": 60.07, "Rate": 1200.0, "%I": 4.88, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 147.72, "Branch MVA": 212.56, "Rate": 1200.0, "%I": 17.26, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 209.97, "Branch MVA": 216.52, "Rate": 300.0, "%I": 71.77, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 174.97, "Branch MVA": 179.64, "Rate": 300.0, "%I": 59.55, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 174.97, "Branch MVA": 179.64, "Rate": 300.0, "%I": 59.55, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 73.75, "Branch MVA": 77.49, "Rate": 300.0, "%I": 25.68, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -207.62, "Branch MVA": 211.74, "Rate": 300.0, "%I": 72.5, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -173.02, "Branch MVA": 177.1, "Rate": 300.0, "%I": 60.64, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -173.02, "Branch MVA": 177.1, "Rate": 300.0, "%I": 60.64, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -176.61, "Branch MVA": 181.15, "Rate": 200.0, "%I": 93.04, "Loading": "90<%I<95"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -125.21, "Branch MVA": 220.16, "Rate": 600.0, "%I": 37.69, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -72.36, "Branch MVA": 106.33, "Rate": 400.0, "%I": 27.31, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -369.57, "Branch MVA": 403.03, "Rate": 1200.0, "%I": 32.29, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 736.39, "Branch MVA": 736.4, "Rate": 1200.0, "%I": 59.01, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 828.51, "Branch MVA": 830.6, "Rate": 1200.0, "%I": 66.55, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -30.95, "Branch MVA": 152.57, "Rate": 1200.0, "%I": 12.51, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -726.16, "Branch MVA": 730.53, "Rate": 1200.0, "%I": 59.92, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 177.98, "Branch MVA": 183.41, "Rate": 200.0, "%I": 91.9, "Loading": "90<%I<95"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 149.82, "Branch MVA": 151.74, "Rate": 200.0, "%I": 76.03, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 149.82, "Branch MVA": 151.74, "Rate": 200.0, "%I": 76.03, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -808.42, "Branch MVA": 816.61, "Rate": 1200.0, "%I": 68.87, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 125.37, "Branch MVA": 214.58, "Rate": 600.0, "%I": 36.49, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -148.65, "Branch MVA": 150.19, "Rate": 200.0, "%I": 76.63, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -148.65, "Branch MVA": 150.19, "Rate": 200.0, "%I": 76.63, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 94.66, "Branch MVA": 98.7, "Rate": 250.0, "%I": 38.19, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 94.66, "Branch MVA": 98.7, "Rate": 250.0, "%I": 38.19, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 39.85, "Branch MVA": 39.85, "Rate": 1200.0, "%I": 3.21, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -94.66, "Branch MVA": 98.5, "Rate": 250.0, "%I": 38.19, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -94.66, "Branch MVA": 98.5, "Rate": 250.0, "%I": 38.19, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 94.66, "Branch MVA": 98.5, "Rate": 300.0, "%I": 31.82, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 94.66, "Branch MVA": 98.5, "Rate": 300.0, "%I": 31.82, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -147.08, "Branch MVA": 180.56, "Rate": 1200.0, "%I": 14.62, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -39.76, "Branch MVA": 40.79, "Rate": 1200.0, "%I": 3.3, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -94.1, "Branch MVA": 99.24, "Rate": 300.0, "%I": 32.73, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -94.1, "Branch MVA": 99.24, "Rate": 300.0, "%I": 32.73, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -73.49, "Branch MVA": 75.22, "Rate": 300.0, "%I": 24.81, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 128.21, "Branch MVA": 134.5, "Rate": 300.0, "%I": 44.36, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 128.21, "Branch MVA": 134.5, "Rate": 300.0, "%I": 44.36, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 99.2, "Branch MVA": 102.51, "Rate": 300.0, "%I": 33.81, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -73.69, "Branch MVA": 76.75, "Rate": 300.0, "%I": 25.39, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 73.69, "Branch MVA": 76.75, "Rate": 300.0, "%I": 25.39, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -127.67, "Branch MVA": 134.47, "Rate": 300.0, "%I": 44.98, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -127.67, "Branch MVA": 134.47, "Rate": 300.0, "%I": 44.98, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 69.79, "Branch MVA": 71.34, "Rate": 300.0, "%I": 23.86, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 72.62, "Branch MVA": 88.83, "Rate": 400.0, "%I": 22.43, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -98.57, "Branch MVA": 103.79, "Rate": 300.0, "%I": 34.94, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -69.63, "Branch MVA": 72.29, "Rate": 300.0, "%I": 24.34, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 520.96, "Branch MVA": 548.92, "Rate": 1200.0, "%I": 45.22, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 520.96, "Branch MVA": 548.92, "Rate": 1200.0, "%I": 45.22, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 403.35, "Branch MVA": 484.17, "Rate": 1200.0, "%I": 39.89, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -514.07, "Branch MVA": 518.45, "Rate": 1200.0, "%I": 42.23, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -514.07, "Branch MVA": 518.45, "Rate": 1200.0, "%I": 42.23, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 37.2, "Branch MVA": 59.01, "Rate": 1200.0, "%I": 4.81, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 147.89, "Branch MVA": 212.03, "Rate": 1200.0, "%I": 17.27, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 215.14, "Branch MVA": 221.03, "Rate": 300.0, "%I": 73.48, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 179.29, "Branch MVA": 183.45, "Rate": 300.0, "%I": 60.99, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 179.29, "Branch MVA": 183.45, "Rate": 300.0, "%I": 60.99, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 73.58, "Branch MVA": 77.12, "Rate": 300.0, "%I": 25.64, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -212.69, "Branch MVA": 216.11, "Rate": 300.0, "%I": 74.15, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -177.24, "Branch MVA": 180.68, "Rate": 300.0, "%I": 62.0, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -177.24, "Branch MVA": 180.68, "Rate": 300.0, "%I": 62.0, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -180.1, "Branch MVA": 184.25, "Rate": 200.0, "%I": 94.83, "Loading": "90<%I<95"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -160.66, "Branch MVA": 286.95, "Rate": 600.0, "%I": 49.23, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -70.9, "Branch MVA": 100.78, "Rate": 400.0, "%I": 25.94, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -401.34, "Branch MVA": 436.5, "Rate": 1200.0, "%I": 34.98, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 751.06, "Branch MVA": 751.1, "Rate": 1200.0, "%I": 60.18, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 845.63, "Branch MVA": 847.96, "Rate": 1200.0, "%I": 67.95, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -37.12, "Branch MVA": 148.05, "Rate": 1200.0, "%I": 12.17, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -740.38, "Branch MVA": 745.25, "Rate": 1200.0, "%I": 61.28, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 181.52, "Branch MVA": 186.65, "Rate": 200.0, "%I": 93.74, "Loading": "90<%I<95"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 150.56, "Branch MVA": 151.74, "Rate": 200.0, "%I": 76.21, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 150.56, "Branch MVA": 151.74, "Rate": 200.0, "%I": 76.21, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -824.71, "Branch MVA": 832.11, "Rate": 1200.0, "%I": 70.21, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 160.94, "Branch MVA": 282.38, "Rate": 600.0, "%I": 48.02, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -149.39, "Branch MVA": 150.26, "Rate": 200.0, "%I": 76.66, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -149.39, "Branch MVA": 150.26, "Rate": 200.0, "%I": 76.66, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 103.65, "Branch MVA": 108.26, "Rate": 250.0, "%I": 41.93, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 103.65, "Branch MVA": 108.26, "Rate": 250.0, "%I": 41.93, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 46.35, "Branch MVA": 46.43, "Rate": 1200.0, "%I": 3.75, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -103.65, "Branch MVA": 108.01, "Rate": 250.0, "%I": 41.93, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -103.65, "Branch MVA": 108.01, "Rate": 250.0, "%I": 41.93, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 103.65, "Branch MVA": 108.01, "Rate": 300.0, "%I": 34.94, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 103.65, "Branch MVA": 108.01, "Rate": 300.0, "%I": 34.94, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -147.26, "Branch MVA": 180.33, "Rate": 1200.0, "%I": 14.65, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -46.22, "Branch MVA": 47.56, "Rate": 1200.0, "%I": 3.86, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -102.97, "Branch MVA": 108.33, "Rate": 300.0, "%I": 35.85, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -102.97, "Branch MVA": 108.33, "Rate": 300.0, "%I": 35.85, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -73.33, "Branch MVA": 74.92, "Rate": 300.0, "%I": 24.79, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 135.12, "Branch MVA": 141.58, "Rate": 300.0, "%I": 46.85, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 135.12, "Branch MVA": 141.58, "Rate": 300.0, "%I": 46.85, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 104.48, "Branch MVA": 107.64, "Rate": 300.0, "%I": 35.62, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -73.52, "Branch MVA": 76.4, "Rate": 300.0, "%I": 25.35, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 73.52, "Branch MVA": 76.4, "Rate": 300.0, "%I": 25.35, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -134.52, "Branch MVA": 141.31, "Rate": 300.0, "%I": 47.45, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -134.52, "Branch MVA": 141.31, "Rate": 300.0, "%I": 47.45, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 73.31, "Branch MVA": 74.46, "Rate": 300.0, "%I": 25.01, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 71.14, "Branch MVA": 84.08, "Rate": 400.0, "%I": 21.31, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -103.77, "Branch MVA": 108.58, "Rate": 300.0, "%I": 36.69, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -73.14, "Branch MVA": 75.21, "Rate": 300.0, "%I": 25.41, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 532.5, "Branch MVA": 553.62, "Rate": 1200.0, "%I": 45.71, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 532.5, "Branch MVA": 553.62, "Rate": 1200.0, "%I": 45.71, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 430.04, "Branch MVA": 514.23, "Rate": 1200.0, "%I": 42.46, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -525.24, "Branch MVA": 531.0, "Rate": 1200.0, "%I": 43.69, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -525.24, "Branch MVA": 531.0, "Rate": 1200.0, "%I": 43.69, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 40.53, "Branch MVA": 58.26, "Rate": 1200.0, "%I": 4.79, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 148.44, "Branch MVA": 212.37, "Rate": 1200.0, "%I": 17.47, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 219.1, "Branch MVA": 226.78, "Rate": 300.0, "%I": 76.28, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 182.58, "Branch MVA": 188.16, "Rate": 300.0, "%I": 63.29, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 182.58, "Branch MVA": 188.16, "Rate": 300.0, "%I": 63.29, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 73.36, "Branch MVA": 77.81, "Rate": 300.0, "%I": 26.17, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -216.45, "Branch MVA": 220.91, "Rate": 300.0, "%I": 77.02, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -180.37, "Branch MVA": 184.72, "Rate": 300.0, "%I": 64.41, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -180.37, "Branch MVA": 184.72, "Rate": 300.0, "%I": 64.41, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -182.65, "Branch MVA": 187.99, "Rate": 200.0, "%I": 98.32, "Loading": "95<%I<100"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -189.07, "Branch MVA": 315.36, "Rate": 600.0, "%I": 54.98, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -70.68, "Branch MVA": 105.23, "Rate": 400.0, "%I": 27.52, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -427.74, "Branch MVA": 468.19, "Rate": 1200.0, "%I": 37.51, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 764.02, "Branch MVA": 765.71, "Rate": 1200.0, "%I": 61.35, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 859.09, "Branch MVA": 865.83, "Rate": 1200.0, "%I": 69.38, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -40.45, "Branch MVA": 143.27, "Rate": 1200.0, "%I": 11.9, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -752.76, "Branch MVA": 762.1, "Rate": 1200.0, "%I": 63.29, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 184.18, "Branch MVA": 190.95, "Rate": 200.0, "%I": 97.1, "Loading": "95<%I<100"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 150.92, "Branch MVA": 152.76, "Rate": 200.0, "%I": 77.68, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 150.92, "Branch MVA": 152.76, "Rate": 200.0, "%I": 77.68, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -836.98, "Branch MVA": 848.75, "Rate": 1200.0, "%I": 72.52, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 189.42, "Branch MVA": 311.78, "Rate": 600.0, "%I": 53.83, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -149.71, "Branch MVA": 151.07, "Rate": 200.0, "%I": 78.25, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -149.71, "Branch MVA": 151.07, "Rate": 200.0, "%I": 78.25, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 111.31, "Branch MVA": 119.19, "Rate": 250.0, "%I": 46.3, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 111.31, "Branch MVA": 119.19, "Rate": 250.0, "%I": 46.3, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 51.58, "Branch MVA": 52.93, "Rate": 1200.0, "%I": 4.29, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -111.31, "Branch MVA": 118.81, "Rate": 250.0, "%I": 46.3, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -111.31, "Branch MVA": 118.81, "Rate": 250.0, "%I": 46.3, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 111.31, "Branch MVA": 118.81, "Rate": 300.0, "%I": 38.59, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 111.31, "Branch MVA": 118.81, "Rate": 300.0, "%I": 38.59, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -147.78, "Branch MVA": 177.78, "Rate": 1200.0, "%I": 14.58, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -51.42, "Branch MVA": 55.09, "Rate": 1200.0, "%I": 4.52, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -110.48, "Branch MVA": 118.67, "Rate": 300.0, "%I": 39.67, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -110.48, "Branch MVA": 118.67, "Rate": 300.0, "%I": 39.67, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -73.09, "Branch MVA": 75.41, "Rate": 300.0, "%I": 25.21, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 141.01, "Branch MVA": 148.85, "Rate": 300.0, "%I": 49.76, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 141.01, "Branch MVA": 148.85, "Rate": 300.0, "%I": 49.76, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 109.12, "Branch MVA": 113.7, "Rate": 300.0, "%I": 38.01, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -73.3, "Branch MVA": 77.04, "Rate": 300.0, "%I": 25.85, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 73.3, "Branch MVA": 77.04, "Rate": 300.0, "%I": 25.85, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -140.33, "Branch MVA": 148.28, "Rate": 300.0, "%I": 50.4, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -140.33, "Branch MVA": 148.28, "Rate": 300.0, "%I": 50.4, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 76.77, "Branch MVA": 79.15, "Rate": 300.0, "%I": 26.9, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 70.95, "Branch MVA": 88.11, "Rate": 400.0, "%I": 22.64, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -108.31, "Branch MVA": 114.42, "Rate": 300.0, "%I": 39.2, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -76.57, "Branch MVA": 80.04, "Rate": 300.0, "%I": 27.42, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 444.69, "Branch MVA": 487.06, "Rate": 1200.0, "%I": 40.01, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 444.69, "Branch MVA": 487.06, "Rate": 1200.0, "%I": 40.01, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 438.12, "Branch MVA": 504.14, "Rate": 1200.0, "%I": 41.41, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -439.69, "Branch MVA": 446.73, "Rate": 1200.0, "%I": 36.09, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -439.69, "Branch MVA": 446.73, "Rate": 1200.0, "%I": 36.09, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 50.6, "Branch MVA": 71.85, "Rate": 1200.0, "%I": 5.81, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 125.19, "Branch MVA": 193.45, "Rate": 1200.0, "%I": 15.63, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 170.06, "Branch MVA": 180.54, "Rate": 300.0, "%I": 59.58, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 141.71, "Branch MVA": 149.34, "Rate": 300.0, "%I": 49.29, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 141.71, "Branch MVA": 149.34, "Rate": 300.0, "%I": 49.29, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 64.55, "Branch MVA": 67.55, "Rate": 300.0, "%I": 22.29, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -168.43, "Branch MVA": 177.43, "Rate": 300.0, "%I": 60.66, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -140.36, "Branch MVA": 148.89, "Rate": 300.0, "%I": 50.9, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -140.36, "Branch MVA": 148.89, "Rate": 300.0, "%I": 50.9, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -138.7, "Branch MVA": 148.27, "Rate": 200.0, "%I": 76.04, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -250.02, "Branch MVA": 279.13, "Rate": 600.0, "%I": 47.71, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -39.99, "Branch MVA": 95.49, "Rate": 400.0, "%I": 24.49, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -435.91, "Branch MVA": 462.95, "Rate": 1200.0, "%I": 37.1, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 586.54, "Branch MVA": 587.71, "Rate": 1200.0, "%I": 47.09, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 647.2, "Branch MVA": 647.69, "Rate": 1200.0, "%I": 51.9, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -50.51, "Branch MVA": 158.16, "Rate": 1200.0, "%I": 12.91, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -580.08, "Branch MVA": 587.75, "Rate": 1200.0, "%I": 47.96, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 139.6, "Branch MVA": 148.87, "Rate": 200.0, "%I": 74.3, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 105.91, "Branch MVA": 111.57, "Rate": 200.0, "%I": 55.69, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 105.91, "Branch MVA": 111.57, "Rate": 200.0, "%I": 55.69, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -634.86, "Branch MVA": 654.74, "Rate": 1200.0, "%I": 55.01, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 250.29, "Branch MVA": 276.79, "Rate": 600.0, "%I": 47.07, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -105.28, "Branch MVA": 111.66, "Rate": 200.0, "%I": 56.97, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -105.28, "Branch MVA": 111.66, "Rate": 200.0, "%I": 56.97, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 92.56, "Branch MVA": 95.8, "Rate": 250.0, "%I": 37.03, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 92.56, "Branch MVA": 95.8, "Rate": 250.0, "%I": 37.03, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 42.68, "Branch MVA": 42.87, "Rate": 1200.0, "%I": 3.45, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -92.56, "Branch MVA": 95.63, "Rate": 250.0, "%I": 37.03, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -92.56, "Branch MVA": 95.63, "Rate": 250.0, "%I": 37.03, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 92.56, "Branch MVA": 95.63, "Rate": 300.0, "%I": 30.86, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 92.56, "Branch MVA": 95.63, "Rate": 300.0, "%I": 30.86, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -124.74, "Branch MVA": 169.22, "Rate": 1200.0, "%I": 13.65, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -42.58, "Branch MVA": 42.84, "Rate": 1200.0, "%I": 3.46, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -92.03, "Branch MVA": 96.4, "Rate": 300.0, "%I": 31.7, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -92.03, "Branch MVA": 96.4, "Rate": 300.0, "%I": 31.7, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -64.36, "Branch MVA": 65.37, "Rate": 300.0, "%I": 21.5, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 118.87, "Branch MVA": 126.08, "Rate": 300.0, "%I": 41.46, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 118.87, "Branch MVA": 126.08, "Rate": 300.0, "%I": 41.46, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 85.1, "Branch MVA": 89.63, "Rate": 300.0, "%I": 29.47, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -64.51, "Branch MVA": 66.81, "Rate": 300.0, "%I": 22.01, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 64.51, "Branch MVA": 66.81, "Rate": 300.0, "%I": 22.01, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -118.4, "Branch MVA": 126.37, "Rate": 300.0, "%I": 42.15, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -118.4, "Branch MVA": 126.37, "Rate": 300.0, "%I": 42.15, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 51.24, "Branch MVA": 54.55, "Rate": 300.0, "%I": 18.19, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 40.19, "Branch MVA": 71.61, "Rate": 400.0, "%I": 18.04, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -84.61, "Branch MVA": 91.99, "Rate": 300.0, "%I": 30.89, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -51.15, "Branch MVA": 56.45, "Rate": 300.0, "%I": 18.96, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 460.24, "Branch MVA": 498.68, "Rate": 1200.0, "%I": 41.0, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 460.24, "Branch MVA": 498.68, "Rate": 1200.0, "%I": 41.0, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 469.72, "Branch MVA": 534.57, "Rate": 1200.0, "%I": 43.95, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -454.87, "Branch MVA": 461.52, "Rate": 1200.0, "%I": 37.38, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -454.87, "Branch MVA": 461.52, "Rate": 1200.0, "%I": 37.38, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 56.98, "Branch MVA": 73.01, "Rate": 1200.0, "%I": 5.91, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 125.05, "Branch MVA": 192.55, "Rate": 1200.0, "%I": 15.6, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 175.43, "Branch MVA": 184.95, "Rate": 300.0, "%I": 61.21, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 146.19, "Branch MVA": 153.09, "Rate": 300.0, "%I": 50.66, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 146.19, "Branch MVA": 153.09, "Rate": 300.0, "%I": 50.66, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 64.16, "Branch MVA": 66.93, "Rate": 300.0, "%I": 22.15, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -173.71, "Branch MVA": 181.6, "Rate": 300.0, "%I": 62.21, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -144.76, "Branch MVA": 152.28, "Rate": 300.0, "%I": 52.17, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -144.76, "Branch MVA": 152.28, "Rate": 300.0, "%I": 52.17, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -142.29, "Branch MVA": 151.25, "Rate": 200.0, "%I": 77.72, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -284.29, "Branch MVA": 335.89, "Rate": 600.0, "%I": 57.53, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -39.01, "Branch MVA": 89.51, "Rate": 400.0, "%I": 23.0, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -467.21, "Branch MVA": 495.94, "Rate": 1200.0, "%I": 39.74, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 601.15, "Branch MVA": 601.76, "Rate": 1200.0, "%I": 48.22, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 663.9, "Branch MVA": 664.49, "Rate": 1200.0, "%I": 53.24, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -56.89, "Branch MVA": 154.89, "Rate": 1200.0, "%I": 12.67, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -594.35, "Branch MVA": 602.69, "Rate": 1200.0, "%I": 49.29, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 143.24, "Branch MVA": 152.05, "Rate": 200.0, "%I": 76.06, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 106.75, "Branch MVA": 110.91, "Rate": 200.0, "%I": 55.48, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 106.75, "Branch MVA": 110.91, "Rate": 200.0, "%I": 55.48, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -650.94, "Branch MVA": 669.44, "Rate": 1200.0, "%I": 56.26, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 284.68, "Branch MVA": 333.76, "Rate": 600.0, "%I": 56.76, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -106.12, "Branch MVA": 110.93, "Rate": 200.0, "%I": 56.59, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -106.12, "Branch MVA": 110.93, "Rate": 200.0, "%I": 56.59, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 101.87, "Branch MVA": 105.62, "Rate": 250.0, "%I": 40.86, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 101.87, "Branch MVA": 105.62, "Rate": 250.0, "%I": 40.86, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 49.5, "Branch MVA": 49.54, "Rate": 1200.0, "%I": 3.99, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -101.87, "Branch MVA": 105.4, "Rate": 250.0, "%I": 40.86, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -101.87, "Branch MVA": 105.4, "Rate": 250.0, "%I": 40.86, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 101.87, "Branch MVA": 105.4, "Rate": 300.0, "%I": 34.05, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 101.87, "Branch MVA": 105.4, "Rate": 300.0, "%I": 34.05, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -124.6, "Branch MVA": 168.87, "Rate": 1200.0, "%I": 13.66, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -49.37, "Branch MVA": 49.81, "Rate": 1200.0, "%I": 4.03, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -101.23, "Branch MVA": 105.77, "Rate": 300.0, "%I": 34.89, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -101.23, "Branch MVA": 105.77, "Rate": 300.0, "%I": 34.89, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -63.97, "Branch MVA": 64.85, "Rate": 300.0, "%I": 21.39, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 125.92, "Branch MVA": 133.25, "Rate": 300.0, "%I": 43.95, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 125.92, "Branch MVA": 133.25, "Rate": 300.0, "%I": 43.95, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.57, "Branch MVA": 94.85, "Rate": 300.0, "%I": 31.29, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -64.11, "Branch MVA": 66.22, "Rate": 300.0, "%I": 21.88, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 64.11, "Branch MVA": 66.22, "Rate": 300.0, "%I": 21.88, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -125.39, "Branch MVA": 133.29, "Rate": 300.0, "%I": 44.62, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -125.39, "Branch MVA": 133.29, "Rate": 300.0, "%I": 44.62, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 55.03, "Branch MVA": 57.61, "Rate": 300.0, "%I": 19.28, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 39.18, "Branch MVA": 65.96, "Rate": 400.0, "%I": 16.67, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -90.02, "Branch MVA": 96.8, "Rate": 300.0, "%I": 32.62, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -54.93, "Branch MVA": 59.2, "Rate": 300.0, "%I": 19.95, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 472.75, "Branch MVA": 508.18, "Rate": 1200.0, "%I": 41.81, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 472.75, "Branch MVA": 508.18, "Rate": 1200.0, "%I": 41.81, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 495.47, "Branch MVA": 559.55, "Rate": 1200.0, "%I": 46.04, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -467.09, "Branch MVA": 473.43, "Rate": 1200.0, "%I": 38.43, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -467.09, "Branch MVA": 473.43, "Rate": 1200.0, "%I": 38.43, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 62.19, "Branch MVA": 74.57, "Rate": 1200.0, "%I": 6.05, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 124.86, "Branch MVA": 191.76, "Rate": 1200.0, "%I": 15.57, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 179.79, "Branch MVA": 188.58, "Rate": 300.0, "%I": 62.55, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 149.83, "Branch MVA": 156.17, "Rate": 300.0, "%I": 51.8, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 149.83, "Branch MVA": 156.17, "Rate": 300.0, "%I": 51.8, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 63.78, "Branch MVA": 66.38, "Rate": 300.0, "%I": 22.02, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -178.0, "Branch MVA": 185.04, "Rate": 300.0, "%I": 63.5, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -148.34, "Branch MVA": 155.09, "Rate": 300.0, "%I": 53.22, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -148.34, "Branch MVA": 155.09, "Rate": 300.0, "%I": 53.22, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -145.22, "Branch MVA": 153.7, "Rate": 200.0, "%I": 79.12, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -311.4, "Branch MVA": 383.91, "Rate": 600.0, "%I": 65.87, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -38.32, "Branch MVA": 84.72, "Rate": 400.0, "%I": 21.8, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -492.69, "Branch MVA": 522.93, "Rate": 1200.0, "%I": 41.9, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 612.96, "Branch MVA": 613.24, "Rate": 1200.0, "%I": 49.14, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 677.6, "Branch MVA": 678.26, "Rate": 1200.0, "%I": 54.35, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -62.1, "Branch MVA": 152.41, "Rate": 1200.0, "%I": 12.49, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -605.86, "Branch MVA": 614.78, "Rate": 1200.0, "%I": 50.37, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 146.2, "Branch MVA": 154.67, "Rate": 200.0, "%I": 77.51, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 107.49, "Branch MVA": 110.6, "Rate": 200.0, "%I": 55.42, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 107.49, "Branch MVA": 110.6, "Rate": 200.0, "%I": 55.42, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -664.11, "Branch MVA": 681.53, "Rate": 1200.0, "%I": 57.29, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 311.91, "Branch MVA": 382.33, "Rate": 600.0, "%I": 65.02, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -106.87, "Branch MVA": 110.54, "Rate": 200.0, "%I": 56.4, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -106.87, "Branch MVA": 110.54, "Rate": 200.0, "%I": 56.4, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 109.43, "Branch MVA": 113.61, "Rate": 250.0, "%I": 43.98, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 109.43, "Branch MVA": 113.61, "Rate": 250.0, "%I": 43.98, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 55.05, "Branch MVA": 55.05, "Rate": 1200.0, "%I": 4.44, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -109.43, "Branch MVA": 113.35, "Rate": 250.0, "%I": 43.98, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -109.43, "Branch MVA": 113.35, "Rate": 250.0, "%I": 43.98, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 109.43, "Branch MVA": 113.35, "Rate": 300.0, "%I": 36.65, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 109.43, "Branch MVA": 113.35, "Rate": 300.0, "%I": 36.65, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -124.41, "Branch MVA": 168.52, "Rate": 1200.0, "%I": 13.67, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -54.88, "Branch MVA": 55.48, "Rate": 1200.0, "%I": 4.5, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -108.68, "Branch MVA": 113.36, "Rate": 300.0, "%I": 37.49, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -108.68, "Branch MVA": 113.36, "Rate": 300.0, "%I": 37.49, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -63.59, "Branch MVA": 64.38, "Rate": 300.0, "%I": 21.29, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 131.59, "Branch MVA": 139.04, "Rate": 300.0, "%I": 45.98, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 131.59, "Branch MVA": 139.04, "Rate": 300.0, "%I": 45.98, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 94.99, "Branch MVA": 99.1, "Rate": 300.0, "%I": 32.77, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -63.74, "Branch MVA": 65.69, "Rate": 300.0, "%I": 21.76, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 63.74, "Branch MVA": 65.69, "Rate": 300.0, "%I": 21.76, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -131.01, "Branch MVA": 138.88, "Rate": 300.0, "%I": 46.63, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -131.01, "Branch MVA": 138.88, "Rate": 300.0, "%I": 46.63, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 58.12, "Branch MVA": 60.19, "Rate": 300.0, "%I": 20.21, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 38.47, "Branch MVA": 61.54, "Rate": 400.0, "%I": 15.6, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -94.39, "Branch MVA": 100.72, "Rate": 300.0, "%I": 34.04, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -58.01, "Branch MVA": 61.55, "Rate": 300.0, "%I": 20.8, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 468.75, "Branch MVA": 506.4, "Rate": 1200.0, "%I": 41.63, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 468.75, "Branch MVA": 506.4, "Rate": 1200.0, "%I": 41.63, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 391.81, "Branch MVA": 466.57, "Rate": 1200.0, "%I": 38.35, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -463.19, "Branch MVA": 469.26, "Rate": 1200.0, "%I": 37.99, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -463.19, "Branch MVA": 469.26, "Rate": 1200.0, "%I": 37.99, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 39.3, "Branch MVA": 65.4, "Rate": 1200.0, "%I": 5.29, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 134.68, "Branch MVA": 201.32, "Rate": 1200.0, "%I": 16.3, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 186.91, "Branch MVA": 195.53, "Rate": 300.0, "%I": 64.64, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 155.76, "Branch MVA": 161.98, "Rate": 300.0, "%I": 53.55, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 155.76, "Branch MVA": 161.98, "Rate": 300.0, "%I": 53.55, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 68.43, "Branch MVA": 71.7, "Rate": 300.0, "%I": 23.7, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -185.0, "Branch MVA": 191.65, "Rate": 300.0, "%I": 65.56, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -154.17, "Branch MVA": 160.57, "Rate": 300.0, "%I": 54.92, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -154.17, "Branch MVA": 160.57, "Rate": 300.0, "%I": 54.92, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -154.76, "Branch MVA": 161.85, "Rate": 200.0, "%I": 83.05, "Loading": "80<%I<85"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -176.09, "Branch MVA": 229.87, "Rate": 600.0, "%I": 39.31, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -53.67, "Branch MVA": 98.95, "Rate": 400.0, "%I": 25.39, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -389.96, "Branch MVA": 419.46, "Rate": 1200.0, "%I": 33.61, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 656.19, "Branch MVA": 656.62, "Rate": 1200.0, "%I": 52.61, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 730.46, "Branch MVA": 731.51, "Rate": 1200.0, "%I": 58.61, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -39.21, "Branch MVA": 155.82, "Rate": 1200.0, "%I": 12.74, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -648.1, "Branch MVA": 653.94, "Rate": 1200.0, "%I": 53.47, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 155.84, "Branch MVA": 163.22, "Rate": 200.0, "%I": 81.59, "Loading": "80<%I<85"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 126.08, "Branch MVA": 129.71, "Rate": 200.0, "%I": 64.84, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 126.08, "Branch MVA": 129.71, "Rate": 200.0, "%I": 64.84, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -714.82, "Branch MVA": 728.49, "Rate": 1200.0, "%I": 61.31, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 176.27, "Branch MVA": 225.7, "Rate": 600.0, "%I": 38.39, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -125.23, "Branch MVA": 128.91, "Rate": 200.0, "%I": 65.77, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -125.23, "Branch MVA": 128.91, "Rate": 200.0, "%I": 65.77, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 93.45, "Branch MVA": 96.99, "Rate": 250.0, "%I": 37.5, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 93.45, "Branch MVA": 96.99, "Rate": 250.0, "%I": 37.5, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 41.5, "Branch MVA": 41.56, "Rate": 1200.0, "%I": 3.35, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -93.45, "Branch MVA": 96.8, "Rate": 250.0, "%I": 37.5, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -93.45, "Branch MVA": 96.8, "Rate": 250.0, "%I": 37.5, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 93.45, "Branch MVA": 96.8, "Rate": 300.0, "%I": 31.25, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 93.45, "Branch MVA": 96.8, "Rate": 300.0, "%I": 31.25, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -134.16, "Branch MVA": 173.82, "Rate": 1200.0, "%I": 14.05, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -41.4, "Branch MVA": 41.89, "Rate": 1200.0, "%I": 3.39, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -92.91, "Branch MVA": 97.56, "Rate": 300.0, "%I": 32.12, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -92.91, "Branch MVA": 97.56, "Rate": 300.0, "%I": 32.12, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -68.21, "Branch MVA": 69.48, "Rate": 300.0, "%I": 22.88, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 122.81, "Branch MVA": 129.61, "Rate": 300.0, "%I": 42.67, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 122.81, "Branch MVA": 129.61, "Rate": 300.0, "%I": 42.67, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 91.05, "Branch MVA": 95.01, "Rate": 300.0, "%I": 31.28, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -68.38, "Branch MVA": 70.96, "Rate": 300.0, "%I": 23.42, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 68.38, "Branch MVA": 70.96, "Rate": 300.0, "%I": 23.42, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -122.31, "Branch MVA": 129.76, "Rate": 300.0, "%I": 43.33, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -122.31, "Branch MVA": 129.76, "Rate": 300.0, "%I": 43.33, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 59.07, "Branch MVA": 61.49, "Rate": 300.0, "%I": 20.53, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 53.88, "Branch MVA": 77.65, "Rate": 400.0, "%I": 19.58, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -90.5, "Branch MVA": 96.89, "Rate": 300.0, "%I": 32.57, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -58.96, "Branch MVA": 62.94, "Rate": 300.0, "%I": 21.16, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 484.29, "Branch MVA": 518.27, "Rate": 1200.0, "%I": 42.64, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 484.29, "Branch MVA": 518.27, "Rate": 1200.0, "%I": 42.64, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 423.57, "Branch MVA": 496.73, "Rate": 1200.0, "%I": 40.87, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -478.34, "Branch MVA": 484.07, "Rate": 1200.0, "%I": 39.29, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -478.34, "Branch MVA": 484.07, "Rate": 1200.0, "%I": 39.29, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 45.58, "Branch MVA": 65.36, "Rate": 1200.0, "%I": 5.31, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 134.7, "Branch MVA": 200.59, "Rate": 1200.0, "%I": 16.28, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 192.2, "Branch MVA": 200.0, "Rate": 300.0, "%I": 66.3, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 160.16, "Branch MVA": 165.77, "Rate": 300.0, "%I": 54.95, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 160.16, "Branch MVA": 165.77, "Rate": 300.0, "%I": 54.95, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 68.15, "Branch MVA": 71.21, "Rate": 300.0, "%I": 23.61, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -190.19, "Branch MVA": 195.92, "Rate": 300.0, "%I": 67.16, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -158.49, "Branch MVA": 164.05, "Rate": 300.0, "%I": 56.23, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -158.49, "Branch MVA": 164.05, "Rate": 300.0, "%I": 56.23, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -158.31, "Branch MVA": 164.89, "Rate": 200.0, "%I": 84.78, "Loading": "80<%I<85"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -210.89, "Branch MVA": 293.01, "Rate": 600.0, "%I": 50.22, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -52.47, "Branch MVA": 93.12, "Rate": 400.0, "%I": 23.94, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -421.44, "Branch MVA": 452.59, "Rate": 1200.0, "%I": 36.27, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 670.82, "Branch MVA": 670.95, "Rate": 1200.0, "%I": 53.76, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 747.34, "Branch MVA": 748.54, "Rate": 1200.0, "%I": 59.98, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -45.5, "Branch MVA": 151.89, "Rate": 1200.0, "%I": 12.45, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -662.33, "Branch MVA": 668.76, "Rate": 1200.0, "%I": 54.81, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 159.44, "Branch MVA": 166.44, "Rate": 200.0, "%I": 83.39, "Loading": "80<%I<85"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 126.87, "Branch MVA": 129.38, "Rate": 200.0, "%I": 64.82, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 126.87, "Branch MVA": 129.38, "Rate": 200.0, "%I": 64.82, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -730.98, "Branch MVA": 743.58, "Rate": 1200.0, "%I": 62.6, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 211.18, "Branch MVA": 289.35, "Rate": 600.0, "%I": 49.21, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -126.02, "Branch MVA": 128.58, "Rate": 200.0, "%I": 65.6, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -126.02, "Branch MVA": 128.58, "Rate": 200.0, "%I": 65.6, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 102.6, "Branch MVA": 106.67, "Rate": 250.0, "%I": 41.28, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 102.6, "Branch MVA": 106.67, "Rate": 250.0, "%I": 41.28, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 48.16, "Branch MVA": 48.16, "Rate": 1200.0, "%I": 3.88, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -102.6, "Branch MVA": 106.44, "Rate": 250.0, "%I": 41.28, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -102.6, "Branch MVA": 106.44, "Rate": 250.0, "%I": 41.28, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 102.6, "Branch MVA": 106.44, "Rate": 300.0, "%I": 34.4, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 102.6, "Branch MVA": 106.44, "Rate": 300.0, "%I": 34.4, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -134.17, "Branch MVA": 173.52, "Rate": 1200.0, "%I": 14.06, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -48.03, "Branch MVA": 48.76, "Rate": 1200.0, "%I": 3.95, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -101.95, "Branch MVA": 106.79, "Rate": 300.0, "%I": 35.27, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -101.95, "Branch MVA": 106.79, "Rate": 300.0, "%I": 35.27, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -67.93, "Branch MVA": 69.08, "Rate": 300.0, "%I": 22.81, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 129.8, "Branch MVA": 136.75, "Rate": 300.0, "%I": 45.16, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 129.8, "Branch MVA": 136.75, "Rate": 300.0, "%I": 45.16, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 96.43, "Branch MVA": 100.2, "Rate": 300.0, "%I": 33.09, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -68.1, "Branch MVA": 70.49, "Rate": 300.0, "%I": 23.33, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 68.1, "Branch MVA": 70.49, "Rate": 300.0, "%I": 23.33, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -129.24, "Branch MVA": 136.65, "Rate": 300.0, "%I": 45.8, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -129.24, "Branch MVA": 136.65, "Rate": 300.0, "%I": 45.8, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 62.74, "Branch MVA": 64.59, "Rate": 300.0, "%I": 21.65, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 52.66, "Branch MVA": 72.38, "Rate": 400.0, "%I": 18.31, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -95.82, "Branch MVA": 101.7, "Rate": 300.0, "%I": 34.31, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -62.61, "Branch MVA": 65.78, "Rate": 300.0, "%I": 22.19, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 496.73, "Branch MVA": 527.9, "Rate": 1200.0, "%I": 43.47, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 496.73, "Branch MVA": 527.9, "Rate": 1200.0, "%I": 43.47, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 449.43, "Branch MVA": 521.52, "Rate": 1200.0, "%I": 42.94, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -490.46, "Branch MVA": 495.91, "Rate": 1200.0, "%I": 40.35, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -490.46, "Branch MVA": 495.91, "Rate": 1200.0, "%I": 40.35, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 50.87, "Branch MVA": 66.14, "Rate": 1200.0, "%I": 5.38, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 134.36, "Branch MVA": 199.73, "Rate": 1200.0, "%I": 16.25, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 196.55, "Branch MVA": 203.74, "Rate": 300.0, "%I": 67.7, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 163.79, "Branch MVA": 168.93, "Rate": 300.0, "%I": 56.14, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 163.79, "Branch MVA": 168.93, "Rate": 300.0, "%I": 56.14, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 67.66, "Branch MVA": 70.56, "Rate": 300.0, "%I": 23.45, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -194.46, "Branch MVA": 199.5, "Rate": 300.0, "%I": 68.5, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -162.05, "Branch MVA": 166.98, "Rate": 300.0, "%I": 57.34, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -162.05, "Branch MVA": 166.98, "Rate": 300.0, "%I": 57.34, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -161.2, "Branch MVA": 167.4, "Rate": 200.0, "%I": 86.23, "Loading": "85<%I<90"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -238.01, "Branch MVA": 345.06, "Rate": 600.0, "%I": 59.24, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -51.84, "Branch MVA": 88.59, "Rate": 400.0, "%I": 22.82, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -447.06, "Branch MVA": 479.66, "Rate": 1200.0, "%I": 38.43, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 682.58, "Branch MVA": 682.59, "Rate": 1200.0, "%I": 54.69, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 761.21, "Branch MVA": 762.54, "Rate": 1200.0, "%I": 61.1, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -50.78, "Branch MVA": 148.91, "Rate": 1200.0, "%I": 12.23, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -673.76, "Branch MVA": 680.69, "Rate": 1200.0, "%I": 55.89, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 162.37, "Branch MVA": 169.09, "Rate": 200.0, "%I": 84.87, "Loading": "80<%I<85"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 127.63, "Branch MVA": 129.38, "Rate": 200.0, "%I": 64.94, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 127.63, "Branch MVA": 129.38, "Rate": 200.0, "%I": 64.94, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -744.24, "Branch MVA": 756.0, "Rate": 1200.0, "%I": 63.66, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 238.42, "Branch MVA": 342.15, "Rate": 600.0, "%I": 58.19, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -126.77, "Branch MVA": 128.56, "Rate": 200.0, "%I": 65.59, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -126.77, "Branch MVA": 128.56, "Rate": 200.0, "%I": 65.59, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 110.27, "Branch MVA": 114.79, "Rate": 250.0, "%I": 44.46, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 110.27, "Branch MVA": 114.79, "Rate": 250.0, "%I": 44.46, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 53.82, "Branch MVA": 53.85, "Rate": 1200.0, "%I": 4.35, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -110.27, "Branch MVA": 114.52, "Rate": 250.0, "%I": 44.46, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -110.27, "Branch MVA": 114.52, "Rate": 250.0, "%I": 44.46, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 110.27, "Branch MVA": 114.52, "Rate": 300.0, "%I": 37.05, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 110.27, "Branch MVA": 114.52, "Rate": 300.0, "%I": 37.05, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -133.83, "Branch MVA": 173.04, "Rate": 1200.0, "%I": 14.05, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -53.65, "Branch MVA": 54.57, "Rate": 1200.0, "%I": 4.43, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -109.51, "Branch MVA": 114.49, "Rate": 300.0, "%I": 37.91, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -109.51, "Branch MVA": 114.49, "Rate": 300.0, "%I": 37.91, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -67.45, "Branch MVA": 68.49, "Rate": 300.0, "%I": 22.68, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 135.49, "Branch MVA": 142.56, "Rate": 300.0, "%I": 47.2, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 135.49, "Branch MVA": 142.56, "Rate": 300.0, "%I": 47.2, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 100.89, "Branch MVA": 104.51, "Rate": 300.0, "%I": 34.6, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -67.62, "Branch MVA": 69.86, "Rate": 300.0, "%I": 23.18, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 67.62, "Branch MVA": 69.86, "Rate": 300.0, "%I": 23.18, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -134.88, "Branch MVA": 142.27, "Rate": 300.0, "%I": 47.83, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -134.88, "Branch MVA": 142.27, "Rate": 300.0, "%I": 47.83, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 65.86, "Branch MVA": 67.33, "Rate": 300.0, "%I": 22.64, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 52.01, "Branch MVA": 68.48, "Rate": 400.0, "%I": 17.38, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -100.22, "Branch MVA": 105.71, "Rate": 300.0, "%I": 35.76, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -65.72, "Branch MVA": 68.32, "Rate": 300.0, "%I": 23.11, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 492.78, "Branch MVA": 525.98, "Rate": 1200.0, "%I": 43.27, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 492.78, "Branch MVA": 525.98, "Rate": 1200.0, "%I": 43.27, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 345.7, "Branch MVA": 431.0, "Rate": 1200.0, "%I": 35.45, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -486.63, "Branch MVA": 491.85, "Rate": 1200.0, "%I": 39.91, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -486.63, "Branch MVA": 491.85, "Rate": 1200.0, "%I": 39.91, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 28.07, "Branch MVA": 60.67, "Rate": 1200.0, "%I": 4.92, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 144.14, "Branch MVA": 209.42, "Rate": 1200.0, "%I": 16.99, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 203.71, "Branch MVA": 210.77, "Rate": 300.0, "%I": 69.81, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 169.76, "Branch MVA": 174.81, "Rate": 300.0, "%I": 57.9, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 169.76, "Branch MVA": 174.81, "Rate": 300.0, "%I": 57.9, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 72.28, "Branch MVA": 75.88, "Rate": 300.0, "%I": 25.13, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -201.49, "Branch MVA": 206.22, "Rate": 300.0, "%I": 70.58, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -167.91, "Branch MVA": 172.55, "Rate": 300.0, "%I": 59.06, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -167.91, "Branch MVA": 172.55, "Rate": 300.0, "%I": 59.06, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -170.73, "Branch MVA": 175.81, "Rate": 200.0, "%I": 90.26, "Loading": "90<%I<95"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -102.51, "Branch MVA": 201.19, "Rate": 600.0, "%I": 34.43, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -67.3, "Branch MVA": 104.02, "Rate": 400.0, "%I": 26.7, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -344.16, "Branch MVA": 377.04, "Rate": 1200.0, "%I": 30.21, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 725.77, "Branch MVA": 725.82, "Rate": 1200.0, "%I": 58.16, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 813.71, "Branch MVA": 815.61, "Rate": 1200.0, "%I": 65.35, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -27.98, "Branch MVA": 154.45, "Rate": 1200.0, "%I": 12.66, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -715.85, "Branch MVA": 720.24, "Rate": 1200.0, "%I": 59.03, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 172.02, "Branch MVA": 177.83, "Rate": 200.0, "%I": 89.05, "Loading": "85<%I<90"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 146.18, "Branch MVA": 148.4, "Rate": 200.0, "%I": 74.31, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 146.18, "Branch MVA": 148.4, "Rate": 200.0, "%I": 74.31, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -794.33, "Branch MVA": 803.23, "Rate": 1200.0, "%I": 67.72, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 102.65, "Branch MVA": 195.09, "Rate": 600.0, "%I": 33.18, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -145.06, "Branch MVA": 146.93, "Rate": 200.0, "%I": 74.97, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -145.06, "Branch MVA": 146.93, "Rate": 200.0, "%I": 74.97, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 94.36, "Branch MVA": 98.23, "Rate": 250.0, "%I": 38.0, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 94.36, "Branch MVA": 98.23, "Rate": 250.0, "%I": 38.0, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 40.32, "Branch MVA": 40.33, "Rate": 1200.0, "%I": 3.25, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -94.36, "Branch MVA": 98.03, "Rate": 250.0, "%I": 38.0, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -94.36, "Branch MVA": 98.03, "Rate": 250.0, "%I": 38.0, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 94.36, "Branch MVA": 98.03, "Rate": 300.0, "%I": 31.67, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 94.36, "Branch MVA": 98.03, "Rate": 300.0, "%I": 31.67, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -143.54, "Branch MVA": 178.68, "Rate": 1200.0, "%I": 14.46, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -40.23, "Branch MVA": 41.08, "Rate": 1200.0, "%I": 3.32, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -93.8, "Branch MVA": 98.78, "Rate": 300.0, "%I": 32.56, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -93.8, "Branch MVA": 98.78, "Rate": 300.0, "%I": 32.56, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -72.03, "Branch MVA": 73.62, "Rate": 300.0, "%I": 24.27, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 126.75, "Branch MVA": 133.17, "Rate": 300.0, "%I": 43.9, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 126.75, "Branch MVA": 133.17, "Rate": 300.0, "%I": 43.9, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 97.0, "Branch MVA": 100.46, "Rate": 300.0, "%I": 33.12, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -72.22, "Branch MVA": 75.13, "Rate": 300.0, "%I": 24.84, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 72.22, "Branch MVA": 75.13, "Rate": 300.0, "%I": 24.84, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -126.22, "Branch MVA": 133.18, "Rate": 300.0, "%I": 44.53, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -126.22, "Branch MVA": 133.18, "Rate": 300.0, "%I": 44.53, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 66.89, "Branch MVA": 68.63, "Rate": 300.0, "%I": 22.95, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 67.55, "Branch MVA": 85.5, "Rate": 400.0, "%I": 21.58, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -96.38, "Branch MVA": 101.9, "Rate": 300.0, "%I": 34.29, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -66.74, "Branch MVA": 69.7, "Rate": 300.0, "%I": 23.46, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 508.32, "Branch MVA": 538.08, "Rate": 1200.0, "%I": 44.3, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 508.32, "Branch MVA": 538.08, "Rate": 1200.0, "%I": 44.3, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 377.63, "Branch MVA": 460.71, "Rate": 1200.0, "%I": 37.93, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -501.76, "Branch MVA": 506.66, "Rate": 1200.0, "%I": 41.22, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -501.76, "Branch MVA": 506.66, "Rate": 1200.0, "%I": 41.22, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 34.25, "Branch MVA": 59.18, "Rate": 1200.0, "%I": 4.82, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 144.32, "Branch MVA": 208.86, "Rate": 1200.0, "%I": 16.99, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 208.9, "Branch MVA": 215.27, "Rate": 300.0, "%I": 71.51, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 174.09, "Branch MVA": 178.61, "Rate": 300.0, "%I": 59.33, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 174.09, "Branch MVA": 178.61, "Rate": 300.0, "%I": 59.33, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 72.12, "Branch MVA": 75.51, "Rate": 300.0, "%I": 25.08, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -206.58, "Branch MVA": 210.56, "Rate": 300.0, "%I": 72.22, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -172.15, "Branch MVA": 176.1, "Rate": 300.0, "%I": 60.41, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -172.15, "Branch MVA": 176.1, "Rate": 300.0, "%I": 60.41, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -174.22, "Branch MVA": 178.89, "Rate": 200.0, "%I": 92.04, "Loading": "90<%I<95"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -137.86, "Branch MVA": 268.13, "Rate": 600.0, "%I": 45.99, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -65.87, "Branch MVA": 98.39, "Rate": 400.0, "%I": 25.31, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -375.84, "Branch MVA": 410.23, "Rate": 1200.0, "%I": 32.87, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 740.41, "Branch MVA": 740.42, "Rate": 1200.0, "%I": 59.33, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 830.76, "Branch MVA": 832.88, "Rate": 1200.0, "%I": 66.74, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -34.17, "Branch MVA": 149.87, "Rate": 1200.0, "%I": 12.31, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -730.05, "Branch MVA": 734.95, "Rate": 1200.0, "%I": 60.38, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 175.56, "Branch MVA": 181.07, "Rate": 200.0, "%I": 90.88, "Loading": "90<%I<95"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 146.92, "Branch MVA": 148.33, "Rate": 200.0, "%I": 74.45, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 146.92, "Branch MVA": 148.33, "Rate": 200.0, "%I": 74.45, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -810.57, "Branch MVA": 818.64, "Rate": 1200.0, "%I": 69.05, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 138.11, "Branch MVA": 263.04, "Rate": 600.0, "%I": 44.73, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -145.8, "Branch MVA": 146.93, "Rate": 200.0, "%I": 74.96, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -145.8, "Branch MVA": 146.93, "Rate": 200.0, "%I": 74.96, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 103.34, "Branch MVA": 107.79, "Rate": 250.0, "%I": 41.73, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 103.34, "Branch MVA": 107.79, "Rate": 250.0, "%I": 41.73, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 46.82, "Branch MVA": 46.87, "Rate": 1200.0, "%I": 3.78, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -103.34, "Branch MVA": 107.54, "Rate": 250.0, "%I": 41.73, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -103.34, "Branch MVA": 107.54, "Rate": 250.0, "%I": 41.73, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 103.34, "Branch MVA": 107.54, "Rate": 300.0, "%I": 34.78, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 103.34, "Branch MVA": 107.54, "Rate": 300.0, "%I": 34.78, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -143.71, "Branch MVA": 178.47, "Rate": 1200.0, "%I": 14.49, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -46.7, "Branch MVA": 47.83, "Rate": 1200.0, "%I": 3.88, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -102.67, "Branch MVA": 107.87, "Rate": 300.0, "%I": 35.67, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -102.67, "Branch MVA": 107.87, "Rate": 300.0, "%I": 35.67, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -71.87, "Branch MVA": 73.33, "Rate": 300.0, "%I": 24.25, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 133.67, "Branch MVA": 140.25, "Rate": 300.0, "%I": 46.38, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 133.67, "Branch MVA": 140.25, "Rate": 300.0, "%I": 46.38, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 102.28, "Branch MVA": 105.59, "Rate": 300.0, "%I": 34.92, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -72.06, "Branch MVA": 74.79, "Rate": 300.0, "%I": 24.8, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 72.06, "Branch MVA": 74.79, "Rate": 300.0, "%I": 24.8, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -133.08, "Branch MVA": 140.03, "Rate": 300.0, "%I": 47.0, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -133.08, "Branch MVA": 140.03, "Rate": 300.0, "%I": 47.0, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 70.42, "Branch MVA": 71.74, "Rate": 300.0, "%I": 24.08, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 66.1, "Branch MVA": 80.6, "Rate": 400.0, "%I": 20.41, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -101.6, "Branch MVA": 106.68, "Rate": 300.0, "%I": 36.03, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -70.26, "Branch MVA": 72.59, "Rate": 300.0, "%I": 24.51, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 520.08, "Branch MVA": 543.91, "Rate": 1200.0, "%I": 44.86, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 520.08, "Branch MVA": 543.91, "Rate": 1200.0, "%I": 44.86, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 403.87, "Branch MVA": 488.95, "Rate": 1200.0, "%I": 40.33, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -513.18, "Branch MVA": 519.07, "Rate": 1200.0, "%I": 42.58, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -513.18, "Branch MVA": 519.07, "Rate": 1200.0, "%I": 42.58, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 38.09, "Branch MVA": 58.35, "Rate": 1200.0, "%I": 4.79, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 144.69, "Branch MVA": 208.92, "Rate": 1200.0, "%I": 17.14, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 212.93, "Branch MVA": 220.5, "Rate": 300.0, "%I": 73.92, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 177.44, "Branch MVA": 182.93, "Rate": 300.0, "%I": 61.32, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 177.44, "Branch MVA": 182.93, "Rate": 300.0, "%I": 61.32, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 71.88, "Branch MVA": 75.87, "Rate": 300.0, "%I": 25.43, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -210.44, "Branch MVA": 215.09, "Rate": 300.0, "%I": 74.68, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -175.37, "Branch MVA": 179.9, "Rate": 300.0, "%I": 62.46, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -175.37, "Branch MVA": 179.9, "Rate": 300.0, "%I": 62.46, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -176.84, "Branch MVA": 182.35, "Rate": 200.0, "%I": 94.97, "Loading": "90<%I<95"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -166.13, "Branch MVA": 302.54, "Rate": 600.0, "%I": 52.52, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -65.45, "Branch MVA": 100.63, "Rate": 400.0, "%I": 26.21, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -401.82, "Branch MVA": 440.38, "Rate": 1200.0, "%I": 35.29, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 752.98, "Branch MVA": 753.89, "Rate": 1200.0, "%I": 60.41, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 844.21, "Branch MVA": 849.34, "Rate": 1200.0, "%I": 68.06, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -38.01, "Branch MVA": 145.43, "Rate": 1200.0, "%I": 12.04, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -742.1, "Branch MVA": 750.32, "Rate": 1200.0, "%I": 62.12, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 178.27, "Branch MVA": 184.95, "Rate": 200.0, "%I": 93.73, "Loading": "90<%I<95"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 147.36, "Branch MVA": 149.11, "Rate": 200.0, "%I": 75.56, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 147.36, "Branch MVA": 149.11, "Rate": 200.0, "%I": 75.56, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -823.0, "Branch MVA": 834.16, "Rate": 1200.0, "%I": 71.01, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 166.45, "Branch MVA": 298.43, "Rate": 600.0, "%I": 51.32, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -146.2, "Branch MVA": 147.58, "Rate": 200.0, "%I": 76.13, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -146.2, "Branch MVA": 147.58, "Rate": 200.0, "%I": 76.13, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 110.93, "Branch MVA": 117.81, "Rate": 250.0, "%I": 45.73, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 110.93, "Branch MVA": 117.81, "Rate": 250.0, "%I": 45.73, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 52.11, "Branch MVA": 52.9, "Rate": 1200.0, "%I": 4.28, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -110.93, "Branch MVA": 117.46, "Rate": 250.0, "%I": 45.73, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -110.93, "Branch MVA": 117.46, "Rate": 250.0, "%I": 45.73, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 110.93, "Branch MVA": 117.46, "Rate": 300.0, "%I": 38.11, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 110.93, "Branch MVA": 117.46, "Rate": 300.0, "%I": 38.11, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -144.07, "Branch MVA": 176.45, "Rate": 1200.0, "%I": 14.43, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -51.95, "Branch MVA": 54.68, "Rate": 1200.0, "%I": 4.47, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -110.12, "Branch MVA": 117.38, "Rate": 300.0, "%I": 39.14, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -110.12, "Branch MVA": 117.38, "Rate": 300.0, "%I": 39.14, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -71.62, "Branch MVA": 73.54, "Rate": 300.0, "%I": 24.52, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 139.48, "Branch MVA": 147.11, "Rate": 300.0, "%I": 49.05, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 139.48, "Branch MVA": 147.11, "Rate": 300.0, "%I": 49.05, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 106.83, "Branch MVA": 111.16, "Rate": 300.0, "%I": 37.06, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -71.82, "Branch MVA": 75.11, "Rate": 300.0, "%I": 25.13, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 71.82, "Branch MVA": 75.11, "Rate": 300.0, "%I": 25.13, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -138.82, "Branch MVA": 146.62, "Rate": 300.0, "%I": 49.68, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -138.82, "Branch MVA": 146.62, "Rate": 300.0, "%I": 49.68, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 73.74, "Branch MVA": 75.88, "Rate": 300.0, "%I": 25.71, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 65.69, "Branch MVA": 82.72, "Rate": 400.0, "%I": 21.18, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -106.06, "Branch MVA": 112.02, "Rate": 300.0, "%I": 38.25, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -73.55, "Branch MVA": 76.81, "Rate": 300.0, "%I": 26.23, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 431.96, "Branch MVA": 476.61, "Rate": 1200.0, "%I": 39.13, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 431.96, "Branch MVA": 476.61, "Rate": 1200.0, "%I": 39.13, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 412.8, "Branch MVA": 480.69, "Rate": 1200.0, "%I": 39.47, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -427.23, "Branch MVA": 434.99, "Rate": 1200.0, "%I": 35.12, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -427.23, "Branch MVA": 434.99, "Rate": 1200.0, "%I": 35.12, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 47.59, "Branch MVA": 71.28, "Rate": 1200.0, "%I": 5.75, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 121.59, "Branch MVA": 190.49, "Rate": 1200.0, "%I": 15.38, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 163.75, "Branch MVA": 175.03, "Rate": 300.0, "%I": 57.73, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 136.46, "Branch MVA": 144.69, "Rate": 300.0, "%I": 47.72, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 136.46, "Branch MVA": 144.69, "Rate": 300.0, "%I": 47.72, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 63.07, "Branch MVA": 65.96, "Rate": 300.0, "%I": 21.76, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -162.22, "Branch MVA": 172.24, "Rate": 300.0, "%I": 58.87, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -135.18, "Branch MVA": 144.63, "Rate": 300.0, "%I": 49.43, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -135.18, "Branch MVA": 144.63, "Rate": 300.0, "%I": 49.43, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -132.77, "Branch MVA": 143.29, "Rate": 200.0, "%I": 73.46, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -227.61, "Branch MVA": 257.09, "Rate": 600.0, "%I": 43.93, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -34.9, "Branch MVA": 94.66, "Rate": 400.0, "%I": 24.26, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -410.81, "Branch MVA": 437.13, "Rate": 1200.0, "%I": 35.03, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 576.0, "Branch MVA": 577.41, "Rate": 1200.0, "%I": 46.27, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 632.62, "Branch MVA": 633.04, "Rate": 1200.0, "%I": 50.72, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -47.49, "Branch MVA": 159.31, "Rate": 1200.0, "%I": 12.99, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -569.78, "Branch MVA": 577.56, "Rate": 1200.0, "%I": 47.1, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 133.61, "Branch MVA": 143.57, "Rate": 200.0, "%I": 71.63, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 102.27, "Branch MVA": 108.53, "Rate": 200.0, "%I": 54.14, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 102.27, "Branch MVA": 108.53, "Rate": 200.0, "%I": 54.14, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -620.83, "Branch MVA": 641.96, "Rate": 1200.0, "%I": 53.92, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 227.83, "Branch MVA": 254.41, "Rate": 600.0, "%I": 43.27, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -101.66, "Branch MVA": 108.81, "Rate": 200.0, "%I": 55.51, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -101.66, "Branch MVA": 108.81, "Rate": 200.0, "%I": 55.51, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 92.26, "Branch MVA": 95.39, "Rate": 250.0, "%I": 36.86, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 92.26, "Branch MVA": 95.39, "Rate": 250.0, "%I": 36.86, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 43.16, "Branch MVA": 43.41, "Rate": 1200.0, "%I": 3.49, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -92.26, "Branch MVA": 95.22, "Rate": 250.0, "%I": 36.86, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -92.26, "Branch MVA": 95.22, "Rate": 250.0, "%I": 36.86, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 92.26, "Branch MVA": 95.22, "Rate": 300.0, "%I": 30.72, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 92.26, "Branch MVA": 95.22, "Rate": 300.0, "%I": 30.72, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -121.17, "Branch MVA": 167.61, "Rate": 1200.0, "%I": 13.52, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -43.06, "Branch MVA": 43.24, "Rate": 1200.0, "%I": 3.49, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -91.74, "Branch MVA": 96.0, "Rate": 300.0, "%I": 31.55, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -91.74, "Branch MVA": 96.0, "Rate": 300.0, "%I": 31.55, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -62.88, "Branch MVA": 63.8, "Rate": 300.0, "%I": 20.97, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 117.4, "Branch MVA": 124.77, "Rate": 300.0, "%I": 41.01, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 117.4, "Branch MVA": 124.77, "Rate": 300.0, "%I": 41.01, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 82.89, "Branch MVA": 87.64, "Rate": 300.0, "%I": 28.81, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -63.03, "Branch MVA": 65.22, "Rate": 300.0, "%I": 21.48, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 63.03, "Branch MVA": 65.22, "Rate": 300.0, "%I": 21.48, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -116.94, "Branch MVA": 125.11, "Rate": 300.0, "%I": 41.71, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -116.94, "Branch MVA": 125.11, "Rate": 300.0, "%I": 41.71, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 48.33, "Branch MVA": 52.04, "Rate": 300.0, "%I": 17.35, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 35.09, "Branch MVA": 69.92, "Rate": 400.0, "%I": 17.6, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -82.42, "Branch MVA": 90.19, "Rate": 300.0, "%I": 30.28, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -48.25, "Branch MVA": 54.13, "Rate": 300.0, "%I": 18.17, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 447.52, "Branch MVA": 488.08, "Rate": 1200.0, "%I": 40.11, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 447.52, "Branch MVA": 488.08, "Rate": 1200.0, "%I": 40.11, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 444.31, "Branch MVA": 510.8, "Rate": 1200.0, "%I": 41.98, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -442.45, "Branch MVA": 449.79, "Rate": 1200.0, "%I": 36.41, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -442.45, "Branch MVA": 449.79, "Rate": 1200.0, "%I": 36.41, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 54.0, "Branch MVA": 72.07, "Rate": 1200.0, "%I": 5.83, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 121.46, "Branch MVA": 189.56, "Rate": 1200.0, "%I": 15.34, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 169.13, "Branch MVA": 179.42, "Rate": 300.0, "%I": 59.34, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 140.95, "Branch MVA": 148.42, "Rate": 300.0, "%I": 49.09, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 140.95, "Branch MVA": 148.42, "Rate": 300.0, "%I": 49.09, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 62.68, "Branch MVA": 65.34, "Rate": 300.0, "%I": 21.61, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -167.52, "Branch MVA": 176.36, "Rate": 300.0, "%I": 60.41, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -139.6, "Branch MVA": 147.98, "Rate": 300.0, "%I": 50.69, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -139.6, "Branch MVA": 147.98, "Rate": 300.0, "%I": 50.69, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -136.38, "Branch MVA": 146.27, "Rate": 200.0, "%I": 75.15, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -261.81, "Branch MVA": 315.5, "Rate": 600.0, "%I": 54.03, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -33.94, "Branch MVA": 88.69, "Rate": 400.0, "%I": 22.78, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -442.04, "Branch MVA": 469.93, "Rate": 1200.0, "%I": 37.65, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 590.59, "Branch MVA": 591.36, "Rate": 1200.0, "%I": 47.38, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 649.28, "Branch MVA": 649.78, "Rate": 1200.0, "%I": 52.07, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -53.9, "Branch MVA": 155.9, "Rate": 1200.0, "%I": 12.74, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -584.03, "Branch MVA": 592.49, "Rate": 1200.0, "%I": 48.42, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 137.26, "Branch MVA": 146.77, "Rate": 200.0, "%I": 73.38, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 103.1, "Branch MVA": 107.77, "Rate": 200.0, "%I": 53.88, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 103.1, "Branch MVA": 107.77, "Rate": 200.0, "%I": 53.88, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -636.87, "Branch MVA": 656.57, "Rate": 1200.0, "%I": 55.16, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 262.15, "Branch MVA": 312.94, "Rate": 600.0, "%I": 53.22, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -102.51, "Branch MVA": 107.96, "Rate": 200.0, "%I": 55.08, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -102.51, "Branch MVA": 107.96, "Rate": 200.0, "%I": 55.08, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 101.58, "Branch MVA": 105.22, "Rate": 250.0, "%I": 40.7, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 101.58, "Branch MVA": 105.22, "Rate": 250.0, "%I": 40.7, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 49.99, "Branch MVA": 50.05, "Rate": 1200.0, "%I": 4.03, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -101.58, "Branch MVA": 105.0, "Rate": 250.0, "%I": 40.7, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -101.58, "Branch MVA": 105.0, "Rate": 250.0, "%I": 40.7, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 101.58, "Branch MVA": 105.0, "Rate": 300.0, "%I": 33.91, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 101.58, "Branch MVA": 105.0, "Rate": 300.0, "%I": 33.91, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -121.03, "Branch MVA": 167.28, "Rate": 1200.0, "%I": 13.53, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -49.85, "Branch MVA": 50.2, "Rate": 1200.0, "%I": 4.06, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -100.94, "Branch MVA": 105.38, "Rate": 300.0, "%I": 34.74, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -100.94, "Branch MVA": 105.38, "Rate": 300.0, "%I": 34.74, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -62.5, "Branch MVA": 63.29, "Rate": 300.0, "%I": 20.87, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 124.46, "Branch MVA": 131.95, "Rate": 300.0, "%I": 43.51, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 124.46, "Branch MVA": 131.95, "Rate": 300.0, "%I": 43.51, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 88.36, "Branch MVA": 92.87, "Rate": 300.0, "%I": 30.62, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -62.64, "Branch MVA": 64.63, "Rate": 300.0, "%I": 21.34, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 62.64, "Branch MVA": 64.63, "Rate": 300.0, "%I": 21.34, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -123.94, "Branch MVA": 132.04, "Rate": 300.0, "%I": 44.19, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -123.94, "Branch MVA": 132.04, "Rate": 300.0, "%I": 44.19, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 52.13, "Branch MVA": 55.05, "Rate": 300.0, "%I": 18.42, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 34.11, "Branch MVA": 64.19, "Rate": 400.0, "%I": 16.22, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -87.83, "Branch MVA": 94.99, "Rate": 300.0, "%I": 32.0, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -52.04, "Branch MVA": 56.81, "Rate": 300.0, "%I": 19.14, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 460.07, "Branch MVA": 497.5, "Rate": 1200.0, "%I": 40.91, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 460.07, "Branch MVA": 497.5, "Rate": 1200.0, "%I": 40.91, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 469.99, "Branch MVA": 535.54, "Rate": 1200.0, "%I": 44.04, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -454.71, "Branch MVA": 461.73, "Rate": 1200.0, "%I": 37.45, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -454.71, "Branch MVA": 461.73, "Rate": 1200.0, "%I": 37.45, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 59.21, "Branch MVA": 73.36, "Rate": 1200.0, "%I": 5.95, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 121.3, "Branch MVA": 188.77, "Rate": 1200.0, "%I": 15.31, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 173.51, "Branch MVA": 183.02, "Rate": 300.0, "%I": 60.67, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 144.59, "Branch MVA": 151.48, "Rate": 300.0, "%I": 50.21, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 144.59, "Branch MVA": 151.48, "Rate": 300.0, "%I": 50.21, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 62.33, "Branch MVA": 64.81, "Rate": 300.0, "%I": 21.48, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -171.82, "Branch MVA": 179.76, "Rate": 300.0, "%I": 61.68, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -143.18, "Branch MVA": 150.76, "Rate": 300.0, "%I": 51.72, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -143.18, "Branch MVA": 150.76, "Rate": 300.0, "%I": 51.72, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -139.31, "Branch MVA": 148.7, "Rate": 200.0, "%I": 76.53, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -288.88, "Branch MVA": 364.16, "Rate": 600.0, "%I": 62.47, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -33.25, "Branch MVA": 83.85, "Rate": 400.0, "%I": 21.58, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -467.47, "Branch MVA": 496.76, "Rate": 1200.0, "%I": 39.8, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 602.39, "Branch MVA": 602.8, "Rate": 1200.0, "%I": 48.3, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 662.92, "Branch MVA": 663.5, "Rate": 1200.0, "%I": 53.17, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -59.11, "Branch MVA": 153.35, "Rate": 1200.0, "%I": 12.56, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -595.55, "Branch MVA": 604.59, "Rate": 1200.0, "%I": 49.5, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 140.22, "Branch MVA": 149.38, "Rate": 200.0, "%I": 74.82, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 103.85, "Branch MVA": 107.38, "Rate": 200.0, "%I": 53.78, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 103.85, "Branch MVA": 107.38, "Rate": 200.0, "%I": 53.78, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -650.0, "Branch MVA": 668.58, "Rate": 1200.0, "%I": 56.19, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 289.34, "Branch MVA": 362.13, "Rate": 600.0, "%I": 61.59, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -103.26, "Branch MVA": 107.48, "Rate": 200.0, "%I": 54.84, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -103.26, "Branch MVA": 107.48, "Rate": 200.0, "%I": 54.84, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 109.11, "Branch MVA": 113.17, "Rate": 250.0, "%I": 43.81, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 109.11, "Branch MVA": 113.17, "Rate": 250.0, "%I": 43.81, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 55.51, "Branch MVA": 55.52, "Rate": 1200.0, "%I": 4.48, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -109.11, "Branch MVA": 112.92, "Rate": 250.0, "%I": 43.81, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -109.11, "Branch MVA": 112.92, "Rate": 250.0, "%I": 43.81, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 109.11, "Branch MVA": 112.92, "Rate": 300.0, "%I": 36.51, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 109.11, "Branch MVA": 112.92, "Rate": 300.0, "%I": 36.51, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -120.88, "Branch MVA": 166.99, "Rate": 1200.0, "%I": 13.53, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -55.34, "Branch MVA": 55.84, "Rate": 1200.0, "%I": 4.53, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -108.37, "Branch MVA": 112.95, "Rate": 300.0, "%I": 37.33, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -108.37, "Branch MVA": 112.95, "Rate": 300.0, "%I": 37.33, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -62.15, "Branch MVA": 62.84, "Rate": 300.0, "%I": 20.77, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 130.13, "Branch MVA": 137.73, "Rate": 300.0, "%I": 45.53, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 130.13, "Branch MVA": 137.73, "Rate": 300.0, "%I": 45.53, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 92.78, "Branch MVA": 97.1, "Rate": 300.0, "%I": 32.1, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -62.29, "Branch MVA": 64.12, "Rate": 300.0, "%I": 21.23, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 62.29, "Branch MVA": 64.12, "Rate": 300.0, "%I": 21.23, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -129.56, "Branch MVA": 137.62, "Rate": 300.0, "%I": 46.19, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -129.56, "Branch MVA": 137.62, "Rate": 300.0, "%I": 46.19, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 55.22, "Branch MVA": 57.58, "Rate": 300.0, "%I": 19.33, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 33.39, "Branch MVA": 59.62, "Rate": 400.0, "%I": 15.11, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -92.2, "Branch MVA": 98.9, "Rate": 300.0, "%I": 33.41, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -55.11, "Branch MVA": 59.1, "Rate": 300.0, "%I": 19.97, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 456.02, "Branch MVA": 495.81, "Rate": 1200.0, "%I": 40.74, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 456.02, "Branch MVA": 495.81, "Rate": 1200.0, "%I": 40.74, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 366.4, "Branch MVA": 443.53, "Rate": 1200.0, "%I": 36.44, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -450.76, "Branch MVA": 457.48, "Rate": 1200.0, "%I": 37.0, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -450.76, "Branch MVA": 457.48, "Rate": 1200.0, "%I": 37.0, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 36.3, "Branch MVA": 65.38, "Rate": 1200.0, "%I": 5.29, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 131.09, "Branch MVA": 198.28, "Rate": 1200.0, "%I": 16.04, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 180.61, "Branch MVA": 189.91, "Rate": 300.0, "%I": 62.74, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 150.51, "Branch MVA": 157.24, "Rate": 300.0, "%I": 51.94, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 150.51, "Branch MVA": 157.24, "Rate": 300.0, "%I": 51.94, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 66.95, "Branch MVA": 70.11, "Rate": 300.0, "%I": 23.16, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -178.81, "Branch MVA": 186.31, "Rate": 300.0, "%I": 63.71, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -149.01, "Branch MVA": 156.17, "Rate": 300.0, "%I": 53.41, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -149.01, "Branch MVA": 156.17, "Rate": 300.0, "%I": 53.41, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -148.85, "Branch MVA": 156.71, "Rate": 200.0, "%I": 80.39, "Loading": "80<%I<85"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -153.59, "Branch MVA": 209.95, "Rate": 600.0, "%I": 35.9, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -48.59, "Branch MVA": 97.48, "Rate": 400.0, "%I": 25.0, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -364.75, "Branch MVA": 393.66, "Rate": 1200.0, "%I": 31.54, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 645.62, "Branch MVA": 646.2, "Rate": 1200.0, "%I": 51.78, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 715.82, "Branch MVA": 716.75, "Rate": 1200.0, "%I": 57.43, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -36.21, "Branch MVA": 157.26, "Rate": 1200.0, "%I": 12.85, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -637.79, "Branch MVA": 643.7, "Rate": 1200.0, "%I": 52.6, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 149.86, "Branch MVA": 157.8, "Rate": 200.0, "%I": 78.84, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 122.44, "Branch MVA": 126.49, "Rate": 200.0, "%I": 63.2, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 122.44, "Branch MVA": 126.49, "Rate": 200.0, "%I": 63.2, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -700.79, "Branch MVA": 715.44, "Rate": 1200.0, "%I": 60.19, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 153.74, "Branch MVA": 205.29, "Rate": 600.0, "%I": 34.91, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -121.62, "Branch MVA": 125.84, "Rate": 200.0, "%I": 64.2, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -121.62, "Branch MVA": 125.84, "Rate": 200.0, "%I": 64.2, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 93.15, "Branch MVA": 96.56, "Rate": 250.0, "%I": 37.33, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 93.15, "Branch MVA": 96.56, "Rate": 250.0, "%I": 37.33, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 41.97, "Branch MVA": 42.08, "Rate": 1200.0, "%I": 3.39, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -93.15, "Branch MVA": 96.38, "Rate": 250.0, "%I": 37.33, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -93.15, "Branch MVA": 96.38, "Rate": 250.0, "%I": 37.33, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 93.15, "Branch MVA": 96.38, "Rate": 300.0, "%I": 31.11, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 93.15, "Branch MVA": 96.38, "Rate": 300.0, "%I": 31.11, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -130.6, "Branch MVA": 172.08, "Rate": 1200.0, "%I": 13.9, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -41.87, "Branch MVA": 42.26, "Rate": 1200.0, "%I": 3.41, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -92.61, "Branch MVA": 97.14, "Rate": 300.0, "%I": 31.97, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -92.61, "Branch MVA": 97.14, "Rate": 300.0, "%I": 31.97, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -66.74, "Branch MVA": 67.91, "Rate": 300.0, "%I": 22.35, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 121.35, "Branch MVA": 128.3, "Rate": 300.0, "%I": 42.22, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 121.35, "Branch MVA": 128.3, "Rate": 300.0, "%I": 42.22, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 88.84, "Branch MVA": 93.0, "Rate": 300.0, "%I": 30.6, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -66.9, "Branch MVA": 69.36, "Rate": 300.0, "%I": 22.88, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 66.9, "Branch MVA": 69.36, "Rate": 300.0, "%I": 22.88, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -120.86, "Branch MVA": 128.5, "Rate": 300.0, "%I": 42.89, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -120.86, "Branch MVA": 128.5, "Rate": 300.0, "%I": 42.89, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 56.16, "Branch MVA": 58.88, "Rate": 300.0, "%I": 19.65, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 48.79, "Branch MVA": 75.17, "Rate": 400.0, "%I": 18.95, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -88.31, "Branch MVA": 95.06, "Rate": 300.0, "%I": 31.94, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -56.06, "Branch MVA": 60.49, "Rate": 300.0, "%I": 20.33, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 471.59, "Branch MVA": 507.54, "Rate": 1200.0, "%I": 41.74, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 471.59, "Branch MVA": 507.54, "Rate": 1200.0, "%I": 41.74, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 398.07, "Branch MVA": 473.28, "Rate": 1200.0, "%I": 38.92, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -465.95, "Branch MVA": 472.3, "Rate": 1200.0, "%I": 38.31, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -465.95, "Branch MVA": 472.3, "Rate": 1200.0, "%I": 38.31, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 42.61, "Branch MVA": 64.92, "Rate": 1200.0, "%I": 5.27, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 131.11, "Branch MVA": 197.52, "Rate": 1200.0, "%I": 16.02, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 185.91, "Branch MVA": 194.36, "Rate": 300.0, "%I": 64.39, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 154.93, "Branch MVA": 161.01, "Rate": 300.0, "%I": 53.34, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 154.93, "Branch MVA": 161.01, "Rate": 300.0, "%I": 53.34, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 66.67, "Branch MVA": 69.61, "Rate": 300.0, "%I": 23.06, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -184.02, "Branch MVA": 190.54, "Rate": 300.0, "%I": 65.3, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -153.35, "Branch MVA": 159.63, "Rate": 300.0, "%I": 54.71, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -153.35, "Branch MVA": 159.63, "Rate": 300.0, "%I": 54.71, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -152.4, "Branch MVA": 159.75, "Rate": 200.0, "%I": 82.12, "Loading": "80<%I<85"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -188.32, "Branch MVA": 274.87, "Rate": 600.0, "%I": 47.1, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -47.41, "Branch MVA": 91.62, "Rate": 400.0, "%I": 23.55, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -396.16, "Branch MVA": 426.56, "Rate": 1200.0, "%I": 34.18, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 660.22, "Branch MVA": 660.43, "Rate": 1200.0, "%I": 52.92, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 732.64, "Branch MVA": 733.7, "Rate": 1200.0, "%I": 58.79, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -42.53, "Branch MVA": 153.22, "Rate": 1200.0, "%I": 12.55, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -652.01, "Branch MVA": 658.51, "Rate": 1200.0, "%I": 53.93, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 153.46, "Branch MVA": 161.03, "Rate": 200.0, "%I": 80.63, "Loading": "80<%I<85"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 123.23, "Branch MVA": 126.09, "Rate": 200.0, "%I": 63.14, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 123.23, "Branch MVA": 126.09, "Rate": 200.0, "%I": 63.14, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -716.9, "Branch MVA": 730.43, "Rate": 1200.0, "%I": 61.47, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 188.57, "Branch MVA": 270.73, "Rate": 600.0, "%I": 46.04, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -122.42, "Branch MVA": 125.41, "Rate": 200.0, "%I": 63.99, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -122.42, "Branch MVA": 125.41, "Rate": 200.0, "%I": 63.99, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 102.3, "Branch MVA": 106.25, "Rate": 250.0, "%I": 41.11, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 102.3, "Branch MVA": 106.25, "Rate": 250.0, "%I": 41.11, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 48.64, "Branch MVA": 48.65, "Rate": 1200.0, "%I": 3.92, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -102.3, "Branch MVA": 106.02, "Rate": 250.0, "%I": 41.11, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -102.3, "Branch MVA": 106.02, "Rate": 250.0, "%I": 41.11, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 102.31, "Branch MVA": 106.02, "Rate": 300.0, "%I": 34.26, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 102.31, "Branch MVA": 106.02, "Rate": 300.0, "%I": 34.26, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -130.61, "Branch MVA": 171.81, "Rate": 1200.0, "%I": 13.91, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -48.51, "Branch MVA": 49.12, "Rate": 1200.0, "%I": 3.98, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -101.65, "Branch MVA": 106.38, "Rate": 300.0, "%I": 35.12, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -101.65, "Branch MVA": 106.38, "Rate": 300.0, "%I": 35.12, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -66.47, "Branch MVA": 67.5, "Rate": 300.0, "%I": 22.28, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 128.34, "Branch MVA": 135.44, "Rate": 300.0, "%I": 44.71, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 128.34, "Branch MVA": 135.44, "Rate": 300.0, "%I": 44.71, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 94.23, "Branch MVA": 98.19, "Rate": 300.0, "%I": 32.41, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -66.62, "Branch MVA": 68.9, "Rate": 300.0, "%I": 22.79, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 66.62, "Branch MVA": 68.9, "Rate": 300.0, "%I": 22.79, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -127.79, "Branch MVA": 135.4, "Rate": 300.0, "%I": 45.36, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -127.79, "Branch MVA": 135.4, "Rate": 300.0, "%I": 45.36, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 59.84, "Branch MVA": 61.95, "Rate": 300.0, "%I": 20.76, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 47.59, "Branch MVA": 69.78, "Rate": 400.0, "%I": 17.65, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -93.64, "Branch MVA": 99.86, "Rate": 300.0, "%I": 33.67, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -59.72, "Branch MVA": 63.29, "Rate": 300.0, "%I": 21.34, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 484.07, "Branch MVA": 517.11, "Rate": 1200.0, "%I": 42.56, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 484.07, "Branch MVA": 517.11, "Rate": 1200.0, "%I": 42.56, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 423.85, "Branch MVA": 497.76, "Rate": 1200.0, "%I": 40.96, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -478.13, "Branch MVA": 484.18, "Rate": 1200.0, "%I": 39.36, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -478.13, "Branch MVA": 484.18, "Rate": 1200.0, "%I": 39.36, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 47.9, "Branch MVA": 65.39, "Rate": 1200.0, "%I": 5.32, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 130.81, "Branch MVA": 196.67, "Rate": 1200.0, "%I": 15.99, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 190.28, "Branch MVA": 198.07, "Rate": 300.0, "%I": 65.77, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 158.57, "Branch MVA": 164.16, "Rate": 300.0, "%I": 54.51, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 158.57, "Branch MVA": 164.16, "Rate": 300.0, "%I": 54.51, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 66.22, "Branch MVA": 68.99, "Rate": 300.0, "%I": 22.91, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -188.31, "Branch MVA": 194.08, "Rate": 300.0, "%I": 66.63, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -156.92, "Branch MVA": 162.52, "Rate": 300.0, "%I": 55.79, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -156.92, "Branch MVA": 162.52, "Rate": 300.0, "%I": 55.79, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -155.3, "Branch MVA": 162.24, "Rate": 200.0, "%I": 83.55, "Loading": "80<%I<85"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -215.39, "Branch MVA": 327.3, "Rate": 600.0, "%I": 56.18, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -46.78, "Branch MVA": 87.0, "Rate": 400.0, "%I": 22.4, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -421.71, "Branch MVA": 453.46, "Rate": 1200.0, "%I": 36.33, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 671.98, "Branch MVA": 672.03, "Rate": 1200.0, "%I": 53.85, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 746.46, "Branch MVA": 747.64, "Rate": 1200.0, "%I": 59.91, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -47.82, "Branch MVA": 150.17, "Rate": 1200.0, "%I": 12.32, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -663.44, "Branch MVA": 670.45, "Rate": 1200.0, "%I": 55.01, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 156.4, "Branch MVA": 163.67, "Rate": 200.0, "%I": 82.11, "Loading": "80<%I<85"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 123.98, "Branch MVA": 126.02, "Rate": 200.0, "%I": 63.22, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 123.98, "Branch MVA": 126.02, "Rate": 200.0, "%I": 63.22, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -730.13, "Branch MVA": 742.78, "Rate": 1200.0, "%I": 62.53, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 215.76, "Branch MVA": 323.91, "Rate": 600.0, "%I": 55.09, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -123.17, "Branch MVA": 125.32, "Rate": 200.0, "%I": 63.94, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -123.17, "Branch MVA": 125.32, "Rate": 200.0, "%I": 63.94, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 109.95, "Branch MVA": 114.33, "Rate": 250.0, "%I": 44.28, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 109.95, "Branch MVA": 114.33, "Rate": 250.0, "%I": 44.28, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 54.27, "Branch MVA": 54.29, "Rate": 1200.0, "%I": 4.38, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -109.95, "Branch MVA": 114.07, "Rate": 250.0, "%I": 44.28, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -109.95, "Branch MVA": 114.07, "Rate": 250.0, "%I": 44.28, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 109.95, "Branch MVA": 114.07, "Rate": 300.0, "%I": 36.9, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 109.95, "Branch MVA": 114.07, "Rate": 300.0, "%I": 36.9, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -130.32, "Branch MVA": 171.38, "Rate": 1200.0, "%I": 13.91, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -54.11, "Branch MVA": 54.89, "Rate": 1200.0, "%I": 4.46, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -109.19, "Branch MVA": 114.06, "Rate": 300.0, "%I": 37.75, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -109.19, "Branch MVA": 114.06, "Rate": 300.0, "%I": 37.75, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -66.01, "Branch MVA": 66.95, "Rate": 300.0, "%I": 22.16, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 134.03, "Branch MVA": 141.25, "Rate": 300.0, "%I": 46.74, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 134.03, "Branch MVA": 141.25, "Rate": 300.0, "%I": 46.74, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 98.68, "Branch MVA": 102.49, "Rate": 300.0, "%I": 33.92, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -66.17, "Branch MVA": 68.29, "Rate": 300.0, "%I": 22.64, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 66.17, "Branch MVA": 68.29, "Rate": 300.0, "%I": 22.64, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -133.43, "Branch MVA": 141.0, "Rate": 300.0, "%I": 47.38, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -133.43, "Branch MVA": 141.0, "Rate": 300.0, "%I": 47.38, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 62.96, "Branch MVA": 64.65, "Rate": 300.0, "%I": 21.73, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 46.94, "Branch MVA": 65.7, "Rate": 400.0, "%I": 16.66, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -98.04, "Branch MVA": 103.84, "Rate": 300.0, "%I": 35.12, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -62.83, "Branch MVA": 65.77, "Rate": 300.0, "%I": 22.24, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 480.07, "Branch MVA": 515.25, "Rate": 1200.0, "%I": 42.36, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 480.07, "Branch MVA": 515.25, "Rate": 1200.0, "%I": 42.36, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 320.2, "Branch MVA": 408.55, "Rate": 1200.0, "%I": 33.59, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -474.24, "Branch MVA": 480.03, "Rate": 1200.0, "%I": 38.91, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -474.24, "Branch MVA": 480.03, "Rate": 1200.0, "%I": 38.91, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 25.09, "Branch MVA": 61.29, "Rate": 1200.0, "%I": 4.97, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 140.56, "Branch MVA": 206.31, "Rate": 1200.0, "%I": 16.72, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 197.43, "Branch MVA": 205.06, "Rate": 300.0, "%I": 67.86, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 164.52, "Branch MVA": 170.0, "Rate": 300.0, "%I": 56.26, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 164.52, "Branch MVA": 170.0, "Rate": 300.0, "%I": 56.26, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 70.81, "Branch MVA": 74.27, "Rate": 300.0, "%I": 24.58, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -195.33, "Branch MVA": 200.74, "Rate": 300.0, "%I": 68.69, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -162.77, "Branch MVA": 168.04, "Rate": 300.0, "%I": 57.5, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -162.77, "Branch MVA": 168.04, "Rate": 300.0, "%I": 57.5, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -164.83, "Branch MVA": 170.53, "Rate": 200.0, "%I": 87.53, "Loading": "85<%I<90"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -79.93, "Branch MVA": 186.51, "Rate": 600.0, "%I": 31.91, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -62.23, "Branch MVA": 101.99, "Rate": 400.0, "%I": 26.17, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -318.84, "Branch MVA": 351.33, "Rate": 1200.0, "%I": 28.15, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 715.17, "Branch MVA": 715.27, "Rate": 1200.0, "%I": 57.31, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 798.99, "Branch MVA": 800.71, "Rate": 1200.0, "%I": 64.16, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -25.0, "Branch MVA": 156.18, "Rate": 1200.0, "%I": 12.79, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -705.54, "Branch MVA": 709.98, "Rate": 1200.0, "%I": 58.15, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 166.04, "Branch MVA": 172.31, "Rate": 200.0, "%I": 86.24, "Loading": "85<%I<90"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 142.54, "Branch MVA": 145.06, "Rate": 200.0, "%I": 72.6, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 142.54, "Branch MVA": 145.06, "Rate": 200.0, "%I": 72.6, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -780.3, "Branch MVA": 789.95, "Rate": 1200.0, "%I": 66.58, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 80.04, "Branch MVA": 179.88, "Rate": 600.0, "%I": 30.59, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -141.47, "Branch MVA": 143.7, "Rate": 200.0, "%I": 73.32, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -141.47, "Branch MVA": 143.7, "Rate": 200.0, "%I": 73.32, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 94.05, "Branch MVA": 97.79, "Rate": 250.0, "%I": 37.82, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 94.05, "Branch MVA": 97.79, "Rate": 250.0, "%I": 37.82, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 40.8, "Branch MVA": 40.81, "Rate": 1200.0, "%I": 3.29, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -94.05, "Branch MVA": 97.6, "Rate": 250.0, "%I": 37.82, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -94.05, "Branch MVA": 97.6, "Rate": 250.0, "%I": 37.82, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 94.05, "Branch MVA": 97.6, "Rate": 300.0, "%I": 31.52, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 94.05, "Branch MVA": 97.6, "Rate": 300.0, "%I": 31.52, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -139.98, "Branch MVA": 176.83, "Rate": 1200.0, "%I": 14.3, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -40.7, "Branch MVA": 41.4, "Rate": 1200.0, "%I": 3.35, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -93.5, "Branch MVA": 98.35, "Rate": 300.0, "%I": 32.4, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -93.5, "Branch MVA": 98.35, "Rate": 300.0, "%I": 32.4, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -70.57, "Branch MVA": 72.03, "Rate": 300.0, "%I": 23.73, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 125.28, "Branch MVA": 131.85, "Rate": 300.0, "%I": 43.44, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 125.28, "Branch MVA": 131.85, "Rate": 300.0, "%I": 43.44, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 94.79, "Branch MVA": 98.43, "Rate": 300.0, "%I": 32.43, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -70.75, "Branch MVA": 73.53, "Rate": 300.0, "%I": 24.29, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 70.75, "Branch MVA": 73.53, "Rate": 300.0, "%I": 24.29, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -124.77, "Branch MVA": 131.91, "Rate": 300.0, "%I": 44.08, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -124.77, "Branch MVA": 131.91, "Rate": 300.0, "%I": 44.08, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 63.98, "Branch MVA": 65.96, "Rate": 300.0, "%I": 22.04, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 62.47, "Branch MVA": 82.42, "Rate": 400.0, "%I": 20.79, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -94.2, "Branch MVA": 100.03, "Rate": 300.0, "%I": 33.65, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -63.85, "Branch MVA": 67.16, "Rate": 300.0, "%I": 22.59, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 495.63, "Branch MVA": 527.25, "Rate": 1200.0, "%I": 43.39, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 495.63, "Branch MVA": 527.25, "Rate": 1200.0, "%I": 43.39, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 352.02, "Branch MVA": 437.72, "Rate": 1200.0, "%I": 36.02, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -489.4, "Branch MVA": 494.87, "Rate": 1200.0, "%I": 40.23, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -489.4, "Branch MVA": 494.87, "Rate": 1200.0, "%I": 40.23, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 31.3, "Branch MVA": 59.39, "Rate": 1200.0, "%I": 4.83, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 140.74, "Branch MVA": 205.72, "Rate": 1200.0, "%I": 16.72, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 202.64, "Branch MVA": 209.54, "Rate": 300.0, "%I": 69.55, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 168.87, "Branch MVA": 173.79, "Rate": 300.0, "%I": 57.68, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 168.87, "Branch MVA": 173.79, "Rate": 300.0, "%I": 57.68, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 70.65, "Branch MVA": 73.91, "Rate": 300.0, "%I": 24.53, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -200.43, "Branch MVA": 205.05, "Rate": 300.0, "%I": 70.32, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -167.03, "Branch MVA": 171.57, "Rate": 300.0, "%I": 58.84, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -167.03, "Branch MVA": 171.57, "Rate": 300.0, "%I": 58.84, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -168.34, "Branch MVA": 173.61, "Rate": 200.0, "%I": 89.3, "Loading": "85<%I<90"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -115.19, "Branch MVA": 253.83, "Rate": 600.0, "%I": 43.52, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -60.83, "Branch MVA": 96.29, "Rate": 400.0, "%I": 24.76, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -350.43, "Branch MVA": 384.25, "Rate": 1200.0, "%I": 30.79, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 729.78, "Branch MVA": 729.78, "Rate": 1200.0, "%I": 58.48, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 815.97, "Branch MVA": 817.9, "Rate": 1200.0, "%I": 65.54, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -31.22, "Branch MVA": 151.52, "Rate": 1200.0, "%I": 12.44, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -719.72, "Branch MVA": 724.67, "Rate": 1200.0, "%I": 59.49, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 169.6, "Branch MVA": 175.56, "Rate": 200.0, "%I": 88.06, "Loading": "85<%I<90"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 143.29, "Branch MVA": 144.93, "Rate": 200.0, "%I": 72.7, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 143.29, "Branch MVA": 144.93, "Rate": 200.0, "%I": 72.7, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -796.49, "Branch MVA": 805.28, "Rate": 1200.0, "%I": 67.9, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 115.41, "Branch MVA": 248.27, "Rate": 600.0, "%I": 42.22, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -142.22, "Branch MVA": 143.62, "Rate": 200.0, "%I": 73.27, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -142.22, "Branch MVA": 143.62, "Rate": 200.0, "%I": 73.27, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 103.04, "Branch MVA": 107.34, "Rate": 250.0, "%I": 41.55, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 103.04, "Branch MVA": 107.34, "Rate": 250.0, "%I": 41.55, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 47.3, "Branch MVA": 47.32, "Rate": 1200.0, "%I": 3.82, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -103.04, "Branch MVA": 107.1, "Rate": 250.0, "%I": 41.55, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -103.04, "Branch MVA": 107.1, "Rate": 250.0, "%I": 41.55, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 103.04, "Branch MVA": 107.1, "Rate": 300.0, "%I": 34.63, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 103.04, "Branch MVA": 107.1, "Rate": 300.0, "%I": 34.63, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -140.17, "Branch MVA": 176.63, "Rate": 1200.0, "%I": 14.33, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -47.18, "Branch MVA": 48.14, "Rate": 1200.0, "%I": 3.91, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -102.38, "Branch MVA": 107.44, "Rate": 300.0, "%I": 35.51, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -102.38, "Branch MVA": 107.44, "Rate": 300.0, "%I": 35.51, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -70.42, "Branch MVA": 71.75, "Rate": 300.0, "%I": 23.71, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 132.21, "Branch MVA": 138.94, "Rate": 300.0, "%I": 45.92, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 132.21, "Branch MVA": 138.94, "Rate": 300.0, "%I": 45.92, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 100.08, "Branch MVA": 103.57, "Rate": 300.0, "%I": 34.23, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -70.6, "Branch MVA": 73.19, "Rate": 300.0, "%I": 24.25, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 70.6, "Branch MVA": 73.19, "Rate": 300.0, "%I": 24.25, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -131.64, "Branch MVA": 138.76, "Rate": 300.0, "%I": 46.55, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -131.64, "Branch MVA": 138.76, "Rate": 300.0, "%I": 46.55, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 67.53, "Branch MVA": 69.04, "Rate": 300.0, "%I": 23.16, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 61.04, "Branch MVA": 77.38, "Rate": 400.0, "%I": 19.59, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -99.42, "Branch MVA": 104.81, "Rate": 300.0, "%I": 35.38, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -67.38, "Branch MVA": 70.02, "Rate": 300.0, "%I": 23.64, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 507.58, "Branch MVA": 533.94, "Rate": 1200.0, "%I": 44.0, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 507.58, "Branch MVA": 533.94, "Rate": 1200.0, "%I": 44.0, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 377.94, "Branch MVA": 464.51, "Rate": 1200.0, "%I": 38.28, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -501.02, "Branch MVA": 507.18, "Rate": 1200.0, "%I": 41.5, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -501.02, "Branch MVA": 507.18, "Rate": 1200.0, "%I": 41.5, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 35.51, "Branch MVA": 58.4, "Rate": 1200.0, "%I": 4.78, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 140.98, "Branch MVA": 205.57, "Rate": 1200.0, "%I": 16.82, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 206.72, "Branch MVA": 214.39, "Rate": 300.0, "%I": 71.68, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 172.27, "Branch MVA": 177.81, "Rate": 300.0, "%I": 59.45, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 172.27, "Branch MVA": 177.81, "Rate": 300.0, "%I": 59.45, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 70.4, "Branch MVA": 74.03, "Rate": 300.0, "%I": 24.75, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -204.38, "Branch MVA": 209.35, "Rate": 300.0, "%I": 72.47, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -170.32, "Branch MVA": 175.16, "Rate": 300.0, "%I": 60.63, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -170.32, "Branch MVA": 175.16, "Rate": 300.0, "%I": 60.63, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -171.01, "Branch MVA": 176.85, "Rate": 200.0, "%I": 91.82, "Loading": "90<%I<95"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -143.34, "Branch MVA": 292.74, "Rate": 600.0, "%I": 50.67, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -60.26, "Branch MVA": 96.82, "Rate": 400.0, "%I": 25.14, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -376.12, "Branch MVA": 413.23, "Rate": 1200.0, "%I": 33.11, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 742.06, "Branch MVA": 742.52, "Rate": 1200.0, "%I": 59.5, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 829.42, "Branch MVA": 833.42, "Rate": 1200.0, "%I": 66.78, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -35.43, "Branch MVA": 147.3, "Rate": 1200.0, "%I": 12.17, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -731.54, "Branch MVA": 739.0, "Rate": 1200.0, "%I": 61.04, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 172.34, "Branch MVA": 179.13, "Rate": 200.0, "%I": 90.53, "Loading": "90<%I<95"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 143.77, "Branch MVA": 145.52, "Rate": 200.0, "%I": 73.55, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 143.77, "Branch MVA": 145.52, "Rate": 200.0, "%I": 73.55, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -809.04, "Branch MVA": 819.95, "Rate": 1200.0, "%I": 69.61, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 143.63, "Branch MVA": 288.17, "Rate": 600.0, "%I": 49.4, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -142.68, "Branch MVA": 144.12, "Rate": 200.0, "%I": 74.13, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -142.68, "Branch MVA": 144.12, "Rate": 200.0, "%I": 74.13, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 110.58, "Branch MVA": 116.73, "Rate": 250.0, "%I": 45.28, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 110.58, "Branch MVA": 116.73, "Rate": 250.0, "%I": 45.28, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 52.62, "Branch MVA": 53.08, "Rate": 1200.0, "%I": 4.29, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -110.58, "Branch MVA": 116.4, "Rate": 250.0, "%I": 45.28, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -110.58, "Branch MVA": 116.4, "Rate": 250.0, "%I": 45.28, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 110.58, "Branch MVA": 116.4, "Rate": 300.0, "%I": 37.73, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 110.58, "Branch MVA": 116.4, "Rate": 300.0, "%I": 37.73, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -140.4, "Branch MVA": 175.04, "Rate": 1200.0, "%I": 14.29, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -52.46, "Branch MVA": 54.55, "Rate": 1200.0, "%I": 4.45, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -109.79, "Branch MVA": 116.35, "Rate": 300.0, "%I": 38.72, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -109.79, "Branch MVA": 116.35, "Rate": 300.0, "%I": 38.72, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -70.16, "Branch MVA": 71.78, "Rate": 300.0, "%I": 23.88, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 137.96, "Branch MVA": 145.5, "Rate": 300.0, "%I": 48.41, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 137.96, "Branch MVA": 145.5, "Rate": 300.0, "%I": 48.41, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 104.56, "Branch MVA": 108.77, "Rate": 300.0, "%I": 36.19, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -70.34, "Branch MVA": 73.29, "Rate": 300.0, "%I": 24.46, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 70.34, "Branch MVA": 73.29, "Rate": 300.0, "%I": 24.46, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -137.32, "Branch MVA": 145.08, "Rate": 300.0, "%I": 49.05, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -137.32, "Branch MVA": 145.08, "Rate": 300.0, "%I": 49.05, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 70.74, "Branch MVA": 72.78, "Rate": 300.0, "%I": 24.61, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 60.48, "Branch MVA": 78.01, "Rate": 400.0, "%I": 19.92, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -103.83, "Branch MVA": 109.78, "Rate": 300.0, "%I": 37.38, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -70.58, "Branch MVA": 73.78, "Rate": 300.0, "%I": 25.12, "Loading": "25<%I<50"}]}}, {"mode": "vega-lite"});
</script>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=0d46c750-dec0-4dac-9a6a-00ca7993e754">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<p>It can be seen that for most of scenarios the line branch loading falls into a bracket of loading between 25% to 50%</p>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=da28ad82-d864-4cb0-9cf2-3687b35adb40">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<p>In the following section the lines and transformer branches with loading greater than 80% is filtered</p>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=ea296387-9d77-469a-afb2-5006bc97377a">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h5 id="Checking-transformer-loading-greater-than-80%25">Checking transformer loading greater than 80%<a class="anchor-link" href="#Checking-transformer-loading-greater-than-80%25">¶</a></h5>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=36b35a09">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [8]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">transformer_overload</span>  <span class="o">=</span> <span class="n">transformer_loading</span><span class="p">[</span><span class="n">transformer_loading</span><span class="p">[</span><span class="s1">'%MVA'</span><span class="p">]</span> <span class="o">&gt;</span> <span class="mf">80.0</span><span class="p">]</span><span class="o">.</span><span class="n">reset_index</span><span class="p">(</span><span class="n">drop</span><span class="o">=</span><span class="kc">True</span><span class="p">)</span>
<span class="n">transformer_overload</span><span class="p">[</span><span class="s1">'Branch'</span><span class="p">]</span> <span class="o">=</span> <span class="n">transformer_overload</span><span class="p">[</span><span class="s1">'From Bus'</span><span class="p">]</span><span class="o">.</span><span class="n">astype</span><span class="p">(</span><span class="nb">str</span><span class="p">)</span> <span class="o">+</span> <span class="s1">' '</span> <span class="o">+</span> <span class="n">transformer_overload</span><span class="p">[</span><span class="s1">'From Bus Ext'</span><span class="p">]</span> <span class="o">+</span> <span class="s1">' to '</span> <span class="o">+</span> \
<span class="n">transformer_overload</span><span class="p">[</span><span class="s1">'To Bus'</span><span class="p">]</span><span class="o">.</span><span class="n">astype</span><span class="p">(</span><span class="nb">str</span><span class="p">)</span> <span class="o">+</span> <span class="s1">' '</span><span class="o">+</span> <span class="n">transformer_overload</span><span class="p">[</span><span class="s1">'To Bus Ext'</span><span class="p">]</span> <span class="o">+</span> <span class="s1">' '</span> <span class="o">+</span> <span class="n">transformer_overload</span><span class="p">[</span><span class="s1">'Ckt ID'</span><span class="p">]</span><span class="o">.</span><span class="n">astype</span><span class="p">(</span><span class="nb">str</span><span class="p">)</span>
<span class="n">list_branch</span> <span class="o">=</span> <span class="n">transformer_overload</span><span class="p">[</span><span class="s1">'Branch'</span><span class="p">]</span><span class="o">.</span><span class="n">unique</span><span class="p">()</span>
<span class="nb">print</span><span class="p">(</span><span class="n">list_branch</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child">
<div class="jp-OutputPrompt jp-OutputArea-prompt"></div>
<div class="jp-RenderedText jp-OutputArea-output" data-mime-type="text/plain" tabindex="0">
<pre>['3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1']
</pre>
</div>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=e586778c">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [9]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">transformer_overload</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child jp-OutputArea-executeResult">
<div class="jp-OutputPrompt jp-OutputArea-prompt">Out[9]:</div>
<div class="jp-RenderedHTMLCommon jp-RenderedHTML jp-OutputArea-output jp-OutputArea-executeResult" data-mime-type="text/html" tabindex="0">
<div>
<style scoped="">
    .dataframe tbody tr th:only-of-type {
        vertical-align: middle;
    }

    .dataframe tbody tr th {
        vertical-align: top;
    }

    .dataframe thead th {
        text-align: right;
    }
</style>
<table border="1" class="dataframe">
<thead>
<tr style="text-align: right;">
<th></th>
<th>Scenario</th>
<th>From Bus</th>
<th>From Bus Ext</th>
<th>To Bus</th>
<th>To Bus Ext</th>
<th>Ckt ID</th>
<th>Non Metered Bus</th>
<th>Branch I</th>
<th>Branch Flow MW</th>
<th>Branch Flow MVAR</th>
<th>Branch MVA</th>
<th>MW Loss</th>
<th>MVAR Loss</th>
<th>Rate</th>
<th>%I</th>
<th>%MVA</th>
<th>From Bus V</th>
<th>To Bus V</th>
<th>Branch</th>
</tr>
</thead>
<tbody>
<tr>
<th>0</th>
<td>Solar = 0 MW, Hydro = 400 MW, LLS</td>
<td>3018</td>
<td>CATDOG_G    13.800</td>
<td>3008</td>
<td>CATDOG      230.00</td>
<td>1</td>
<td>3018</td>
<td>4779</td>
<td>90.0</td>
<td>80.0</td>
<td>120.42</td>
<td>0.03</td>
<td>11.09</td>
<td>150.0</td>
<td>76.16</td>
<td>80.28</td>
<td>13.800</td>
<td>230.00</td>
<td>3018 CATDOG_G    13.800 to 3008 CATDOG      23...</td>
</tr>
<tr>
<th>1</th>
<td>Solar = 0 MW, Hydro = 400 MW, RLS</td>
<td>3018</td>
<td>CATDOG_G    13.800</td>
<td>3008</td>
<td>CATDOG      230.00</td>
<td>1</td>
<td>3018</td>
<td>4793</td>
<td>90.0</td>
<td>80.0</td>
<td>120.42</td>
<td>0.03</td>
<td>11.16</td>
<td>150.0</td>
<td>76.39</td>
<td>80.28</td>
<td>13.800</td>
<td>230.00</td>
<td>3018 CATDOG_G    13.800 to 3008 CATDOG      23...</td>
</tr>
<tr>
<th>2</th>
<td>Solar = 0 MW, Hydro = 400 MW, HLS</td>
<td>3018</td>
<td>CATDOG_G    13.800</td>
<td>3008</td>
<td>CATDOG      230.00</td>
<td>1</td>
<td>3018</td>
<td>4806</td>
<td>90.0</td>
<td>80.0</td>
<td>120.42</td>
<td>0.03</td>
<td>11.22</td>
<td>150.0</td>
<td>76.58</td>
<td>80.28</td>
<td>13.800</td>
<td>230.00</td>
<td>3018 CATDOG_G    13.800 to 3008 CATDOG      23...</td>
</tr>
<tr>
<th>3</th>
<td>Solar = 0 MW, Hydro = 500 MW, LLS</td>
<td>3018</td>
<td>CATDOG_G    13.800</td>
<td>3008</td>
<td>CATDOG      230.00</td>
<td>1</td>
<td>3018</td>
<td>4783</td>
<td>90.0</td>
<td>80.0</td>
<td>120.42</td>
<td>0.03</td>
<td>11.11</td>
<td>150.0</td>
<td>76.22</td>
<td>80.28</td>
<td>13.800</td>
<td>230.00</td>
<td>3018 CATDOG_G    13.800 to 3008 CATDOG      23...</td>
</tr>
<tr>
<th>4</th>
<td>Solar = 0 MW, Hydro = 500 MW, RLS</td>
<td>3018</td>
<td>CATDOG_G    13.800</td>
<td>3008</td>
<td>CATDOG      230.00</td>
<td>1</td>
<td>3018</td>
<td>4798</td>
<td>90.0</td>
<td>80.0</td>
<td>120.42</td>
<td>0.03</td>
<td>11.18</td>
<td>150.0</td>
<td>76.46</td>
<td>80.28</td>
<td>13.800</td>
<td>230.00</td>
<td>3018 CATDOG_G    13.800 to 3008 CATDOG      23...</td>
</tr>
<tr>
<th>5</th>
<td>Solar = 0 MW, Hydro = 500 MW, HLS</td>
<td>3018</td>
<td>CATDOG_G    13.800</td>
<td>3008</td>
<td>CATDOG      230.00</td>
<td>1</td>
<td>3018</td>
<td>4819</td>
<td>90.0</td>
<td>80.0</td>
<td>120.41</td>
<td>0.03</td>
<td>11.28</td>
<td>150.0</td>
<td>76.80</td>
<td>80.28</td>
<td>13.800</td>
<td>230.00</td>
<td>3018 CATDOG_G    13.800 to 3008 CATDOG      23...</td>
</tr>
<tr>
<th>6</th>
<td>Solar = 0 MW, Hydro = 600 MW, LLS</td>
<td>3018</td>
<td>CATDOG_G    13.800</td>
<td>3008</td>
<td>CATDOG      230.00</td>
<td>1</td>
<td>3018</td>
<td>4788</td>
<td>90.0</td>
<td>80.0</td>
<td>120.42</td>
<td>0.03</td>
<td>11.13</td>
<td>150.0</td>
<td>76.30</td>
<td>80.28</td>
<td>13.800</td>
<td>230.00</td>
<td>3018 CATDOG_G    13.800 to 3008 CATDOG      23...</td>
</tr>
<tr>
<th>7</th>
<td>Solar = 0 MW, Hydro = 600 MW, RLS</td>
<td>3018</td>
<td>CATDOG_G    13.800</td>
<td>3008</td>
<td>CATDOG      230.00</td>
<td>1</td>
<td>3018</td>
<td>4803</td>
<td>90.0</td>
<td>80.0</td>
<td>120.42</td>
<td>0.03</td>
<td>11.20</td>
<td>150.0</td>
<td>76.54</td>
<td>80.28</td>
<td>13.800</td>
<td>230.00</td>
<td>3018 CATDOG_G    13.800 to 3008 CATDOG      23...</td>
</tr>
<tr>
<th>8</th>
<td>Solar = 0 MW, Hydro = 600 MW, HLS</td>
<td>3018</td>
<td>CATDOG_G    13.800</td>
<td>3008</td>
<td>CATDOG      230.00</td>
<td>1</td>
<td>3018</td>
<td>4863</td>
<td>90.0</td>
<td>80.0</td>
<td>120.42</td>
<td>0.03</td>
<td>11.48</td>
<td>150.0</td>
<td>77.49</td>
<td>80.28</td>
<td>13.800</td>
<td>230.00</td>
<td>3018 CATDOG_G    13.800 to 3008 CATDOG      23...</td>
</tr>
<tr>
<th>9</th>
<td>Solar = 50 MW, Hydro = 400 MW, LLS</td>
<td>3018</td>
<td>CATDOG_G    13.800</td>
<td>3008</td>
<td>CATDOG      230.00</td>
<td>1</td>
<td>3018</td>
<td>4777</td>
<td>90.0</td>
<td>80.0</td>
<td>120.42</td>
<td>0.03</td>
<td>11.08</td>
<td>150.0</td>
<td>76.13</td>
<td>80.28</td>
<td>13.800</td>
<td>230.00</td>
<td>3018 CATDOG_G    13.800 to 3008 CATDOG      23...</td>
</tr>
<tr>
<th>10</th>
<td>Solar = 50 MW, Hydro = 400 MW, RLS</td>
<td>3018</td>
<td>CATDOG_G    13.800</td>
<td>3008</td>
<td>CATDOG      230.00</td>
<td>1</td>
<td>3018</td>
<td>4791</td>
<td>90.0</td>
<td>80.0</td>
<td>120.42</td>
<td>0.03</td>
<td>11.15</td>
<td>150.0</td>
<td>76.36</td>
<td>80.28</td>
<td>13.800</td>
<td>230.00</td>
<td>3018 CATDOG_G    13.800 to 3008 CATDOG      23...</td>
</tr>
<tr>
<th>11</th>
<td>Solar = 50 MW, Hydro = 400 MW, HLS</td>
<td>3018</td>
<td>CATDOG_G    13.800</td>
<td>3008</td>
<td>CATDOG      230.00</td>
<td>1</td>
<td>3018</td>
<td>4804</td>
<td>90.0</td>
<td>80.0</td>
<td>120.42</td>
<td>0.03</td>
<td>11.21</td>
<td>150.0</td>
<td>76.55</td>
<td>80.28</td>
<td>13.800</td>
<td>230.00</td>
<td>3018 CATDOG_G    13.800 to 3008 CATDOG      23...</td>
</tr>
<tr>
<th>12</th>
<td>Solar = 50 MW, Hydro = 500 MW, LLS</td>
<td>3018</td>
<td>CATDOG_G    13.800</td>
<td>3008</td>
<td>CATDOG      230.00</td>
<td>1</td>
<td>3018</td>
<td>4781</td>
<td>90.0</td>
<td>80.0</td>
<td>120.42</td>
<td>0.03</td>
<td>11.10</td>
<td>150.0</td>
<td>76.19</td>
<td>80.28</td>
<td>13.800</td>
<td>230.00</td>
<td>3018 CATDOG_G    13.800 to 3008 CATDOG      23...</td>
</tr>
<tr>
<th>13</th>
<td>Solar = 50 MW, Hydro = 500 MW, RLS</td>
<td>3018</td>
<td>CATDOG_G    13.800</td>
<td>3008</td>
<td>CATDOG      230.00</td>
<td>1</td>
<td>3018</td>
<td>4796</td>
<td>90.0</td>
<td>80.0</td>
<td>120.42</td>
<td>0.03</td>
<td>11.17</td>
<td>150.0</td>
<td>76.43</td>
<td>80.28</td>
<td>13.800</td>
<td>230.00</td>
<td>3018 CATDOG_G    13.800 to 3008 CATDOG      23...</td>
</tr>
<tr>
<th>14</th>
<td>Solar = 50 MW, Hydro = 500 MW, HLS</td>
<td>3018</td>
<td>CATDOG_G    13.800</td>
<td>3008</td>
<td>CATDOG      230.00</td>
<td>1</td>
<td>3018</td>
<td>4808</td>
<td>90.0</td>
<td>80.0</td>
<td>120.42</td>
<td>0.03</td>
<td>11.23</td>
<td>150.0</td>
<td>76.62</td>
<td>80.28</td>
<td>13.800</td>
<td>230.00</td>
<td>3018 CATDOG_G    13.800 to 3008 CATDOG      23...</td>
</tr>
<tr>
<th>15</th>
<td>Solar = 50 MW, Hydro = 600 MW, LLS</td>
<td>3018</td>
<td>CATDOG_G    13.800</td>
<td>3008</td>
<td>CATDOG      230.00</td>
<td>1</td>
<td>3018</td>
<td>4785</td>
<td>90.0</td>
<td>80.0</td>
<td>120.42</td>
<td>0.03</td>
<td>11.12</td>
<td>150.0</td>
<td>76.26</td>
<td>80.28</td>
<td>13.800</td>
<td>230.00</td>
<td>3018 CATDOG_G    13.800 to 3008 CATDOG      23...</td>
</tr>
<tr>
<th>16</th>
<td>Solar = 50 MW, Hydro = 600 MW, RLS</td>
<td>3018</td>
<td>CATDOG_G    13.800</td>
<td>3008</td>
<td>CATDOG      230.00</td>
<td>1</td>
<td>3018</td>
<td>4800</td>
<td>90.0</td>
<td>80.0</td>
<td>120.42</td>
<td>0.03</td>
<td>11.19</td>
<td>150.0</td>
<td>76.50</td>
<td>80.28</td>
<td>13.800</td>
<td>230.00</td>
<td>3018 CATDOG_G    13.800 to 3008 CATDOG      23...</td>
</tr>
<tr>
<th>17</th>
<td>Solar = 50 MW, Hydro = 600 MW, HLS</td>
<td>3018</td>
<td>CATDOG_G    13.800</td>
<td>3008</td>
<td>CATDOG      230.00</td>
<td>1</td>
<td>3018</td>
<td>4847</td>
<td>90.0</td>
<td>80.0</td>
<td>120.42</td>
<td>0.03</td>
<td>11.41</td>
<td>150.0</td>
<td>77.25</td>
<td>80.28</td>
<td>13.800</td>
<td>230.00</td>
<td>3018 CATDOG_G    13.800 to 3008 CATDOG      23...</td>
</tr>
<tr>
<th>18</th>
<td>Solar = 100 MW, Hydro = 400 MW, LLS</td>
<td>3018</td>
<td>CATDOG_G    13.800</td>
<td>3008</td>
<td>CATDOG      230.00</td>
<td>1</td>
<td>3018</td>
<td>4775</td>
<td>90.0</td>
<td>80.0</td>
<td>120.42</td>
<td>0.03</td>
<td>11.08</td>
<td>150.0</td>
<td>76.10</td>
<td>80.28</td>
<td>13.800</td>
<td>230.00</td>
<td>3018 CATDOG_G    13.800 to 3008 CATDOG      23...</td>
</tr>
<tr>
<th>19</th>
<td>Solar = 100 MW, Hydro = 400 MW, RLS</td>
<td>3018</td>
<td>CATDOG_G    13.800</td>
<td>3008</td>
<td>CATDOG      230.00</td>
<td>1</td>
<td>3018</td>
<td>4790</td>
<td>90.0</td>
<td>80.0</td>
<td>120.42</td>
<td>0.03</td>
<td>11.14</td>
<td>150.0</td>
<td>76.33</td>
<td>80.28</td>
<td>13.800</td>
<td>230.00</td>
<td>3018 CATDOG_G    13.800 to 3008 CATDOG      23...</td>
</tr>
<tr>
<th>20</th>
<td>Solar = 100 MW, Hydro = 400 MW, HLS</td>
<td>3018</td>
<td>CATDOG_G    13.800</td>
<td>3008</td>
<td>CATDOG      230.00</td>
<td>1</td>
<td>3018</td>
<td>4802</td>
<td>90.0</td>
<td>80.0</td>
<td>120.42</td>
<td>0.03</td>
<td>11.20</td>
<td>150.0</td>
<td>76.53</td>
<td>80.28</td>
<td>13.800</td>
<td>230.00</td>
<td>3018 CATDOG_G    13.800 to 3008 CATDOG      23...</td>
</tr>
<tr>
<th>21</th>
<td>Solar = 100 MW, Hydro = 500 MW, LLS</td>
<td>3018</td>
<td>CATDOG_G    13.800</td>
<td>3008</td>
<td>CATDOG      230.00</td>
<td>1</td>
<td>3018</td>
<td>4779</td>
<td>90.0</td>
<td>80.0</td>
<td>120.42</td>
<td>0.03</td>
<td>11.09</td>
<td>150.0</td>
<td>76.16</td>
<td>80.28</td>
<td>13.800</td>
<td>230.00</td>
<td>3018 CATDOG_G    13.800 to 3008 CATDOG      23...</td>
</tr>
<tr>
<th>22</th>
<td>Solar = 100 MW, Hydro = 500 MW, RLS</td>
<td>3018</td>
<td>CATDOG_G    13.800</td>
<td>3008</td>
<td>CATDOG      230.00</td>
<td>1</td>
<td>3018</td>
<td>4794</td>
<td>90.0</td>
<td>80.0</td>
<td>120.42</td>
<td>0.03</td>
<td>11.16</td>
<td>150.0</td>
<td>76.40</td>
<td>80.28</td>
<td>13.800</td>
<td>230.00</td>
<td>3018 CATDOG_G    13.800 to 3008 CATDOG      23...</td>
</tr>
<tr>
<th>23</th>
<td>Solar = 100 MW, Hydro = 500 MW, HLS</td>
<td>3018</td>
<td>CATDOG_G    13.800</td>
<td>3008</td>
<td>CATDOG      230.00</td>
<td>1</td>
<td>3018</td>
<td>4806</td>
<td>90.0</td>
<td>80.0</td>
<td>120.42</td>
<td>0.03</td>
<td>11.22</td>
<td>150.0</td>
<td>76.60</td>
<td>80.28</td>
<td>13.800</td>
<td>230.00</td>
<td>3018 CATDOG_G    13.800 to 3008 CATDOG      23...</td>
</tr>
<tr>
<th>24</th>
<td>Solar = 100 MW, Hydro = 600 MW, LLS</td>
<td>3018</td>
<td>CATDOG_G    13.800</td>
<td>3008</td>
<td>CATDOG      230.00</td>
<td>1</td>
<td>3018</td>
<td>4784</td>
<td>90.0</td>
<td>80.0</td>
<td>120.42</td>
<td>0.03</td>
<td>11.11</td>
<td>150.0</td>
<td>76.23</td>
<td>80.28</td>
<td>13.800</td>
<td>230.00</td>
<td>3018 CATDOG_G    13.800 to 3008 CATDOG      23...</td>
</tr>
<tr>
<th>25</th>
<td>Solar = 100 MW, Hydro = 600 MW, RLS</td>
<td>3018</td>
<td>CATDOG_G    13.800</td>
<td>3008</td>
<td>CATDOG      230.00</td>
<td>1</td>
<td>3018</td>
<td>4799</td>
<td>90.0</td>
<td>80.0</td>
<td>120.42</td>
<td>0.03</td>
<td>11.18</td>
<td>150.0</td>
<td>76.47</td>
<td>80.28</td>
<td>13.800</td>
<td>230.00</td>
<td>3018 CATDOG_G    13.800 to 3008 CATDOG      23...</td>
</tr>
<tr>
<th>26</th>
<td>Solar = 100 MW, Hydro = 600 MW, HLS</td>
<td>3018</td>
<td>CATDOG_G    13.800</td>
<td>3008</td>
<td>CATDOG      230.00</td>
<td>1</td>
<td>3018</td>
<td>4836</td>
<td>90.0</td>
<td>80.0</td>
<td>120.42</td>
<td>0.03</td>
<td>11.36</td>
<td>150.0</td>
<td>77.07</td>
<td>80.28</td>
<td>13.800</td>
<td>230.00</td>
<td>3018 CATDOG_G    13.800 to 3008 CATDOG      23...</td>
</tr>
</tbody>
</table>
</div>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=da610ba8">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h5 id="Transformer-branch-overload-plot">Transformer branch overload plot<a class="anchor-link" href="#Transformer-branch-overload-plot">¶</a></h5>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=cd0f4d17">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [10]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">alt</span><span class="o">.</span><span class="n">Chart</span><span class="p">(</span><span class="n">transformer_overload</span><span class="p">)</span><span class="o">.</span><span class="n">mark_line</span><span class="p">()</span><span class="o">.</span><span class="n">encode</span><span class="p">(</span>
    <span class="n">alt</span><span class="o">.</span><span class="n">X</span><span class="p">(</span><span class="s1">'%MVA'</span><span class="p">,</span> <span class="n">axis</span><span class="o">=</span><span class="n">alt</span><span class="o">.</span><span class="n">Axis</span><span class="p">(</span><span class="nb">format</span><span class="o">=</span><span class="s1">'.3f'</span><span class="p">),</span><span class="n">scale</span><span class="o">=</span><span class="n">alt</span><span class="o">.</span><span class="n">Scale</span><span class="p">(</span><span class="n">zero</span><span class="o">=</span><span class="kc">False</span><span class="p">)),</span>
    <span class="n">alt</span><span class="o">.</span><span class="n">Y</span><span class="p">(</span><span class="s1">'Scenario'</span><span class="p">),</span>
