    <span class="n">alt</span><span class="o">.</span><span class="n">Color</span><span class="p">(</span><span class="s1">'Branch'</span><span class="p">,</span> <span class="n">legend</span><span class="o">=</span><span class="kc">None</span><span class="p">))</span><span class="o">.</span><span class="n">properties</span><span class="p">(</span><span class="n">height</span> <span class="o">=</span> <span class="mi">300</span><span class="p">,</span> <span class="n">width</span> <span class="o">=</span><span class="mi">400</span><span class="p">)</span><span class="o">.</span><span class="n">facet</span><span class="p">(</span><span class="s1">'Branch'</span><span class="p">,</span><span class="n">columns</span><span class="o">=</span><span class="mi">2</span><span class="p">)</span><span class="o">.</span><span class="n">resolve_scale</span><span class="p">(</span><span class="n">x</span><span class="o">=</span><span class="s1">'independent'</span><span class="p">,</span> <span class="n">y</span> <span class="o">=</span> <span class="s1">'independent'</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child jp-OutputArea-executeResult">
<div class="jp-OutputPrompt jp-OutputArea-prompt">Out[10]:</div>
<div class="jp-RenderedHTMLCommon jp-RenderedHTML jp-OutputArea-output jp-OutputArea-executeResult" data-mime-type="text/html" tabindex="0">
<style>
  #altair-viz-576b29a37a364cd59d092c137957e2de.vega-embed {
    width: 100%;
    display: flex;
  }

  #altair-viz-576b29a37a364cd59d092c137957e2de.vega-embed details,
  #altair-viz-576b29a37a364cd59d092c137957e2de.vega-embed details summary {
    position: relative;
  }
</style>
<div id="altair-viz-576b29a37a364cd59d092c137957e2de"></div>
<script type="text/javascript">
  var VEGA_DEBUG = (typeof VEGA_DEBUG == "undefined") ? {} : VEGA_DEBUG;
  (function(spec, embedOpt){
    let outputDiv = document.currentScript.previousElementSibling;
    if (outputDiv.id !== "altair-viz-576b29a37a364cd59d092c137957e2de") {
      outputDiv = document.getElementById("altair-viz-576b29a37a364cd59d092c137957e2de");
    }
    const paths = {
      "vega": "https://cdn.jsdelivr.net/npm/vega@5?noext",
      "vega-lib": "https://cdn.jsdelivr.net/npm/vega-lib?noext",
      "vega-lite": "https://cdn.jsdelivr.net/npm/vega-lite@5.20.1?noext",
      "vega-embed": "https://cdn.jsdelivr.net/npm/vega-embed@6?noext",
    };

    function maybeLoadScript(lib, version) {
      var key = `${lib.replace("-", "")}_version`;
      return (VEGA_DEBUG[key] == version) ?
        Promise.resolve(paths[lib]) :
        new Promise(function(resolve, reject) {
          var s = document.createElement('script');
          document.getElementsByTagName("head")[0].appendChild(s);
          s.async = true;
          s.onload = () => {
            VEGA_DEBUG[key] = version;
            return resolve(paths[lib]);
          };
          s.onerror = () => reject(`Error loading script: ${paths[lib]}`);
          s.src = paths[lib];
        });
    }

    function showError(err) {
      outputDiv.innerHTML = `<div class="error" style="color:red;">${err}</div>`;
      throw err;
    }

    function displayChart(vegaEmbed) {
      vegaEmbed(outputDiv, spec, embedOpt)
        .catch(err => showError(`Javascript Error: ${err.message}<br>This usually means there's a typo in your chart specification. See the javascript console for the full traceback.`));
    }

    if(typeof define === "function" && define.amd) {
      requirejs.config({paths});
      require(["vega-embed"], displayChart, err => showError(`Error loading script: ${err.message}`));
    } else {
      maybeLoadScript("vega", "5")
        .then(() => maybeLoadScript("vega-lite", "5.20.1"))
        .then(() => maybeLoadScript("vega-embed", "6"))
        .catch(showError)
        .then(() => displayChart(vegaEmbed));
    }
  })({"config": {"view": {"continuousWidth": 300, "continuousHeight": 300}}, "data": {"name": "data-687903ff52fec9aa87d86556de55d755"}, "facet": {"field": "Branch", "type": "nominal"}, "spec": {"mark": {"type": "line"}, "encoding": {"color": {"field": "Branch", "legend": null, "type": "nominal"}, "x": {"axis": {"format": ".3f"}, "field": "%MVA", "scale": {"zero": false}, "type": "quantitative"}, "y": {"field": "Scenario", "type": "nominal"}}, "height": 300, "width": 400}, "columns": 2, "resolve": {"scale": {"x": "independent", "y": "independent"}}, "$schema": "https://vega.github.io/schema/vega-lite/v5.20.1.json", "datasets": {"data-687903ff52fec9aa87d86556de55d755": [{"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4779, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.09, "Rate": 150.0, "%I": 76.16, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4793, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.16, "Rate": 150.0, "%I": 76.39, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4806, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.22, "Rate": 150.0, "%I": 76.58, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4783, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.11, "Rate": 150.0, "%I": 76.22, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4798, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.18, "Rate": 150.0, "%I": 76.46, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4819, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "MW Loss": 0.03, "MVAR Loss": 11.28, "Rate": 150.0, "%I": 76.8, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4788, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.13, "Rate": 150.0, "%I": 76.3, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4803, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.2, "Rate": 150.0, "%I": 76.54, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4863, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.48, "Rate": 150.0, "%I": 77.49, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4777, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.08, "Rate": 150.0, "%I": 76.13, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4791, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.15, "Rate": 150.0, "%I": 76.36, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4804, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.21, "Rate": 150.0, "%I": 76.55, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4781, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.1, "Rate": 150.0, "%I": 76.19, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4796, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.17, "Rate": 150.0, "%I": 76.43, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4808, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.23, "Rate": 150.0, "%I": 76.62, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4785, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.12, "Rate": 150.0, "%I": 76.26, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4800, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.19, "Rate": 150.0, "%I": 76.5, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4847, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.41, "Rate": 150.0, "%I": 77.25, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4775, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.08, "Rate": 150.0, "%I": 76.1, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4790, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.14, "Rate": 150.0, "%I": 76.33, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4802, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.2, "Rate": 150.0, "%I": 76.53, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4779, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.09, "Rate": 150.0, "%I": 76.16, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4794, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.16, "Rate": 150.0, "%I": 76.4, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4806, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.22, "Rate": 150.0, "%I": 76.6, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4784, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.11, "Rate": 150.0, "%I": 76.23, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4799, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.18, "Rate": 150.0, "%I": 76.47, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4836, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.36, "Rate": 150.0, "%I": 77.07, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}]}}, {"mode": "vega-lite"});
</script>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=c41984e0-4d83-4d53-8a3b-95a79d3532b3">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h5 id="Checking-branch-loading-greater-than-80%25">Checking branch loading greater than 80%<a class="anchor-link" href="#Checking-branch-loading-greater-than-80%25">¶</a></h5>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=14d7afe1">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [11]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">branch_overload</span> <span class="o">=</span> <span class="n">branch_loading</span><span class="p">[</span><span class="n">branch_loading</span><span class="p">[</span><span class="s1">'%I'</span><span class="p">]</span> <span class="o">&gt;</span> <span class="mf">80.0</span><span class="p">]</span><span class="o">.</span><span class="n">reset_index</span><span class="p">(</span><span class="n">drop</span><span class="o">=</span><span class="kc">True</span><span class="p">)</span>
<span class="n">branch_overload</span><span class="p">[</span><span class="s1">'Branch'</span><span class="p">]</span> <span class="o">=</span> <span class="n">branch_overload</span><span class="p">[</span><span class="s1">'From Bus'</span><span class="p">]</span><span class="o">.</span><span class="n">astype</span><span class="p">(</span><span class="nb">str</span><span class="p">)</span> <span class="o">+</span> <span class="s1">' '</span> <span class="o">+</span> <span class="n">branch_overload</span><span class="p">[</span><span class="s1">'From Bus Ext'</span><span class="p">]</span> <span class="o">+</span> <span class="s1">' to '</span> <span class="o">+</span> \
<span class="n">branch_overload</span><span class="p">[</span><span class="s1">'To Bus'</span><span class="p">]</span><span class="o">.</span><span class="n">astype</span><span class="p">(</span><span class="nb">str</span><span class="p">)</span> <span class="o">+</span> <span class="s1">' '</span><span class="o">+</span> <span class="n">branch_overload</span><span class="p">[</span><span class="s1">'To Bus Ext'</span><span class="p">]</span> <span class="o">+</span> <span class="s1">' '</span> <span class="o">+</span> <span class="n">branch_overload</span><span class="p">[</span><span class="s1">'Ckt ID'</span><span class="p">]</span><span class="o">.</span><span class="n">astype</span><span class="p">(</span><span class="nb">str</span><span class="p">)</span>
<span class="n">list_branch</span> <span class="o">=</span> <span class="n">branch_overload</span><span class="p">[</span><span class="s1">'Branch'</span><span class="p">]</span><span class="o">.</span><span class="n">unique</span><span class="p">()</span>
<span class="nb">print</span><span class="p">(</span><span class="n">list_branch</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child">
<div class="jp-OutputPrompt jp-OutputArea-prompt"></div>
<div class="jp-RenderedText jp-OutputArea-output" data-mime-type="text/plain" tabindex="0">
<pre>['154 DOWNTN      230.00 to 203 EAST230     230.00 1'
 '203 EAST230     230.00 to 154 DOWNTN      230.00 1']
</pre>
</div>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=891f62c6">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [12]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">branch_overload</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child jp-OutputArea-executeResult">
<div class="jp-OutputPrompt jp-OutputArea-prompt">Out[12]:</div>
<div class="jp-RenderedHTMLCommon jp-RenderedHTML jp-OutputArea-output jp-OutputArea-executeResult" data-mime-type="text/html" tabindex="0">
<div>
<style scoped="">
    .dataframe tbody tr th:only-of-type {
        vertical-align: middle;
    }

    .dataframe tbody tr th {
        vertical-align: top;
    }

    .dataframe thead th {
        text-align: right;
    }
</style>
<table border="1" class="dataframe">
<thead>
<tr style="text-align: right;">
<th></th>
<th>Scenario</th>
<th>From Bus</th>
<th>From Bus Ext</th>
<th>To Bus</th>
<th>To Bus Ext</th>
<th>Ckt ID</th>
<th>Non Metered Bus</th>
<th>Branch I</th>
<th>Branch Flow MW</th>
<th>Branch Flow MVAR</th>
<th>Branch MVA</th>
<th>MW Loss</th>
<th>MVAR Loss</th>
<th>Rate</th>
<th>%I</th>
<th>%MVA</th>
<th>From Bus V</th>
<th>To Bus V</th>
<th>Branch</th>
</tr>
</thead>
<tbody>
<tr>
<th>0</th>
<td>Solar = 0 MW, Hydro = 400 MW, RLS</td>
<td>154</td>
<td>DOWNTN      230.00</td>
<td>203</td>
<td>EAST230     230.00</td>
<td>1</td>
<td>203</td>
<td>403</td>
<td>-148.20</td>
<td>-49.84</td>
<td>156.36</td>
<td>1.01</td>
<td>10.15</td>
<td>200.0</td>
<td>80.37</td>
<td>78.18</td>
<td>230.00</td>
<td>230.00</td>
<td>154 DOWNTN      230.00 to 203 EAST230     230....</td>
</tr>
<tr>
<th>1</th>
<td>Solar = 0 MW, Hydro = 400 MW, HLS</td>
<td>154</td>
<td>DOWNTN      230.00</td>
<td>203</td>
<td>EAST230     230.00</td>
<td>1</td>
<td>203</td>
<td>410</td>
<td>-151.11</td>
<td>-48.88</td>
<td>158.82</td>
<td>1.05</td>
<td>10.52</td>
<td>200.0</td>
<td>81.78</td>
<td>79.41</td>
<td>230.00</td>
<td>230.00</td>
<td>154 DOWNTN      230.00 to 203 EAST230     230....</td>
</tr>
<tr>
<th>2</th>
<td>Solar = 0 MW, Hydro = 400 MW, HLS</td>
<td>203</td>
<td>EAST230     230.00</td>
<td>154</td>
<td>DOWNTN      230.00</td>
<td>1</td>
<td>203</td>
<td>402</td>
<td>152.16</td>
<td>49.71</td>
<td>160.08</td>
<td>1.05</td>
<td>10.52</td>
<td>200.0</td>
<td>80.26</td>
<td>80.04</td>
<td>230.00</td>
<td>230.00</td>
<td>203 EAST230     230.00 to 154 DOWNTN      230....</td>
</tr>
<tr>
<th>3</th>
<td>Solar = 0 MW, Hydro = 500 MW, LLS</td>
<td>154</td>
<td>DOWNTN      230.00</td>
<td>203</td>
<td>EAST230     230.00</td>
<td>1</td>
<td>203</td>
<td>430</td>
<td>-160.66</td>
<td>-45.89</td>
<td>167.08</td>
<td>1.16</td>
<td>11.59</td>
<td>200.0</td>
<td>85.76</td>
<td>83.54</td>
<td>230.00</td>
<td>230.00</td>
<td>154 DOWNTN      230.00 to 203 EAST230     230....</td>
</tr>
<tr>
<th>4</th>
<td>Solar = 0 MW, Hydro = 500 MW, LLS</td>
<td>203</td>
<td>EAST230     230.00</td>
<td>154</td>
<td>DOWNTN      230.00</td>
<td>1</td>
<td>203</td>
<td>423</td>
<td>161.82</td>
<td>47.74</td>
<td>168.71</td>
<td>1.16</td>
<td>11.59</td>
<td>200.0</td>
<td>84.38</td>
<td>84.36</td>
<td>230.00</td>
<td>230.00</td>
<td>203 EAST230     230.00 to 154 DOWNTN      230....</td>
</tr>
<tr>
<th>5</th>
<td>Solar = 0 MW, Hydro = 500 MW, RLS</td>
<td>154</td>
<td>DOWNTN      230.00</td>
<td>203</td>
<td>EAST230     230.00</td>
<td>1</td>
<td>203</td>
<td>439</td>
<td>-164.20</td>
<td>-44.58</td>
<td>170.14</td>
<td>1.21</td>
<td>12.08</td>
<td>200.0</td>
<td>87.51</td>
<td>85.07</td>
<td>230.00</td>
<td>230.00</td>
<td>154 DOWNTN      230.00 to 203 EAST230     230....</td>
</tr>
<tr>
<th>6</th>
<td>Solar = 0 MW, Hydro = 500 MW, RLS</td>
<td>203</td>
<td>EAST230     230.00</td>
<td>154</td>
<td>DOWNTN      230.00</td>
<td>1</td>
<td>203</td>
<td>432</td>
<td>165.40</td>
<td>46.96</td>
<td>171.94</td>
<td>1.21</td>
<td>12.08</td>
<td>200.0</td>
<td>86.19</td>
<td>85.97</td>
<td>230.00</td>
<td>230.00</td>
<td>203 EAST230     230.00 to 154 DOWNTN      230....</td>
</tr>
<tr>
<th>7</th>
<td>Solar = 0 MW, Hydro = 500 MW, HLS</td>
<td>154</td>
<td>DOWNTN      230.00</td>
<td>203</td>
<td>EAST230     230.00</td>
<td>1</td>
<td>203</td>
<td>448</td>
<td>-166.97</td>
<td>-44.90</td>
<td>172.90</td>
<td>1.26</td>
<td>12.60</td>
<td>200.0</td>
<td>89.33</td>
<td>86.45</td>
<td>230.00</td>
<td>230.00</td>
<td>154 DOWNTN      230.00 to 203 EAST230     230....</td>
</tr>
<tr>
<th>8</th>
<td>Solar = 0 MW, Hydro = 500 MW, HLS</td>
<td>203</td>
<td>EAST230     230.00</td>
<td>154</td>
<td>DOWNTN      230.00</td>
<td>1</td>
<td>203</td>
<td>441</td>
<td>168.23</td>
<td>47.88</td>
<td>174.91</td>
<td>1.26</td>
<td>12.60</td>
<td>200.0</td>
<td>88.02</td>
<td>87.46</td>
<td>230.00</td>
<td>230.00</td>
<td>203 EAST230     230.00 to 154 DOWNTN      230....</td>
</tr>
<tr>
<th>9</th>
<td>Solar = 0 MW, Hydro = 600 MW, LLS</td>
<td>154</td>
<td>DOWNTN      230.00</td>
<td>203</td>
<td>EAST230     230.00</td>
<td>1</td>
<td>203</td>
<td>467</td>
<td>-176.61</td>
<td>-40.31</td>
<td>181.15</td>
<td>1.37</td>
<td>13.70</td>
<td>200.0</td>
<td>93.04</td>
<td>90.58</td>
<td>230.00</td>
<td>230.00</td>
<td>154 DOWNTN      230.00 to 203 EAST230     230....</td>
</tr>
<tr>
<th>10</th>
<td>Solar = 0 MW, Hydro = 600 MW, LLS</td>
<td>203</td>
<td>EAST230     230.00</td>
<td>154</td>
<td>DOWNTN      230.00</td>
<td>1</td>
<td>203</td>
<td>461</td>
<td>177.98</td>
<td>44.29</td>
<td>183.41</td>
<td>1.37</td>
<td>13.70</td>
<td>200.0</td>
<td>91.90</td>
<td>91.70</td>
<td>230.00</td>
<td>230.00</td>
<td>203 EAST230     230.00 to 154 DOWNTN      230....</td>
</tr>
<tr>
<th>11</th>
<td>Solar = 0 MW, Hydro = 600 MW, RLS</td>
<td>154</td>
<td>DOWNTN      230.00</td>
<td>203</td>
<td>EAST230     230.00</td>
<td>1</td>
<td>203</td>
<td>476</td>
<td>-180.10</td>
<td>-38.90</td>
<td>184.25</td>
<td>1.42</td>
<td>14.24</td>
<td>200.0</td>
<td>94.83</td>
<td>92.12</td>
<td>230.00</td>
<td>230.00</td>
<td>154 DOWNTN      230.00 to 203 EAST230     230....</td>
</tr>
<tr>
<th>12</th>
<td>Solar = 0 MW, Hydro = 600 MW, RLS</td>
<td>203</td>
<td>EAST230     230.00</td>
<td>154</td>
<td>DOWNTN      230.00</td>
<td>1</td>
<td>203</td>
<td>470</td>
<td>181.52</td>
<td>43.47</td>
<td>186.65</td>
<td>1.42</td>
<td>14.24</td>
<td>200.0</td>
<td>93.74</td>
<td>93.33</td>
<td>230.00</td>
<td>230.00</td>
<td>203 EAST230     230.00 to 154 DOWNTN      230....</td>
</tr>
<tr>
<th>13</th>
<td>Solar = 0 MW, Hydro = 600 MW, HLS</td>
<td>154</td>
<td>DOWNTN      230.00</td>
<td>203</td>
<td>EAST230     230.00</td>
<td>1</td>
<td>203</td>
<td>493</td>
<td>-182.65</td>
<td>-44.48</td>
<td>187.99</td>
<td>1.53</td>
<td>15.30</td>
<td>200.0</td>
<td>98.32</td>
<td>93.99</td>
<td>230.00</td>
<td>230.00</td>
<td>154 DOWNTN      230.00 to 203 EAST230     230....</td>
</tr>
<tr>
<th>14</th>
<td>Solar = 0 MW, Hydro = 600 MW, HLS</td>
<td>203</td>
<td>EAST230     230.00</td>
<td>154</td>
<td>DOWNTN      230.00</td>
<td>1</td>
<td>203</td>
<td>487</td>
<td>184.18</td>
<td>50.38</td>
<td>190.95</td>
<td>1.53</td>
<td>15.30</td>
<td>200.0</td>
<td>97.10</td>
<td>95.47</td>
<td>230.00</td>
<td>230.00</td>
<td>203 EAST230     230.00 to 154 DOWNTN      230....</td>
</tr>
<tr>
<th>15</th>
<td>Solar = 50 MW, Hydro = 500 MW, LLS</td>
<td>154</td>
<td>DOWNTN      230.00</td>
<td>203</td>
<td>EAST230     230.00</td>
<td>1</td>
<td>203</td>
<td>416</td>
<td>-154.76</td>
<td>-47.40</td>
<td>161.85</td>
<td>1.09</td>
<td>10.85</td>
<td>200.0</td>
<td>83.05</td>
<td>80.93</td>
<td>230.00</td>
<td>230.00</td>
<td>154 DOWNTN      230.00 to 203 EAST230     230....</td>
</tr>
<tr>
<th>16</th>
<td>Solar = 50 MW, Hydro = 500 MW, LLS</td>
<td>203</td>
<td>EAST230     230.00</td>
<td>154</td>
<td>DOWNTN      230.00</td>
<td>1</td>
<td>203</td>
<td>409</td>
<td>155.84</td>
<td>48.51</td>
<td>163.22</td>
<td>1.09</td>
<td>10.85</td>
<td>200.0</td>
<td>81.59</td>
<td>81.61</td>
<td>230.00</td>
<td>230.00</td>
<td>203 EAST230     230.00 to 154 DOWNTN      230....</td>
</tr>
<tr>
<th>17</th>
<td>Solar = 50 MW, Hydro = 500 MW, RLS</td>
<td>154</td>
<td>DOWNTN      230.00</td>
<td>203</td>
<td>EAST230     230.00</td>
<td>1</td>
<td>203</td>
<td>425</td>
<td>-158.31</td>
<td>-46.15</td>
<td>164.89</td>
<td>1.13</td>
<td>11.33</td>
<td>200.0</td>
<td>84.78</td>
<td>82.45</td>
<td>230.00</td>
<td>230.00</td>
<td>154 DOWNTN      230.00 to 203 EAST230     230....</td>
</tr>
<tr>
<th>18</th>
<td>Solar = 50 MW, Hydro = 500 MW, RLS</td>
<td>203</td>
<td>EAST230     230.00</td>
<td>154</td>
<td>DOWNTN      230.00</td>
<td>1</td>
<td>203</td>
<td>418</td>
<td>159.44</td>
<td>47.77</td>
<td>166.44</td>
<td>1.13</td>
<td>11.33</td>
<td>200.0</td>
<td>83.39</td>
<td>83.22</td>
<td>230.00</td>
<td>230.00</td>
<td>203 EAST230     230.00 to 154 DOWNTN      230....</td>
</tr>
<tr>
<th>19</th>
<td>Solar = 50 MW, Hydro = 500 MW, HLS</td>
<td>154</td>
<td>DOWNTN      230.00</td>
<td>203</td>
<td>EAST230     230.00</td>
<td>1</td>
<td>203</td>
<td>432</td>
<td>-161.20</td>
<td>-45.16</td>
<td>167.40</td>
<td>1.17</td>
<td>11.72</td>
<td>200.0</td>
<td>86.23</td>
<td>83.70</td>
<td>230.00</td>
<td>230.00</td>
<td>154 DOWNTN      230.00 to 203 EAST230     230....</td>
</tr>
<tr>
<th>20</th>
<td>Solar = 50 MW, Hydro = 500 MW, HLS</td>
<td>203</td>
<td>EAST230     230.00</td>
<td>154</td>
<td>DOWNTN      230.00</td>
<td>1</td>
<td>203</td>
<td>426</td>
<td>162.37</td>
<td>47.22</td>
<td>169.09</td>
<td>1.17</td>
<td>11.72</td>
<td>200.0</td>
<td>84.87</td>
<td>84.55</td>
<td>230.00</td>
<td>230.00</td>
<td>203 EAST230     230.00 to 154 DOWNTN      230....</td>
</tr>
<tr>
<th>21</th>
<td>Solar = 50 MW, Hydro = 600 MW, LLS</td>
<td>154</td>
<td>DOWNTN      230.00</td>
<td>203</td>
<td>EAST230     230.00</td>
<td>1</td>
<td>203</td>
<td>453</td>
<td>-170.73</td>
<td>-41.94</td>
<td>175.81</td>
<td>1.29</td>
<td>12.88</td>
<td>200.0</td>
<td>90.26</td>
<td>87.90</td>
<td>230.00</td>
<td>230.00</td>
<td>154 DOWNTN      230.00 to 203 EAST230     230....</td>
</tr>
<tr>
<th>22</th>
<td>Solar = 50 MW, Hydro = 600 MW, LLS</td>
<td>203</td>
<td>EAST230     230.00</td>
<td>154</td>
<td>DOWNTN      230.00</td>
<td>1</td>
<td>203</td>
<td>447</td>
<td>172.02</td>
<td>45.09</td>
<td>177.83</td>
<td>1.29</td>
<td>12.88</td>
<td>200.0</td>
<td>89.05</td>
<td>88.91</td>
<td>230.00</td>
<td>230.00</td>
<td>203 EAST230     230.00 to 154 DOWNTN      230....</td>
</tr>
<tr>
<th>23</th>
<td>Solar = 50 MW, Hydro = 600 MW, RLS</td>
<td>154</td>
<td>DOWNTN      230.00</td>
<td>203</td>
<td>EAST230     230.00</td>
<td>1</td>
<td>203</td>
<td>462</td>
<td>-174.22</td>
<td>-40.60</td>
<td>178.89</td>
<td>1.34</td>
<td>13.40</td>
<td>200.0</td>
<td>92.04</td>
<td>89.45</td>
<td>230.00</td>
<td>230.00</td>
<td>154 DOWNTN      230.00 to 203 EAST230     230....</td>
</tr>
<tr>
<th>24</th>
<td>Solar = 50 MW, Hydro = 600 MW, RLS</td>
<td>203</td>
<td>EAST230     230.00</td>
<td>154</td>
<td>DOWNTN      230.00</td>
<td>1</td>
<td>203</td>
<td>456</td>
<td>175.56</td>
<td>44.32</td>
<td>181.07</td>
<td>1.34</td>
<td>13.40</td>
<td>200.0</td>
<td>90.88</td>
<td>90.53</td>
<td>230.00</td>
<td>230.00</td>
<td>203 EAST230     230.00 to 154 DOWNTN      230....</td>
</tr>
<tr>
<th>25</th>
<td>Solar = 50 MW, Hydro = 600 MW, HLS</td>
<td>154</td>
<td>DOWNTN      230.00</td>
<td>203</td>
<td>EAST230     230.00</td>
<td>1</td>
<td>203</td>
<td>476</td>
<td>-176.84</td>
<td>-44.47</td>
<td>182.35</td>
<td>1.43</td>
<td>14.26</td>
<td>200.0</td>
<td>94.97</td>
<td>91.18</td>
<td>230.00</td>
<td>230.00</td>
<td>154 DOWNTN      230.00 to 203 EAST230     230....</td>
</tr>
<tr>
<th>26</th>
<td>Solar = 50 MW, Hydro = 600 MW, HLS</td>
<td>203</td>
<td>EAST230     230.00</td>
<td>154</td>
<td>DOWNTN      230.00</td>
<td>1</td>
<td>203</td>
<td>470</td>
<td>178.27</td>
<td>49.26</td>
<td>184.95</td>
<td>1.43</td>
<td>14.26</td>
<td>200.0</td>
<td>93.73</td>
<td>92.48</td>
<td>230.00</td>
<td>230.00</td>
<td>203 EAST230     230.00 to 154 DOWNTN      230....</td>
</tr>
<tr>
<th>27</th>
<td>Solar = 100 MW, Hydro = 500 MW, LLS</td>
<td>154</td>
<td>DOWNTN      230.00</td>
<td>203</td>
<td>EAST230     230.00</td>
<td>1</td>
<td>203</td>
<td>403</td>
<td>-148.85</td>
<td>-49.01</td>
<td>156.71</td>
<td>1.02</td>
<td>10.15</td>
<td>200.0</td>
<td>80.39</td>
<td>78.35</td>
<td>230.00</td>
<td>230.00</td>
<td>154 DOWNTN      230.00 to 203 EAST230     230....</td>
</tr>
<tr>
<th>28</th>
<td>Solar = 100 MW, Hydro = 500 MW, RLS</td>
<td>154</td>
<td>DOWNTN      230.00</td>
<td>203</td>
<td>EAST230     230.00</td>
<td>1</td>
<td>203</td>
<td>412</td>
<td>-152.40</td>
<td>-47.88</td>
<td>159.75</td>
<td>1.06</td>
<td>10.61</td>
<td>200.0</td>
<td>82.12</td>
<td>79.87</td>
<td>230.00</td>
<td>230.00</td>
<td>154 DOWNTN      230.00 to 203 EAST230     230....</td>
</tr>
<tr>
<th>29</th>
<td>Solar = 100 MW, Hydro = 500 MW, RLS</td>
<td>203</td>
<td>EAST230     230.00</td>
<td>154</td>
<td>DOWNTN      230.00</td>
<td>1</td>
<td>203</td>
<td>404</td>
<td>153.46</td>
<td>48.78</td>
<td>161.03</td>
<td>1.06</td>
<td>10.61</td>
<td>200.0</td>
<td>80.63</td>
<td>80.51</td>
<td>230.00</td>
<td>230.00</td>
<td>203 EAST230     230.00 to 154 DOWNTN      230....</td>
</tr>
<tr>
<th>30</th>
<td>Solar = 100 MW, Hydro = 500 MW, HLS</td>
<td>154</td>
<td>DOWNTN      230.00</td>
<td>203</td>
<td>EAST230     230.00</td>
<td>1</td>
<td>203</td>
<td>419</td>
<td>-155.30</td>
<td>-46.93</td>
<td>162.24</td>
<td>1.10</td>
<td>10.99</td>
<td>200.0</td>
<td>83.55</td>
<td>81.12</td>
<td>230.00</td>
<td>230.00</td>
<td>154 DOWNTN      230.00 to 203 EAST230     230....</td>
</tr>
<tr>
<th>31</th>
<td>Solar = 100 MW, Hydro = 500 MW, HLS</td>
<td>203</td>
<td>EAST230     230.00</td>
<td>154</td>
<td>DOWNTN      230.00</td>
<td>1</td>
<td>203</td>
<td>412</td>
<td>156.40</td>
<td>48.24</td>
<td>163.67</td>
<td>1.10</td>
<td>10.99</td>
<td>200.0</td>
<td>82.11</td>
<td>81.84</td>
<td>230.00</td>
<td>230.00</td>
<td>203 EAST230     230.00 to 154 DOWNTN      230....</td>
</tr>
<tr>
<th>32</th>
<td>Solar = 100 MW, Hydro = 600 MW, LLS</td>
<td>154</td>
<td>DOWNTN      230.00</td>
<td>203</td>
<td>EAST230     230.00</td>
<td>1</td>
<td>203</td>
<td>439</td>
<td>-164.83</td>
<td>-43.70</td>
<td>170.53</td>
<td>1.21</td>
<td>12.09</td>
<td>200.0</td>
<td>87.53</td>
<td>85.26</td>
<td>230.00</td>
<td>230.00</td>
<td>154 DOWNTN      230.00 to 203 EAST230     230....</td>
</tr>
<tr>
<th>33</th>
<td>Solar = 100 MW, Hydro = 600 MW, LLS</td>
<td>203</td>
<td>EAST230     230.00</td>
<td>154</td>
<td>DOWNTN      230.00</td>
<td>1</td>
<td>203</td>
<td>432</td>
<td>166.04</td>
<td>46.06</td>
<td>172.31</td>
<td>1.21</td>
<td>12.09</td>
<td>200.0</td>
<td>86.24</td>
<td>86.16</td>
<td>230.00</td>
<td>230.00</td>
<td>203 EAST230     230.00 to 154 DOWNTN      230....</td>
</tr>
<tr>
<th>34</th>
<td>Solar = 100 MW, Hydro = 600 MW, RLS</td>
<td>154</td>
<td>DOWNTN      230.00</td>
<td>203</td>
<td>EAST230     230.00</td>
<td>1</td>
<td>203</td>
<td>448</td>
<td>-168.34</td>
<td>-42.46</td>
<td>173.61</td>
<td>1.26</td>
<td>12.60</td>
<td>200.0</td>
<td>89.30</td>
<td>86.80</td>
<td>230.00</td>
<td>230.00</td>
<td>154 DOWNTN      230.00 to 203 EAST230     230....</td>
</tr>
<tr>
<th>35</th>
<td>Solar = 100 MW, Hydro = 600 MW, RLS</td>
<td>203</td>
<td>EAST230     230.00</td>
<td>154</td>
<td>DOWNTN      230.00</td>
<td>1</td>
<td>203</td>
<td>442</td>
<td>169.60</td>
<td>45.36</td>
<td>175.56</td>
<td>1.26</td>
<td>12.60</td>
<td>200.0</td>
<td>88.06</td>
<td>87.78</td>
<td>230.00</td>
<td>230.00</td>
<td>203 EAST230     230.00 to 154 DOWNTN      230....</td>
</tr>
<tr>
<th>36</th>
<td>Solar = 100 MW, Hydro = 600 MW, HLS</td>
<td>154</td>
<td>DOWNTN      230.00</td>
<td>203</td>
<td>EAST230     230.00</td>
<td>1</td>
<td>203</td>
<td>460</td>
<td>-171.01</td>
<td>-45.06</td>
<td>176.85</td>
<td>1.33</td>
<td>13.32</td>
<td>200.0</td>
<td>91.82</td>
<td>88.42</td>
<td>230.00</td>
<td>230.00</td>
<td>154 DOWNTN      230.00 to 203 EAST230     230....</td>
</tr>
<tr>
<th>37</th>
<td>Solar = 100 MW, Hydro = 600 MW, HLS</td>
<td>203</td>
<td>EAST230     230.00</td>
<td>154</td>
<td>DOWNTN      230.00</td>
<td>1</td>
<td>203</td>
<td>454</td>
<td>172.34</td>
<td>48.85</td>
<td>179.13</td>
<td>1.33</td>
<td>13.32</td>
<td>200.0</td>
<td>90.53</td>
<td>89.57</td>
<td>230.00</td>
<td>230.00</td>
<td>203 EAST230     230.00 to 154 DOWNTN      230....</td>
</tr>
</tbody>
</table>
</div>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=b691074d">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<p>Transmission line branch overload plot</p>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=8f4854df">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [13]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">alt</span><span class="o">.</span><span class="n">Chart</span><span class="p">(</span><span class="n">branch_overload</span><span class="p">)</span><span class="o">.</span><span class="n">mark_line</span><span class="p">()</span><span class="o">.</span><span class="n">encode</span><span class="p">(</span>
    <span class="n">alt</span><span class="o">.</span><span class="n">X</span><span class="p">(</span><span class="s1">'%I'</span><span class="p">,</span> <span class="n">scale</span><span class="o">=</span><span class="n">alt</span><span class="o">.</span><span class="n">Scale</span><span class="p">(</span><span class="n">zero</span><span class="o">=</span><span class="kc">False</span><span class="p">)),</span>
    <span class="n">alt</span><span class="o">.</span><span class="n">Y</span><span class="p">(</span><span class="s1">'Scenario'</span><span class="p">,</span> <span class="n">sort</span><span class="o">=</span><span class="s1">'-x'</span><span class="p">),</span>
    <span class="n">alt</span><span class="o">.</span><span class="n">Color</span><span class="p">(</span><span class="s1">'Branch'</span><span class="p">,</span> <span class="n">legend</span><span class="o">=</span><span class="kc">None</span><span class="p">))</span><span class="o">.</span><span class="n">properties</span><span class="p">(</span><span class="n">height</span> <span class="o">=</span> <span class="mi">300</span><span class="p">,</span> <span class="n">width</span> <span class="o">=</span><span class="mi">400</span><span class="p">)</span><span class="o">.</span><span class="n">facet</span><span class="p">(</span><span class="s1">'Branch'</span><span class="p">,</span><span class="n">columns</span><span class="o">=</span><span class="mi">3</span><span class="p">)</span><span class="o">.</span><span class="n">resolve_scale</span><span class="p">(</span><span class="n">x</span><span class="o">=</span><span class="s1">'independent'</span><span class="p">,</span> <span class="n">y</span> <span class="o">=</span> <span class="s1">'independent'</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child jp-OutputArea-executeResult">
<div class="jp-OutputPrompt jp-OutputArea-prompt">Out[13]:</div>
<div class="jp-RenderedHTMLCommon jp-RenderedHTML jp-OutputArea-output jp-OutputArea-executeResult" data-mime-type="text/html" tabindex="0">
<style>
  #altair-viz-c39fbc7a91da462c83940e7e3a750116.vega-embed {
    width: 100%;
    display: flex;
  }

  #altair-viz-c39fbc7a91da462c83940e7e3a750116.vega-embed details,
  #altair-viz-c39fbc7a91da462c83940e7e3a750116.vega-embed details summary {
    position: relative;
  }
</style>
<div id="altair-viz-c39fbc7a91da462c83940e7e3a750116"></div>
<script type="text/javascript">
  var VEGA_DEBUG = (typeof VEGA_DEBUG == "undefined") ? {} : VEGA_DEBUG;
  (function(spec, embedOpt){
    let outputDiv = document.currentScript.previousElementSibling;
    if (outputDiv.id !== "altair-viz-c39fbc7a91da462c83940e7e3a750116") {
      outputDiv = document.getElementById("altair-viz-c39fbc7a91da462c83940e7e3a750116");
    }
    const paths = {
      "vega": "https://cdn.jsdelivr.net/npm/vega@5?noext",
      "vega-lib": "https://cdn.jsdelivr.net/npm/vega-lib?noext",
      "vega-lite": "https://cdn.jsdelivr.net/npm/vega-lite@5.20.1?noext",
      "vega-embed": "https://cdn.jsdelivr.net/npm/vega-embed@6?noext",
    };

    function maybeLoadScript(lib, version) {
      var key = `${lib.replace("-", "")}_version`;
      return (VEGA_DEBUG[key] == version) ?
        Promise.resolve(paths[lib]) :
        new Promise(function(resolve, reject) {
          var s = document.createElement('script');
          document.getElementsByTagName("head")[0].appendChild(s);
          s.async = true;
          s.onload = () => {
            VEGA_DEBUG[key] = version;
            return resolve(paths[lib]);
          };
          s.onerror = () => reject(`Error loading script: ${paths[lib]}`);
          s.src = paths[lib];
        });
    }

    function showError(err) {
      outputDiv.innerHTML = `<div class="error" style="color:red;">${err}</div>`;
      throw err;
    }

    function displayChart(vegaEmbed) {
      vegaEmbed(outputDiv, spec, embedOpt)
        .catch(err => showError(`Javascript Error: ${err.message}<br>This usually means there's a typo in your chart specification. See the javascript console for the full traceback.`));
    }

    if(typeof define === "function" && define.amd) {
      requirejs.config({paths});
      require(["vega-embed"], displayChart, err => showError(`Error loading script: ${err.message}`));
    } else {
      maybeLoadScript("vega", "5")
        .then(() => maybeLoadScript("vega-lite", "5.20.1"))
        .then(() => maybeLoadScript("vega-embed", "6"))
        .catch(showError)
        .then(() => displayChart(vegaEmbed));
    }
  })({"config": {"view": {"continuousWidth": 300, "continuousHeight": 300}}, "data": {"name": "data-bdb2a705a94ac944657ce948f9151717"}, "facet": {"field": "Branch", "type": "nominal"}, "spec": {"mark": {"type": "line"}, "encoding": {"color": {"field": "Branch", "legend": null, "type": "nominal"}, "x": {"field": "%I", "scale": {"zero": false}, "type": "quantitative"}, "y": {"field": "Scenario", "sort": "-x", "type": "nominal"}}, "height": 300, "width": 400}, "columns": 3, "resolve": {"scale": {"x": "independent", "y": "independent"}}, "$schema": "https://vega.github.io/schema/vega-lite/v5.20.1.json", "datasets": {"data-bdb2a705a94ac944657ce948f9151717": [{"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 403, "Branch Flow MW": -148.2, "Branch Flow MVAR": -49.84, "Branch MVA": 156.36, "MW Loss": 1.01, "MVAR Loss": 10.15, "Rate": 200.0, "%I": 80.37, "%MVA": 78.18, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 410, "Branch Flow MW": -151.11, "Branch Flow MVAR": -48.88, "Branch MVA": 158.82, "MW Loss": 1.05, "MVAR Loss": 10.52, "Rate": 200.0, "%I": 81.78, "%MVA": 79.41, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 402, "Branch Flow MW": 152.16, "Branch Flow MVAR": 49.71, "Branch MVA": 160.08, "MW Loss": 1.05, "MVAR Loss": 10.52, "Rate": 200.0, "%I": 80.26, "%MVA": 80.04, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 430, "Branch Flow MW": -160.66, "Branch Flow MVAR": -45.89, "Branch MVA": 167.08, "MW Loss": 1.16, "MVAR Loss": 11.59, "Rate": 200.0, "%I": 85.76, "%MVA": 83.54, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 423, "Branch Flow MW": 161.82, "Branch Flow MVAR": 47.74, "Branch MVA": 168.71, "MW Loss": 1.16, "MVAR Loss": 11.59, "Rate": 200.0, "%I": 84.38, "%MVA": 84.36, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 439, "Branch Flow MW": -164.2, "Branch Flow MVAR": -44.58, "Branch MVA": 170.14, "MW Loss": 1.21, "MVAR Loss": 12.08, "Rate": 200.0, "%I": 87.51, "%MVA": 85.07, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 432, "Branch Flow MW": 165.4, "Branch Flow MVAR": 46.96, "Branch MVA": 171.94, "MW Loss": 1.21, "MVAR Loss": 12.08, "Rate": 200.0, "%I": 86.19, "%MVA": 85.97, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 448, "Branch Flow MW": -166.97, "Branch Flow MVAR": -44.9, "Branch MVA": 172.9, "MW Loss": 1.26, "MVAR Loss": 12.6, "Rate": 200.0, "%I": 89.33, "%MVA": 86.45, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 441, "Branch Flow MW": 168.23, "Branch Flow MVAR": 47.88, "Branch MVA": 174.91, "MW Loss": 1.26, "MVAR Loss": 12.6, "Rate": 200.0, "%I": 88.02, "%MVA": 87.46, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 467, "Branch Flow MW": -176.61, "Branch Flow MVAR": -40.31, "Branch MVA": 181.15, "MW Loss": 1.37, "MVAR Loss": 13.7, "Rate": 200.0, "%I": 93.04, "%MVA": 90.58, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 461, "Branch Flow MW": 177.98, "Branch Flow MVAR": 44.29, "Branch MVA": 183.41, "MW Loss": 1.37, "MVAR Loss": 13.7, "Rate": 200.0, "%I": 91.9, "%MVA": 91.7, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 476, "Branch Flow MW": -180.1, "Branch Flow MVAR": -38.9, "Branch MVA": 184.25, "MW Loss": 1.42, "MVAR Loss": 14.24, "Rate": 200.0, "%I": 94.83, "%MVA": 92.12, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 470, "Branch Flow MW": 181.52, "Branch Flow MVAR": 43.47, "Branch MVA": 186.65, "MW Loss": 1.42, "MVAR Loss": 14.24, "Rate": 200.0, "%I": 93.74, "%MVA": 93.33, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 493, "Branch Flow MW": -182.65, "Branch Flow MVAR": -44.48, "Branch MVA": 187.99, "MW Loss": 1.53, "MVAR Loss": 15.3, "Rate": 200.0, "%I": 98.32, "%MVA": 93.99, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 487, "Branch Flow MW": 184.18, "Branch Flow MVAR": 50.38, "Branch MVA": 190.95, "MW Loss": 1.53, "MVAR Loss": 15.3, "Rate": 200.0, "%I": 97.1, "%MVA": 95.47, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 416, "Branch Flow MW": -154.76, "Branch Flow MVAR": -47.4, "Branch MVA": 161.85, "MW Loss": 1.09, "MVAR Loss": 10.85, "Rate": 200.0, "%I": 83.05, "%MVA": 80.93, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 409, "Branch Flow MW": 155.84, "Branch Flow MVAR": 48.51, "Branch MVA": 163.22, "MW Loss": 1.09, "MVAR Loss": 10.85, "Rate": 200.0, "%I": 81.59, "%MVA": 81.61, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 425, "Branch Flow MW": -158.31, "Branch Flow MVAR": -46.15, "Branch MVA": 164.89, "MW Loss": 1.13, "MVAR Loss": 11.33, "Rate": 200.0, "%I": 84.78, "%MVA": 82.45, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 418, "Branch Flow MW": 159.44, "Branch Flow MVAR": 47.77, "Branch MVA": 166.44, "MW Loss": 1.13, "MVAR Loss": 11.33, "Rate": 200.0, "%I": 83.39, "%MVA": 83.22, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 432, "Branch Flow MW": -161.2, "Branch Flow MVAR": -45.16, "Branch MVA": 167.4, "MW Loss": 1.17, "MVAR Loss": 11.72, "Rate": 200.0, "%I": 86.23, "%MVA": 83.7, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 426, "Branch Flow MW": 162.37, "Branch Flow MVAR": 47.22, "Branch MVA": 169.09, "MW Loss": 1.17, "MVAR Loss": 11.72, "Rate": 200.0, "%I": 84.87, "%MVA": 84.55, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 453, "Branch Flow MW": -170.73, "Branch Flow MVAR": -41.94, "Branch MVA": 175.81, "MW Loss": 1.29, "MVAR Loss": 12.88, "Rate": 200.0, "%I": 90.26, "%MVA": 87.9, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 447, "Branch Flow MW": 172.02, "Branch Flow MVAR": 45.09, "Branch MVA": 177.83, "MW Loss": 1.29, "MVAR Loss": 12.88, "Rate": 200.0, "%I": 89.05, "%MVA": 88.91, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 462, "Branch Flow MW": -174.22, "Branch Flow MVAR": -40.6, "Branch MVA": 178.89, "MW Loss": 1.34, "MVAR Loss": 13.4, "Rate": 200.0, "%I": 92.04, "%MVA": 89.45, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 456, "Branch Flow MW": 175.56, "Branch Flow MVAR": 44.32, "Branch MVA": 181.07, "MW Loss": 1.34, "MVAR Loss": 13.4, "Rate": 200.0, "%I": 90.88, "%MVA": 90.53, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 476, "Branch Flow MW": -176.84, "Branch Flow MVAR": -44.47, "Branch MVA": 182.35, "MW Loss": 1.43, "MVAR Loss": 14.26, "Rate": 200.0, "%I": 94.97, "%MVA": 91.18, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 470, "Branch Flow MW": 178.27, "Branch Flow MVAR": 49.26, "Branch MVA": 184.95, "MW Loss": 1.43, "MVAR Loss": 14.26, "Rate": 200.0, "%I": 93.73, "%MVA": 92.48, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 403, "Branch Flow MW": -148.85, "Branch Flow MVAR": -49.01, "Branch MVA": 156.71, "MW Loss": 1.02, "MVAR Loss": 10.15, "Rate": 200.0, "%I": 80.39, "%MVA": 78.35, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 412, "Branch Flow MW": -152.4, "Branch Flow MVAR": -47.88, "Branch MVA": 159.75, "MW Loss": 1.06, "MVAR Loss": 10.61, "Rate": 200.0, "%I": 82.12, "%MVA": 79.87, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 404, "Branch Flow MW": 153.46, "Branch Flow MVAR": 48.78, "Branch MVA": 161.03, "MW Loss": 1.06, "MVAR Loss": 10.61, "Rate": 200.0, "%I": 80.63, "%MVA": 80.51, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 419, "Branch Flow MW": -155.3, "Branch Flow MVAR": -46.93, "Branch MVA": 162.24, "MW Loss": 1.1, "MVAR Loss": 10.99, "Rate": 200.0, "%I": 83.55, "%MVA": 81.12, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 412, "Branch Flow MW": 156.4, "Branch Flow MVAR": 48.24, "Branch MVA": 163.67, "MW Loss": 1.1, "MVAR Loss": 10.99, "Rate": 200.0, "%I": 82.11, "%MVA": 81.84, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 439, "Branch Flow MW": -164.83, "Branch Flow MVAR": -43.7, "Branch MVA": 170.53, "MW Loss": 1.21, "MVAR Loss": 12.09, "Rate": 200.0, "%I": 87.53, "%MVA": 85.26, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 432, "Branch Flow MW": 166.04, "Branch Flow MVAR": 46.06, "Branch MVA": 172.31, "MW Loss": 1.21, "MVAR Loss": 12.09, "Rate": 200.0, "%I": 86.24, "%MVA": 86.16, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 448, "Branch Flow MW": -168.34, "Branch Flow MVAR": -42.46, "Branch MVA": 173.61, "MW Loss": 1.26, "MVAR Loss": 12.6, "Rate": 200.0, "%I": 89.3, "%MVA": 86.8, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 442, "Branch Flow MW": 169.6, "Branch Flow MVAR": 45.36, "Branch MVA": 175.56, "MW Loss": 1.26, "MVAR Loss": 12.6, "Rate": 200.0, "%I": 88.06, "%MVA": 87.78, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 460, "Branch Flow MW": -171.01, "Branch Flow MVAR": -45.06, "Branch MVA": 176.85, "MW Loss": 1.33, "MVAR Loss": 13.32, "Rate": 200.0, "%I": 91.82, "%MVA": 88.42, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 454, "Branch Flow MW": 172.34, "Branch Flow MVAR": 48.85, "Branch MVA": 179.13, "MW Loss": 1.33, "MVAR Loss": 13.32, "Rate": 200.0, "%I": 90.53, "%MVA": 89.57, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}]}}, {"mode": "vega-lite"});
</script>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=0607f01a-07b0-4258-9fd2-26fdcfc7052d">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h5 id="Bus-Voltage">Bus Voltage<a class="anchor-link" href="#Bus-Voltage">¶</a></h5>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell jp-mod-noOutputs" id="cell-id=bdc31424">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [14]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">list_volt</span> <span class="o">=</span> <span class="p">[]</span>
<span class="n">list_gens</span> <span class="o">=</span> <span class="p">[</span><span class="mi">0</span><span class="p">,</span><span class="mi">50</span><span class="p">,</span><span class="mi">100</span><span class="p">]</span>
<span class="n">list_lsc</span> <span class="o">=</span> <span class="p">[</span><span class="s1">'LLS'</span><span class="p">,</span><span class="s1">'RLS'</span><span class="p">,</span><span class="s1">'HLS'</span><span class="p">]</span>
<span class="n">list_gen_hydro</span> <span class="o">=</span> <span class="p">[</span><span class="mi">400</span><span class="p">,</span><span class="mi">500</span><span class="p">,</span><span class="mi">600</span><span class="p">]</span> <span class="c1">#dry, average, wet hydological scenarios</span>
<span class="k">for</span> <span class="n">gen</span> <span class="ow">in</span> <span class="n">list_gens</span><span class="p">:</span>
    <span class="k">for</span> <span class="n">gen_hy</span> <span class="ow">in</span> <span class="n">list_gen_hydro</span><span class="p">:</span>
        <span class="k">for</span> <span class="n">lsc</span> <span class="ow">in</span> <span class="n">list_lsc</span><span class="p">:</span>
            <span class="n">file_sav_in</span> <span class="o">=</span> <span class="s1">'savnw_sol_'</span> <span class="o">+</span> <span class="nb">str</span><span class="p">(</span><span class="n">gen</span><span class="p">)</span> <span class="o">+</span><span class="s1">'_hy_'</span> <span class="o">+</span><span class="nb">str</span><span class="p">(</span><span class="n">gen_hy</span><span class="p">)</span> <span class="o">+</span><span class="s1">'_'</span> <span class="o">+</span> <span class="nb">str</span><span class="p">(</span><span class="n">lsc</span><span class="p">)</span><span class="o">+</span><span class="s1">'_volt.csv'</span>
            <span class="n">data_volt</span> <span class="o">=</span> <span class="n">pd</span><span class="o">.</span><span class="n">read_csv</span><span class="p">(</span><span class="n">file_sav_in</span><span class="p">,</span><span class="n">header</span><span class="o">=</span><span class="mi">1</span><span class="p">,</span> <span class="n">skiprows</span><span class="o">=</span><span class="mi">0</span><span class="p">)</span>
            <span class="n">data_volt</span><span class="p">[</span><span class="s1">'Scenario'</span><span class="p">]</span><span class="o">=</span> <span class="s1">'Solar = '</span> <span class="o">+</span> <span class="nb">str</span><span class="p">(</span><span class="n">gen</span><span class="p">)</span> <span class="o">+</span> <span class="s1">' MW, '</span> <span class="o">+</span><span class="s1">'Hydro = '</span> <span class="o">+</span><span class="nb">str</span><span class="p">(</span><span class="n">gen_hy</span><span class="p">)</span> <span class="o">+</span><span class="s1">' MW, '</span> <span class="o">+</span> <span class="n">lsc</span><span class="o">.</span><span class="n">upper</span><span class="p">()</span>
            <span class="n">list_volt</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="n">data_volt</span><span class="p">)</span>
<span class="n">data_all_volt</span> <span class="o">=</span> <span class="n">pd</span><span class="o">.</span><span class="n">concat</span><span class="p">(</span><span class="n">list_volt</span><span class="p">)</span><span class="o">.</span><span class="n">reset_index</span><span class="p">(</span><span class="n">drop</span><span class="o">=</span><span class="kc">True</span><span class="p">)</span>
<span class="n">data_all_volt</span> <span class="o">=</span> <span class="n">data_all_volt</span><span class="p">[[</span><span class="s1">'Scenario'</span><span class="p">,</span><span class="s1">'Bus Number'</span><span class="p">,</span> <span class="s1">'Bus Name'</span><span class="p">,</span> <span class="s1">'Area'</span><span class="p">,</span> <span class="s1">'Base Voltage'</span><span class="p">,</span> <span class="s1">'Bus Voltage(PU)'</span><span class="p">,</span><span class="s1">'Bus Voltage(kV)'</span><span class="p">]]</span>
</pre></div>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=d609c5a7-8c0f-4a45-8c8c-1dec81b7441a">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<p>Similar to branch loading categorization into brackets of loadings, voltages are also categorised into brackets</p>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell jp-mod-noOutputs" id="cell-id=838e8bc2-e37b-4052-b704-09db012d99b5">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [15]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">data_v</span> <span class="o">=</span> <span class="n">data_all_volt</span>
<span class="n">data_v</span><span class="p">[</span><span class="s1">'Voltage Range'</span><span class="p">]</span> <span class="o">=</span> <span class="s1">''</span>
<span class="n">data_v</span><span class="o">.</span><span class="n">loc</span><span class="p">[(</span><span class="n">data_v</span><span class="p">[</span><span class="s1">'Bus Voltage(PU)'</span><span class="p">]</span> <span class="o">&gt;</span><span class="mf">1.1</span><span class="p">),</span> <span class="s1">'Voltage Range'</span><span class="p">]</span> <span class="o">=</span> <span class="s1">'Vbus&gt;1.1'</span>
<span class="n">data_v</span><span class="o">.</span><span class="n">loc</span><span class="p">[(</span><span class="n">data_v</span><span class="p">[</span><span class="s1">'Bus Voltage(PU)'</span><span class="p">]</span> <span class="o">&lt;</span><span class="mf">1.1</span><span class="p">),</span> <span class="s1">'Voltage Range'</span><span class="p">]</span> <span class="o">=</span> <span class="s1">'1.05&lt;Vbus&lt;1.1'</span>
<span class="n">data_v</span><span class="o">.</span><span class="n">loc</span><span class="p">[(</span><span class="n">data_v</span><span class="p">[</span><span class="s1">'Bus Voltage(PU)'</span><span class="p">]</span> <span class="o">&lt;</span><span class="mf">1.05</span><span class="p">),</span> <span class="s1">'Voltage Range'</span><span class="p">]</span> <span class="o">=</span> <span class="s1">'1.0&lt;Vbus&lt;1.05'</span>
<span class="n">data_v</span><span class="o">.</span><span class="n">loc</span><span class="p">[(</span><span class="n">data_v</span><span class="p">[</span><span class="s1">'Bus Voltage(PU)'</span><span class="p">]</span> <span class="o">&lt;</span><span class="mf">1.0</span><span class="p">),</span> <span class="s1">'Voltage Range'</span><span class="p">]</span> <span class="o">=</span> <span class="s1">'0.95&lt;Vbus&lt;1.0'</span>
<span class="n">data_v</span><span class="o">.</span><span class="n">loc</span><span class="p">[(</span><span class="n">data_v</span><span class="p">[</span><span class="s1">'Bus Voltage(PU)'</span><span class="p">]</span> <span class="o">&lt;</span><span class="mf">0.95</span><span class="p">),</span> <span class="s1">'Voltage Range'</span><span class="p">]</span> <span class="o">=</span> <span class="s1">'0.95&lt;Vbus&lt;0.9'</span>
<span class="n">data_v</span><span class="o">.</span><span class="n">loc</span><span class="p">[(</span><span class="n">data_v</span><span class="p">[</span><span class="s1">'Bus Voltage(PU)'</span><span class="p">]</span> <span class="o">&lt;</span><span class="mf">0.9</span><span class="p">),</span> <span class="s1">'Voltage Range'</span><span class="p">]</span> <span class="o">=</span> <span class="s1">'Vbus&lt;0.9'</span>
</pre></div>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=b320a8ed-66ae-4eb6-9b39-ad3c6ff50c8b">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h5 id="Histogram-Bus-Voltages">Histogram Bus Voltages<a class="anchor-link" href="#Histogram-Bus-Voltages">¶</a></h5>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=5b22cb82-6975-4c85-9d2a-00f8ea8e3480">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<p>A histogram is plotted to check the no of Buses in each of the above defined brackets</p>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=36e06f9e-e0aa-47dc-a666-1c0fb4638d7f">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [16]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">alt</span><span class="o">.</span><span class="n">Chart</span><span class="p">(</span><span class="n">data_v</span><span class="p">)</span><span class="o">.</span><span class="n">mark_bar</span><span class="p">()</span><span class="o">.</span><span class="n">encode</span><span class="p">(</span>
    <span class="n">alt</span><span class="o">.</span><span class="n">Y</span><span class="p">(</span><span class="s1">'Voltage Range'</span><span class="p">,</span> <span class="n">scale</span> <span class="o">=</span><span class="n">alt</span><span class="o">.</span><span class="n">Scale</span><span class="p">(</span><span class="n">domain</span><span class="o">=</span><span class="p">[</span><span class="s1">'Vbus&gt;1.1'</span><span class="p">,</span><span class="s1">'1.05&lt;Vbus&lt;1.1'</span><span class="p">,</span><span class="s1">'1.0&lt;Vbus&lt;1.05'</span><span class="p">,</span><span class="s1">'0.95&lt;Vbus&lt;1.0'</span><span class="p">,</span><span class="s1">'0.95&lt;Vbus&lt;0.9'</span><span class="p">,</span><span class="s1">'Vbus&lt;0.9'</span><span class="p">])),</span>
    <span class="n">alt</span><span class="o">.</span><span class="n">X</span><span class="p">(</span><span class="s1">'count()'</span><span class="p">))</span><span class="o">.</span><span class="n">properties</span><span class="p">(</span><span class="n">height</span> <span class="o">=</span> <span class="mi">120</span><span class="p">,</span> <span class="n">width</span> <span class="o">=</span> <span class="mi">250</span><span class="p">)</span><span class="o">.</span><span class="n">facet</span><span class="p">(</span><span class="s1">'Scenario'</span><span class="p">,</span><span class="n">columns</span><span class="o">=</span><span class="mi">5</span><span class="p">)</span><span class="o">.</span><span class="n">resolve_scale</span><span class="p">(</span><span class="n">x</span><span class="o">=</span><span class="s1">'independent'</span><span class="p">,</span> <span class="n">y</span> <span class="o">=</span> <span class="s1">'independent'</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child jp-OutputArea-executeResult">
<div class="jp-OutputPrompt jp-OutputArea-prompt">Out[16]:</div>
<div class="jp-RenderedHTMLCommon jp-RenderedHTML jp-OutputArea-output jp-OutputArea-executeResult" data-mime-type="text/html" tabindex="0">
<style>
  #altair-viz-392a2bdb6264496d9fd815ed914a1c89.vega-embed {
    width: 100%;
    display: flex;
  }

  #altair-viz-392a2bdb6264496d9fd815ed914a1c89.vega-embed details,
  #altair-viz-392a2bdb6264496d9fd815ed914a1c89.vega-embed details summary {
    position: relative;
  }
</style>
<div id="altair-viz-392a2bdb6264496d9fd815ed914a1c89"></div>
<script type="text/javascript">
  var VEGA_DEBUG = (typeof VEGA_DEBUG == "undefined") ? {} : VEGA_DEBUG;
  (function(spec, embedOpt){
    let outputDiv = document.currentScript.previousElementSibling;
    if (outputDiv.id !== "altair-viz-392a2bdb6264496d9fd815ed914a1c89") {
      outputDiv = document.getElementById("altair-viz-392a2bdb6264496d9fd815ed914a1c89");
    }
    const paths = {
      "vega": "https://cdn.jsdelivr.net/npm/vega@5?noext",
      "vega-lib": "https://cdn.jsdelivr.net/npm/vega-lib?noext",
      "vega-lite": "https://cdn.jsdelivr.net/npm/vega-lite@5.20.1?noext",
      "vega-embed": "https://cdn.jsdelivr.net/npm/vega-embed@6?noext",
    };

    function maybeLoadScript(lib, version) {
      var key = `${lib.replace("-", "")}_version`;
      return (VEGA_DEBUG[key] == version) ?
        Promise.resolve(paths[lib]) :
        new Promise(function(resolve, reject) {
          var s = document.createElement('script');
          document.getElementsByTagName("head")[0].appendChild(s);
          s.async = true;
          s.onload = () => {
            VEGA_DEBUG[key] = version;
            return resolve(paths[lib]);
          };
          s.onerror = () => reject(`Error loading script: ${paths[lib]}`);
          s.src = paths[lib];
        });
    }

    function showError(err) {
      outputDiv.innerHTML = `<div class="error" style="color:red;">${err}</div>`;
      throw err;
    }

    function displayChart(vegaEmbed) {
      vegaEmbed(outputDiv, spec, embedOpt)
        .catch(err => showError(`Javascript Error: ${err.message}<br>This usually means there's a typo in your chart specification. See the javascript console for the full traceback.`));
    }

    if(typeof define === "function" && define.amd) {
      requirejs.config({paths});
      require(["vega-embed"], displayChart, err => showError(`Error loading script: ${err.message}`));
    } else {
      maybeLoadScript("vega", "5")
        .then(() => maybeLoadScript("vega-lite", "5.20.1"))
        .then(() => maybeLoadScript("vega-embed", "6"))
        .catch(showError)
        .then(() => displayChart(vegaEmbed));
    }
  })({"config": {"view": {"continuousWidth": 300, "continuousHeight": 300}}, "data": {"name": "data-47f1e8c66620fefdbc91ef96e91e081d"}, "facet": {"field": "Scenario", "type": "nominal"}, "spec": {"mark": {"type": "bar"}, "encoding": {"x": {"aggregate": "count", "type": "quantitative"}, "y": {"field": "Voltage Range", "scale": {"domain": ["Vbus>1.1", "1.05<Vbus<1.1", "1.0<Vbus<1.05", "0.95<Vbus<1.0", "0.95<Vbus<0.9", "Vbus<0.9"]}, "type": "nominal"}}, "height": 120, "width": 250}, "columns": 5, "resolve": {"scale": {"x": "independent", "y": "independent"}}, "$schema": "https://vega.github.io/schema/vega-lite/v5.20.1.json", "datasets": {"data-47f1e8c66620fefdbc91ef96e91e081d": [{"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.0, "Bus Voltage(kV)": 13.8, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.014, "Bus Voltage(kV)": 506.965, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 515.298, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.009, "Bus Voltage(kV)": 232.14, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.975, "Bus Voltage(kV)": 224.183, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.021, "Bus Voltage(kV)": 510.28, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.001, "Bus Voltage(kV)": 230.296, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.992, "Bus Voltage(kV)": 495.81, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.022, "Bus Voltage(kV)": 18.398, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 20.55, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 20.55, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.035, "Bus Voltage(kV)": 237.99, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.035, "Bus Voltage(kV)": 517.54, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 237.547, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 516.038, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.013, "Bus Voltage(kV)": 233.023, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.011, "Bus Voltage(kV)": 232.516, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.999, "Bus Voltage(kV)": 229.747, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.992, "Bus Voltage(kV)": 228.176, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.054, "Bus Voltage(kV)": 14.547, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.0, "Bus Voltage(kV)": 13.8, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.013, "Bus Voltage(kV)": 506.495, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.028, "Bus Voltage(kV)": 513.926, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.006, "Bus Voltage(kV)": 231.492, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.973, "Bus Voltage(kV)": 223.718, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.018, "Bus Voltage(kV)": 509.151, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.999, "Bus Voltage(kV)": 229.789, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.991, "Bus Voltage(kV)": 495.646, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.038, "Bus Voltage(kV)": 18.677, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 20.598, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 20.598, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 237.77, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 516.882, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 237.271, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.029, "Bus Voltage(kV)": 514.623, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.01, "Bus Voltage(kV)": 232.306, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 231.848, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.995, "Bus Voltage(kV)": 228.895, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.989, "Bus Voltage(kV)": 227.394, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.051, "Bus Voltage(kV)": 14.502, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.999, "Bus Voltage(kV)": 13.787, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.012, "Bus Voltage(kV)": 506.098, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.026, "Bus Voltage(kV)": 512.79, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.004, "Bus Voltage(kV)": 230.956, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.971, "Bus Voltage(kV)": 223.334, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.016, "Bus Voltage(kV)": 508.219, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.997, "Bus Voltage(kV)": 229.372, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.991, "Bus Voltage(kV)": 495.51, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.05, "Bus Voltage(kV)": 18.906, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 20.638, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 20.638, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 237.586, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 516.332, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 237.04, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 513.453, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.007, "Bus Voltage(kV)": 231.714, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.006, "Bus Voltage(kV)": 231.296, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.992, "Bus Voltage(kV)": 228.193, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.986, "Bus Voltage(kV)": 226.75, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, HLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.048, "Bus Voltage(kV)": 14.466, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.0, "Bus Voltage(kV)": 13.8, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.013, "Bus Voltage(kV)": 506.631, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.028, "Bus Voltage(kV)": 514.217, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 231.737, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.974, "Bus Voltage(kV)": 224.054, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.018, "Bus Voltage(kV)": 509.183, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.0, "Bus Voltage(kV)": 229.933, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.99, "Bus Voltage(kV)": 494.963, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.029, "Bus Voltage(kV)": 18.52, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 20.654, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 20.654, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 237.894, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 517.207, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 237.428, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 515.278, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.012, "Bus Voltage(kV)": 232.745, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.009, "Bus Voltage(kV)": 232.15, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.998, "Bus Voltage(kV)": 229.479, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.991, "Bus Voltage(kV)": 227.954, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.053, "Bus Voltage(kV)": 14.534, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.0, "Bus Voltage(kV)": 13.8, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.012, "Bus Voltage(kV)": 506.15, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.026, "Bus Voltage(kV)": 512.803, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.005, "Bus Voltage(kV)": 231.072, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.972, "Bus Voltage(kV)": 223.584, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.016, "Bus Voltage(kV)": 508.015, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.997, "Bus Voltage(kV)": 229.412, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.99, "Bus Voltage(kV)": 494.781, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.044, "Bus Voltage(kV)": 18.799, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.035, "Bus Voltage(kV)": 20.704, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.035, "Bus Voltage(kV)": 20.704, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 237.67, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 516.535, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 237.147, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.028, "Bus Voltage(kV)": 513.833, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.009, "Bus Voltage(kV)": 232.016, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.006, "Bus Voltage(kV)": 231.466, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.994, "Bus Voltage(kV)": 228.614, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.988, "Bus Voltage(kV)": 227.162, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, RLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.05, "Bus Voltage(kV)": 14.489, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.996, "Bus Voltage(kV)": 13.744, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.011, "Bus Voltage(kV)": 505.616, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.022, "Bus Voltage(kV)": 510.866, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.001, "Bus Voltage(kV)": 230.116, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.968, "Bus Voltage(kV)": 222.581, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.013, "Bus Voltage(kV)": 506.278, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.994, "Bus Voltage(kV)": 228.518, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.987, "Bus Voltage(kV)": 493.468, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.977, "Bus Voltage(kV)": 224.744, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.053, "Bus Voltage(kV)": 18.946, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.039, "Bus Voltage(kV)": 20.779, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.039, "Bus Voltage(kV)": 20.779, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 237.377, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 515.645, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.029, "Bus Voltage(kV)": 236.776, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.024, "Bus Voltage(kV)": 511.948, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.005, "Bus Voltage(kV)": 231.074, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.002, "Bus Voltage(kV)": 230.513, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.989, "Bus Voltage(kV)": 227.512, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.983, "Bus Voltage(kV)": 226.03, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.045, "Bus Voltage(kV)": 14.425, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.0, "Bus Voltage(kV)": 13.8, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.013, "Bus Voltage(kV)": 506.262, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.026, "Bus Voltage(kV)": 513.029, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.006, "Bus Voltage(kV)": 231.29, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.974, "Bus Voltage(kV)": 223.91, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.016, "Bus Voltage(kV)": 507.966, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.998, "Bus Voltage(kV)": 229.523, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.988, "Bus Voltage(kV)": 494.034, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.037, "Bus Voltage(kV)": 18.671, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.039, "Bus Voltage(kV)": 20.777, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.039, "Bus Voltage(kV)": 20.777, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 237.788, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 516.841, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 237.297, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.029, "Bus Voltage(kV)": 514.442, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.011, "Bus Voltage(kV)": 232.437, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 231.742, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.996, "Bus Voltage(kV)": 229.181, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.99, "Bus Voltage(kV)": 227.707, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.052, "Bus Voltage(kV)": 14.52, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.0, "Bus Voltage(kV)": 13.793, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.012, "Bus Voltage(kV)": 505.768, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.023, "Bus Voltage(kV)": 511.568, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.003, "Bus Voltage(kV)": 230.605, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.971, "Bus Voltage(kV)": 223.431, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.014, "Bus Voltage(kV)": 506.756, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.996, "Bus Voltage(kV)": 228.985, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.988, "Bus Voltage(kV)": 493.832, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.053, "Bus Voltage(kV)": 18.949, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.041, "Bus Voltage(kV)": 20.83, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.041, "Bus Voltage(kV)": 20.83, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 237.559, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 516.153, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 237.009, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.026, "Bus Voltage(kV)": 512.962, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.007, "Bus Voltage(kV)": 231.693, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.005, "Bus Voltage(kV)": 231.04, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.993, "Bus Voltage(kV)": 228.302, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.987, "Bus Voltage(kV)": 226.902, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.049, "Bus Voltage(kV)": 14.474, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.985, "Bus Voltage(kV)": 13.586, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.009, "Bus Voltage(kV)": 504.669, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.013, "Bus Voltage(kV)": 506.366, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.991, "Bus Voltage(kV)": 227.932, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.956, "Bus Voltage(kV)": 219.884, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.003, "Bus Voltage(kV)": 501.737, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.983, "Bus Voltage(kV)": 226.137, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.975, "Bus Voltage(kV)": 487.658, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.965, "Bus Voltage(kV)": 222.027, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.042, "Bus Voltage(kV)": 18.759, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.052, "Bus Voltage(kV)": 21.046, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.052, "Bus Voltage(kV)": 21.046, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 236.821, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.028, "Bus Voltage(kV)": 513.872, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.026, "Bus Voltage(kV)": 236.067, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.016, "Bus Voltage(kV)": 508.165, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.997, "Bus Voltage(kV)": 229.327, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.993, "Bus Voltage(kV)": 228.453, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.981, "Bus Voltage(kV)": 225.565, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.973, "Bus Voltage(kV)": 223.768, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.036, "Bus Voltage(kV)": 14.296, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.0, "Bus Voltage(kV)": 13.8, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.014, "Bus Voltage(kV)": 507.216, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 515.733, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.01, "Bus Voltage(kV)": 232.305, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.975, "Bus Voltage(kV)": 224.256, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.021, "Bus Voltage(kV)": 510.619, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.002, "Bus Voltage(kV)": 230.41, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.992, "Bus Voltage(kV)": 495.951, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 18.36, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.026, "Bus Voltage(kV)": 20.524, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.026, "Bus Voltage(kV)": 20.524, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.035, "Bus Voltage(kV)": 238.03, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.035, "Bus Voltage(kV)": 517.676, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 237.596, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 516.348, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.014, "Bus Voltage(kV)": 233.139, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.012, "Bus Voltage(kV)": 232.668, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.999, "Bus Voltage(kV)": 229.862, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.993, "Bus Voltage(kV)": 228.277, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.055, "Bus Voltage(kV)": 14.552, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.0, "Bus Voltage(kV)": 13.8, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.014, "Bus Voltage(kV)": 506.765, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.029, "Bus Voltage(kV)": 514.382, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.007, "Bus Voltage(kV)": 231.666, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.973, "Bus Voltage(kV)": 223.794, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.019, "Bus Voltage(kV)": 509.505, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.0, "Bus Voltage(kV)": 229.908, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.992, "Bus Voltage(kV)": 495.79, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.035, "Bus Voltage(kV)": 18.638, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.029, "Bus Voltage(kV)": 20.571, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.029, "Bus Voltage(kV)": 20.571, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 237.812, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 517.025, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 237.322, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 514.948, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.011, "Bus Voltage(kV)": 232.428, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.009, "Bus Voltage(kV)": 232.008, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.996, "Bus Voltage(kV)": 229.015, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.989, "Bus Voltage(kV)": 227.5, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.051, "Bus Voltage(kV)": 14.508, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.999, "Bus Voltage(kV)": 13.781, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.013, "Bus Voltage(kV)": 506.382, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 513.26, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.005, "Bus Voltage(kV)": 231.135, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.971, "Bus Voltage(kV)": 223.408, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.017, "Bus Voltage(kV)": 508.583, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.998, "Bus Voltage(kV)": 229.495, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.991, "Bus Voltage(kV)": 495.656, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.048, "Bus Voltage(kV)": 18.868, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 20.611, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 20.611, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 237.629, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 516.479, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 237.093, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.028, "Bus Voltage(kV)": 513.786, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 231.839, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.006, "Bus Voltage(kV)": 231.46, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.993, "Bus Voltage(kV)": 228.316, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.986, "Bus Voltage(kV)": 226.857, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, HLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.049, "Bus Voltage(kV)": 14.472, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.0, "Bus Voltage(kV)": 13.8, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.014, "Bus Voltage(kV)": 506.891, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.029, "Bus Voltage(kV)": 514.685, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 231.917, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.974, "Bus Voltage(kV)": 224.132, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.019, "Bus Voltage(kV)": 509.55, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.0, "Bus Voltage(kV)": 230.059, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.99, "Bus Voltage(kV)": 495.119, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 18.48, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 20.627, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 20.627, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.035, "Bus Voltage(kV)": 237.937, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.035, "Bus Voltage(kV)": 517.354, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 237.481, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 515.611, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.012, "Bus Voltage(kV)": 232.871, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.01, "Bus Voltage(kV)": 232.314, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.998, "Bus Voltage(kV)": 229.603, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.992, "Bus Voltage(kV)": 228.063, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.054, "Bus Voltage(kV)": 14.54, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.0, "Bus Voltage(kV)": 13.796, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.013, "Bus Voltage(kV)": 506.429, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 513.29, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.005, "Bus Voltage(kV)": 231.259, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.972, "Bus Voltage(kV)": 223.662, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.017, "Bus Voltage(kV)": 508.396, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.998, "Bus Voltage(kV)": 229.542, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.99, "Bus Voltage(kV)": 494.94, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.042, "Bus Voltage(kV)": 18.758, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 20.676, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 20.676, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 237.715, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 516.688, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 237.202, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.028, "Bus Voltage(kV)": 514.179, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.009, "Bus Voltage(kV)": 232.146, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.007, "Bus Voltage(kV)": 231.636, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.995, "Bus Voltage(kV)": 228.742, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.988, "Bus Voltage(kV)": 227.274, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, RLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.05, "Bus Voltage(kV)": 14.495, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.998, "Bus Voltage(kV)": 13.773, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.012, "Bus Voltage(kV)": 506.037, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.024, "Bus Voltage(kV)": 512.132, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.003, "Bus Voltage(kV)": 230.713, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.971, "Bus Voltage(kV)": 223.27, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.015, "Bus Voltage(kV)": 507.442, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.996, "Bus Voltage(kV)": 229.116, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.99, "Bus Voltage(kV)": 494.791, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.055, "Bus Voltage(kV)": 18.987, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.036, "Bus Voltage(kV)": 20.717, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.036, "Bus Voltage(kV)": 20.717, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 237.528, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 516.13, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 236.968, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.026, "Bus Voltage(kV)": 512.99, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.007, "Bus Voltage(kV)": 231.545, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.005, "Bus Voltage(kV)": 231.074, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.991, "Bus Voltage(kV)": 228.031, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.985, "Bus Voltage(kV)": 226.622, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.048, "Bus Voltage(kV)": 14.458, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.0, "Bus Voltage(kV)": 13.8, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.013, "Bus Voltage(kV)": 506.531, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 513.53, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.006, "Bus Voltage(kV)": 231.484, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.974, "Bus Voltage(kV)": 223.991, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.017, "Bus Voltage(kV)": 508.364, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.999, "Bus Voltage(kV)": 229.661, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.988, "Bus Voltage(kV)": 494.205, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.035, "Bus Voltage(kV)": 18.627, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.037, "Bus Voltage(kV)": 20.748, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.037, "Bus Voltage(kV)": 20.748, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 237.834, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 516.998, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 237.354, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 514.799, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.011, "Bus Voltage(kV)": 232.572, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 231.919, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.997, "Bus Voltage(kV)": 229.314, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.991, "Bus Voltage(kV)": 227.823, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.053, "Bus Voltage(kV)": 14.527, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.999, "Bus Voltage(kV)": 13.787, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.012, "Bus Voltage(kV)": 506.055, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.024, "Bus Voltage(kV)": 512.088, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.004, "Bus Voltage(kV)": 230.805, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.972, "Bus Voltage(kV)": 223.511, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.014, "Bus Voltage(kV)": 507.167, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.996, "Bus Voltage(kV)": 229.127, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.988, "Bus Voltage(kV)": 494.007, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.05, "Bus Voltage(kV)": 18.905, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 20.799, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 20.799, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 237.607, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 516.315, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 237.068, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 513.331, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 231.833, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.005, "Bus Voltage(kV)": 231.223, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.993, "Bus Voltage(kV)": 228.439, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.987, "Bus Voltage(kV)": 227.021, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, RLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.049, "Bus Voltage(kV)": 14.481, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.988, "Bus Voltage(kV)": 13.629, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.01, "Bus Voltage(kV)": 505.157, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.016, "Bus Voltage(kV)": 507.978, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.994, "Bus Voltage(kV)": 228.706, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.96, "Bus Voltage(kV)": 220.808, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.006, "Bus Voltage(kV)": 503.242, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.987, "Bus Voltage(kV)": 226.928, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.979, "Bus Voltage(kV)": 489.442, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.969, "Bus Voltage(kV)": 222.926, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.046, "Bus Voltage(kV)": 18.825, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.048, "Bus Voltage(kV)": 20.968, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.048, "Bus Voltage(kV)": 20.968, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 237.017, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.029, "Bus Voltage(kV)": 514.499, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 236.317, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.019, "Bus Voltage(kV)": 509.507, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.0, "Bus Voltage(kV)": 229.942, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.996, "Bus Voltage(kV)": 229.182, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.984, "Bus Voltage(kV)": 226.246, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.976, "Bus Voltage(kV)": 224.552, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, HLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.039, "Bus Voltage(kV)": 14.34, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.0, "Bus Voltage(kV)": 13.798, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.015, "Bus Voltage(kV)": 507.45, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 516.137, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.011, "Bus Voltage(kV)": 232.455, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.975, "Bus Voltage(kV)": 224.311, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.022, "Bus Voltage(kV)": 510.934, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.002, "Bus Voltage(kV)": 230.514, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.992, "Bus Voltage(kV)": 496.088, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.018, "Bus Voltage(kV)": 18.329, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.025, "Bus Voltage(kV)": 20.5, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.025, "Bus Voltage(kV)": 20.5, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.035, "Bus Voltage(kV)": 238.066, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.036, "Bus Voltage(kV)": 517.801, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 237.64, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 516.632, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.014, "Bus Voltage(kV)": 233.243, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.012, "Bus Voltage(kV)": 232.805, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.0, "Bus Voltage(kV)": 229.963, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.993, "Bus Voltage(kV)": 228.362, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.055, "Bus Voltage(kV)": 14.557, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.998, "Bus Voltage(kV)": 13.77, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.014, "Bus Voltage(kV)": 507.015, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 514.792, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 231.816, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.973, "Bus Voltage(kV)": 223.836, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 509.823, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.0, "Bus Voltage(kV)": 230.012, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.992, "Bus Voltage(kV)": 495.931, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 18.611, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 20.546, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 20.546, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 237.847, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 517.148, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 237.366, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 515.231, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.011, "Bus Voltage(kV)": 232.53, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.009, "Bus Voltage(kV)": 232.144, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.996, "Bus Voltage(kV)": 229.113, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.989, "Bus Voltage(kV)": 227.578, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.052, "Bus Voltage(kV)": 14.513, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.996, "Bus Voltage(kV)": 13.747, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.013, "Bus Voltage(kV)": 506.647, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 513.684, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.006, "Bus Voltage(kV)": 231.291, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.972, "Bus Voltage(kV)": 223.45, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.018, "Bus Voltage(kV)": 508.912, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.998, "Bus Voltage(kV)": 229.602, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.992, "Bus Voltage(kV)": 495.8, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.047, "Bus Voltage(kV)": 18.84, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.029, "Bus Voltage(kV)": 20.584, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.029, "Bus Voltage(kV)": 20.584, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 237.666, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 516.607, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 237.139, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.028, "Bus Voltage(kV)": 514.079, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 231.945, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.007, "Bus Voltage(kV)": 231.601, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.993, "Bus Voltage(kV)": 228.417, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.987, "Bus Voltage(kV)": 226.938, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, HLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.049, "Bus Voltage(kV)": 14.476, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.999, "Bus Voltage(kV)": 13.79, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.014, "Bus Voltage(kV)": 507.133, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 515.116, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.009, "Bus Voltage(kV)": 232.078, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.975, "Bus Voltage(kV)": 224.187, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 509.891, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.001, "Bus Voltage(kV)": 230.173, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.991, "Bus Voltage(kV)": 495.271, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.025, "Bus Voltage(kV)": 18.447, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 20.601, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 20.601, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.035, "Bus Voltage(kV)": 237.975, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.035, "Bus Voltage(kV)": 517.486, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 237.529, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 515.913, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.013, "Bus Voltage(kV)": 232.982, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.011, "Bus Voltage(kV)": 232.461, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.999, "Bus Voltage(kV)": 229.71, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.992, "Bus Voltage(kV)": 228.153, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.054, "Bus Voltage(kV)": 14.545, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.997, "Bus Voltage(kV)": 13.762, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.013, "Bus Voltage(kV)": 506.687, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 513.73, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.006, "Bus Voltage(kV)": 231.421, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.973, "Bus Voltage(kV)": 223.706, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.017, "Bus Voltage(kV)": 508.743, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.999, "Bus Voltage(kV)": 229.657, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.99, "Bus Voltage(kV)": 495.096, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 18.728, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 20.649, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 20.649, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 237.753, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 516.82, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 237.249, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.029, "Bus Voltage(kV)": 514.483, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.01, "Bus Voltage(kV)": 232.257, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 231.784, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.995, "Bus Voltage(kV)": 228.848, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.989, "Bus Voltage(kV)": 227.359, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.051, "Bus Voltage(kV)": 14.5, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.996, "Bus Voltage(kV)": 13.739, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.013, "Bus Voltage(kV)": 506.31, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.025, "Bus Voltage(kV)": 512.589, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.004, "Bus Voltage(kV)": 230.882, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.971, "Bus Voltage(kV)": 223.316, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.016, "Bus Voltage(kV)": 507.801, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.997, "Bus Voltage(kV)": 229.235, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.99, "Bus Voltage(kV)": 494.95, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.053, "Bus Voltage(kV)": 18.956, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 20.689, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 20.689, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 237.568, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 516.268, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 237.017, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 513.306, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.007, "Bus Voltage(kV)": 231.661, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.005, "Bus Voltage(kV)": 231.228, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.992, "Bus Voltage(kV)": 228.142, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.986, "Bus Voltage(kV)": 226.71, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.048, "Bus Voltage(kV)": 14.463, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.999, "Bus Voltage(kV)": 13.782, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.014, "Bus Voltage(kV)": 506.781, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.028, "Bus Voltage(kV)": 513.99, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.007, "Bus Voltage(kV)": 231.656, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.974, "Bus Voltage(kV)": 224.046, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.017, "Bus Voltage(kV)": 508.732, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.999, "Bus Voltage(kV)": 229.785, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.989, "Bus Voltage(kV)": 494.373, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 18.593, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.036, "Bus Voltage(kV)": 20.721, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.036, "Bus Voltage(kV)": 20.721, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 237.875, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 517.139, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 237.405, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 515.12, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.012, "Bus Voltage(kV)": 232.69, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.009, "Bus Voltage(kV)": 232.076, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.998, "Bus Voltage(kV)": 229.428, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.991, "Bus Voltage(kV)": 227.917, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.053, "Bus Voltage(kV)": 14.532, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.997, "Bus Voltage(kV)": 13.753, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.013, "Bus Voltage(kV)": 506.323, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.025, "Bus Voltage(kV)": 512.561, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.004, "Bus Voltage(kV)": 230.982, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.972, "Bus Voltage(kV)": 223.56, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.015, "Bus Voltage(kV)": 507.544, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.997, "Bus Voltage(kV)": 229.254, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.988, "Bus Voltage(kV)": 494.179, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.048, "Bus Voltage(kV)": 18.872, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.039, "Bus Voltage(kV)": 20.771, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.039, "Bus Voltage(kV)": 20.771, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 237.648, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 516.459, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 237.12, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 513.66, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 231.953, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.006, "Bus Voltage(kV)": 231.383, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.994, "Bus Voltage(kV)": 228.554, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.987, "Bus Voltage(kV)": 227.113, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, RLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.05, "Bus Voltage(kV)": 14.486, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.988, "Bus Voltage(kV)": 13.631, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.011, "Bus Voltage(kV)": 505.576, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.019, "Bus Voltage(kV)": 509.261, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.997, "Bus Voltage(kV)": 229.306, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.963, "Bus Voltage(kV)": 221.48, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.009, "Bus Voltage(kV)": 504.429, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.989, "Bus Voltage(kV)": 227.536, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.982, "Bus Voltage(kV)": 490.805, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.972, "Bus Voltage(kV)": 223.592, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.049, "Bus Voltage(kV)": 18.873, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.045, "Bus Voltage(kV)": 20.904, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.045, "Bus Voltage(kV)": 20.904, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 237.168, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 514.986, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.028, "Bus Voltage(kV)": 236.509, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.021, "Bus Voltage(kV)": 510.555, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.002, "Bus Voltage(kV)": 230.413, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.999, "Bus Voltage(kV)": 229.746, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.986, "Bus Voltage(kV)": 226.764, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.979, "Bus Voltage(kV)": 225.137, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, HLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.042, "Bus Voltage(kV)": 14.374, "Voltage Range": "1.0<Vbus<1.05"}]}}, {"mode": "vega-lite"});
</script>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=48a002d6-6b79-4700-86a4-8320d7032e4b">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<p>It can be seen that most of the buses have voltages in the bracket of 1.0 PU and 1.05 PU</p>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=6f450fd8-d68f-4e66-99e4-1bc9dd8ea018">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<p>In the following section, the buses out of upper and lower normal operating range is filtered and reported</p>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=8343f7e6-2952-4971-9b43-1cafa1650e63">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h5 id="Voltage-Upper-Limits">Voltage Upper Limits<a class="anchor-link" href="#Voltage-Upper-Limits">¶</a></h5>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=71eefe77-d3c1-41c6-9ef8-83c7b6f32ffb">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [17]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">data_all_volt</span><span class="p">[</span><span class="n">data_all_volt</span><span class="p">[</span><span class="s1">'Bus Voltage(PU)'</span><span class="p">]</span><span class="o">&gt;</span><span class="mf">1.05</span><span class="p">]</span><span class="o">.</span><span class="n">reset_index</span><span class="p">(</span><span class="n">drop</span><span class="o">=</span><span class="kc">True</span><span class="p">)[</span><span class="s1">'Bus Number'</span><span class="p">]</span><span class="o">.</span><span class="n">unique</span><span class="p">()</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child jp-OutputArea-executeResult">
<div class="jp-OutputPrompt jp-OutputArea-prompt">Out[17]:</div>
<div class="jp-RenderedText jp-OutputArea-output jp-OutputArea-executeResult" data-mime-type="text/plain" tabindex="0">
<pre>array([3018,  206,  211,  212], dtype=int64)</pre>
</div>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=b52ede69">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [18]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">volt_high</span> <span class="o">=</span> <span class="n">data_all_volt</span><span class="p">[</span><span class="n">data_all_volt</span><span class="p">[</span><span class="s1">'Bus Voltage(PU)'</span><span class="p">]</span><span class="o">&gt;</span><span class="mf">1.05</span><span class="p">]</span><span class="o">.</span><span class="n">reset_index</span><span class="p">(</span><span class="n">drop</span><span class="o">=</span><span class="kc">True</span><span class="p">)</span>
<span class="n">volt_high</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child jp-OutputArea-executeResult">
<div class="jp-OutputPrompt jp-OutputArea-prompt">Out[18]:</div>
<div class="jp-RenderedHTMLCommon jp-RenderedHTML jp-OutputArea-output jp-OutputArea-executeResult" data-mime-type="text/html" tabindex="0">
<div>
<style scoped="">
    .dataframe tbody tr th:only-of-type {
        vertical-align: middle;
    }

    .dataframe tbody tr th {
        vertical-align: top;
    }

    .dataframe thead th {
        text-align: right;
    }
</style>
<table border="1" class="dataframe">
<thead>
<tr style="text-align: right;">
<th></th>
<th>Scenario</th>
<th>Bus Number</th>
<th>Bus Name</th>
<th>Area</th>
<th>Base Voltage</th>
<th>Bus Voltage(PU)</th>
<th>Bus Voltage(kV)</th>
<th>Voltage Range</th>
</tr>
</thead>
<tbody>
<tr>
<th>0</th>
<td>Solar = 0 MW, Hydro = 400 MW, LLS</td>
<td>3018</td>
<td>CATDOG_G</td>
<td>5</td>
<td>13.8</td>
<td>1.054</td>
<td>14.547</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
<tr>
<th>1</th>
<td>Solar = 0 MW, Hydro = 400 MW, RLS</td>
<td>3018</td>
<td>CATDOG_G</td>
<td>5</td>
<td>13.8</td>
<td>1.051</td>
<td>14.502</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
<tr>
<th>2</th>
<td>Solar = 0 MW, Hydro = 500 MW, LLS</td>
<td>3018</td>
<td>CATDOG_G</td>
<td>5</td>
<td>13.8</td>
<td>1.053</td>
<td>14.534</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
<tr>
<th>3</th>
<td>Solar = 0 MW, Hydro = 500 MW, HLS</td>
<td>206</td>
<td>URBGEN</td>
<td>2</td>
<td>18.0</td>
<td>1.053</td>
<td>18.946</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
<tr>
<th>4</th>
<td>Solar = 0 MW, Hydro = 600 MW, LLS</td>
<td>3018</td>
<td>CATDOG_G</td>
<td>5</td>
<td>13.8</td>
<td>1.052</td>
<td>14.520</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
<tr>
<th>5</th>
<td>Solar = 0 MW, Hydro = 600 MW, RLS</td>
<td>206</td>
<td>URBGEN</td>
<td>2</td>
<td>18.0</td>
<td>1.053</td>
<td>18.949</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
<tr>
<th>6</th>
<td>Solar = 0 MW, Hydro = 600 MW, HLS</td>
<td>211</td>
<td>HYDRO_G</td>
<td>2</td>
<td>20.0</td>
<td>1.052</td>
<td>21.046</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
<tr>
<th>7</th>
<td>Solar = 0 MW, Hydro = 600 MW, HLS</td>
<td>212</td>
<td>HYDRO_N</td>
<td>2</td>
<td>20.0</td>
<td>1.052</td>
<td>21.046</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
<tr>
<th>8</th>
<td>Solar = 50 MW, Hydro = 400 MW, LLS</td>
<td>3018</td>
<td>CATDOG_G</td>
<td>5</td>
<td>13.8</td>
<td>1.055</td>
<td>14.552</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
<tr>
<th>9</th>
<td>Solar = 50 MW, Hydro = 400 MW, RLS</td>
<td>3018</td>
<td>CATDOG_G</td>
<td>5</td>
<td>13.8</td>
<td>1.051</td>
<td>14.508</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
<tr>
<th>10</th>
<td>Solar = 50 MW, Hydro = 500 MW, LLS</td>
<td>3018</td>
<td>CATDOG_G</td>
<td>5</td>
<td>13.8</td>
<td>1.054</td>
<td>14.540</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
<tr>
<th>11</th>
<td>Solar = 50 MW, Hydro = 500 MW, HLS</td>
<td>206</td>
<td>URBGEN</td>
<td>2</td>
<td>18.0</td>
<td>1.055</td>
<td>18.987</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
<tr>
<th>12</th>
<td>Solar = 50 MW, Hydro = 600 MW, LLS</td>
<td>3018</td>
<td>CATDOG_G</td>
<td>5</td>
<td>13.8</td>
<td>1.053</td>
<td>14.527</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
<tr>
<th>13</th>
<td>Solar = 100 MW, Hydro = 400 MW, LLS</td>
<td>3018</td>
<td>CATDOG_G</td>
<td>5</td>
<td>13.8</td>
<td>1.055</td>
<td>14.557</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
<tr>
<th>14</th>
<td>Solar = 100 MW, Hydro = 400 MW, RLS</td>
<td>3018</td>
<td>CATDOG_G</td>
<td>5</td>
<td>13.8</td>
<td>1.052</td>
<td>14.513</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
<tr>
<th>15</th>
<td>Solar = 100 MW, Hydro = 500 MW, LLS</td>
<td>3018</td>
<td>CATDOG_G</td>
<td>5</td>
<td>13.8</td>
<td>1.054</td>
<td>14.545</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
<tr>
<th>16</th>
<td>Solar = 100 MW, Hydro = 500 MW, RLS</td>
<td>3018</td>
<td>CATDOG_G</td>
<td>5</td>
<td>13.8</td>
<td>1.051</td>
<td>14.500</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
<tr>
<th>17</th>
<td>Solar = 100 MW, Hydro = 500 MW, HLS</td>
<td>206</td>
<td>URBGEN</td>
<td>2</td>
<td>18.0</td>
<td>1.053</td>
<td>18.956</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
<tr>
<th>18</th>
<td>Solar = 100 MW, Hydro = 600 MW, LLS</td>
<td>3018</td>
<td>CATDOG_G</td>
<td>5</td>
<td>13.8</td>
<td>1.053</td>
<td>14.532</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
</tbody>
</table>
</div>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=4ff1a698">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h5 id="Upper-voltage-limit-violation-plot">Upper voltage limit violation plot<a class="anchor-link" href="#Upper-voltage-limit-violation-plot">¶</a></h5>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=2c8d4006">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [19]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">alt</span><span class="o">.</span><span class="n">Chart</span><span class="p">(</span><span class="n">volt_high</span><span class="p">)</span><span class="o">.</span><span class="n">mark_line</span><span class="p">()</span><span class="o">.</span><span class="n">encode</span><span class="p">(</span>
    <span class="n">alt</span><span class="o">.</span><span class="n">X</span><span class="p">(</span><span class="s1">'Bus Voltage(PU)'</span><span class="p">,</span> <span class="n">axis</span><span class="o">=</span><span class="n">alt</span><span class="o">.</span><span class="n">Axis</span><span class="p">(</span><span class="nb">format</span><span class="o">=</span><span class="s1">'.3f'</span><span class="p">),</span> <span class="n">scale</span><span class="o">=</span><span class="n">alt</span><span class="o">.</span><span class="n">Scale</span><span class="p">(</span><span class="n">nice</span><span class="o">=</span><span class="kc">False</span><span class="p">,</span> <span class="n">zero</span><span class="o">=</span><span class="kc">False</span><span class="p">)),</span>
    <span class="n">alt</span><span class="o">.</span><span class="n">Y</span><span class="p">(</span><span class="s1">'Scenario'</span><span class="p">,</span> <span class="n">sort</span><span class="o">=</span><span class="s1">'-x'</span><span class="p">),</span>
    <span class="n">alt</span><span class="o">.</span><span class="n">Color</span><span class="p">(</span><span class="s1">'Bus Number:N'</span><span class="p">,</span> <span class="n">legend</span><span class="o">=</span><span class="kc">None</span><span class="p">))</span><span class="o">.</span><span class="n">properties</span><span class="p">(</span><span class="n">height</span> <span class="o">=</span> <span class="mi">150</span><span class="p">,</span> <span class="n">width</span> <span class="o">=</span> <span class="mi">250</span><span class="p">)</span><span class="o">.</span><span class="n">facet</span><span class="p">(</span><span class="s1">'Bus Number:N'</span><span class="p">,</span><span class="n">columns</span><span class="o">=</span><span class="mi">2</span><span class="p">)</span><span class="o">.</span><span class="n">resolve_scale</span><span class="p">(</span><span class="n">x</span><span class="o">=</span><span class="s1">'independent'</span><span class="p">,</span> <span class="n">y</span> <span class="o">=</span> <span class="s1">'independent'</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child jp-OutputArea-executeResult">
<div class="jp-OutputPrompt jp-OutputArea-prompt">Out[19]:</div>
<div class="jp-RenderedHTMLCommon jp-RenderedHTML jp-OutputArea-output jp-OutputArea-executeResult" data-mime-type="text/html" tabindex="0">
<style>
  #altair-viz-69481b7a92d7463281630fa61db5257a.vega-embed {
    width: 100%;
    display: flex;
  }

  #altair-viz-69481b7a92d7463281630fa61db5257a.vega-embed details,
  #altair-viz-69481b7a92d7463281630fa61db5257a.vega-embed details summary {
    position: relative;
  }
</style>
<div id="altair-viz-69481b7a92d7463281630fa61db5257a"></div>
<script type="text/javascript">
  var VEGA_DEBUG = (typeof VEGA_DEBUG == "undefined") ? {} : VEGA_DEBUG;
  (function(spec, embedOpt){
    let outputDiv = document.currentScript.previousElementSibling;
    if (outputDiv.id !== "altair-viz-69481b7a92d7463281630fa61db5257a") {
      outputDiv = document.getElementById("altair-viz-69481b7a92d7463281630fa61db5257a");
    }
    const paths = {
      "vega": "https://cdn.jsdelivr.net/npm/vega@5?noext",
      "vega-lib": "https://cdn.jsdelivr.net/npm/vega-lib?noext",
      "vega-lite": "https://cdn.jsdelivr.net/npm/vega-lite@5.20.1?noext",
      "vega-embed": "https://cdn.jsdelivr.net/npm/vega-embed@6?noext",
    };

    function maybeLoadScript(lib, version) {
      var key = `${lib.replace("-", "")}_version`;
      return (VEGA_DEBUG[key] == version) ?
        Promise.resolve(paths[lib]) :
        new Promise(function(resolve, reject) {
          var s = document.createElement('script');
          document.getElementsByTagName("head")[0].appendChild(s);
          s.async = true;
          s.onload = () => {
            VEGA_DEBUG[key] = version;
            return resolve(paths[lib]);
          };
          s.onerror = () => reject(`Error loading script: ${paths[lib]}`);
          s.src = paths[lib];
        });
    }

    function showError(err) {
      outputDiv.innerHTML = `<div class="error" style="color:red;">${err}</div>`;
      throw err;
    }

    function displayChart(vegaEmbed) {
      vegaEmbed(outputDiv, spec, embedOpt)
        .catch(err => showError(`Javascript Error: ${err.message}<br>This usually means there's a typo in your chart specification. See the javascript console for the full traceback.`));
    }

    if(typeof define === "function" && define.amd) {
      requirejs.config({paths});
      require(["vega-embed"], displayChart, err => showError(`Error loading script: ${err.message}`));
    } else {
      maybeLoadScript("vega", "5")
        .then(() => maybeLoadScript("vega-lite", "5.20.1"))
        .then(() => maybeLoadScript("vega-embed", "6"))
        .catch(showError)
        .then(() => displayChart(vegaEmbed));
    }
  })({"config": {"view": {"continuousWidth": 300, "continuousHeight": 300}}, "data": {"name": "data-6e38bf1df7dda42db30452625efdd4ba"}, "facet": {"field": "Bus Number", "type": "nominal"}, "spec": {"mark": {"type": "line"}, "encoding": {"color": {"field": "Bus Number", "legend": null, "type": "nominal"}, "x": {"axis": {"format": ".3f"}, "field": "Bus Voltage(PU)", "scale": {"nice": false, "zero": false}, "type": "quantitative"}, "y": {"field": "Scenario", "sort": "-x", "type": "nominal"}}, "height": 150, "width": 250}, "columns": 2, "resolve": {"scale": {"x": "independent", "y": "independent"}}, "$schema": "https://vega.github.io/schema/vega-lite/v5.20.1.json", "datasets": {"data-6e38bf1df7dda42db30452625efdd4ba": [{"Scenario": "Solar = 0 MW, Hydro = 400 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.054, "Bus Voltage(kV)": 14.547, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, RLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.051, "Bus Voltage(kV)": 14.502, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.053, "Bus Voltage(kV)": 14.534, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, HLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.053, "Bus Voltage(kV)": 18.946, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.052, "Bus Voltage(kV)": 14.52, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, RLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.053, "Bus Voltage(kV)": 18.949, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.052, "Bus Voltage(kV)": 21.046, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.052, "Bus Voltage(kV)": 21.046, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.055, "Bus Voltage(kV)": 14.552, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, RLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.051, "Bus Voltage(kV)": 14.508, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.054, "Bus Voltage(kV)": 14.54, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, HLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.055, "Bus Voltage(kV)": 18.987, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.053, "Bus Voltage(kV)": 14.527, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.055, "Bus Voltage(kV)": 14.557, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, RLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.052, "Bus Voltage(kV)": 14.513, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.054, "Bus Voltage(kV)": 14.545, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, RLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.051, "Bus Voltage(kV)": 14.5, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, HLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.053, "Bus Voltage(kV)": 18.956, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.053, "Bus Voltage(kV)": 14.532, "Voltage Range": "1.05<Vbus<1.1"}]}}, {"mode": "vega-lite"});
</script>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=9c319713-2b05-4d12-b645-d4dbc4eb6b36">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h5 id="Voltage-Lower-Limits">Voltage Lower Limits<a class="anchor-link" href="#Voltage-Lower-Limits">¶</a></h5>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=ead53bdf-3f68-4b85-aa16-b8336edc5429">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [20]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">data_all_volt</span><span class="p">[</span><span class="n">data_all_volt</span><span class="p">[</span><span class="s1">'Bus Voltage(PU)'</span><span class="p">]</span><span class="o">&lt;</span><span class="mf">0.95</span><span class="p">][</span><span class="s1">'Bus Number'</span><span class="p">]</span><span class="o">.</span><span class="n">unique</span><span class="p">()</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child jp-OutputArea-executeResult">
<div class="jp-OutputPrompt jp-OutputArea-prompt">Out[20]:</div>
<div class="jp-RenderedText jp-OutputArea-output jp-OutputArea-executeResult" data-mime-type="text/plain" tabindex="0">
<pre>array([], dtype=int64)</pre>
</div>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=07cebfc6">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [21]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">data_all_volt</span><span class="p">[</span><span class="n">data_all_volt</span><span class="p">[</span><span class="s1">'Bus Voltage(PU)'</span><span class="p">]</span><span class="o">&lt;</span><span class="mf">0.95</span><span class="p">]</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child jp-OutputArea-executeResult">
<div class="jp-OutputPrompt jp-OutputArea-prompt">Out[21]:</div>
<div class="jp-RenderedHTMLCommon jp-RenderedHTML jp-OutputArea-output jp-OutputArea-executeResult" data-mime-type="text/html" tabindex="0">
<div>
<style scoped="">
    .dataframe tbody tr th:only-of-type {
        vertical-align: middle;
    }

    .dataframe tbody tr th {
        vertical-align: top;
    }

    .dataframe thead th {
        text-align: right;
    }
</style>
<table border="1" class="dataframe">
<thead>
<tr style="text-align: right;">
<th></th>
<th>Scenario</th>
<th>Bus Number</th>
<th>Bus Name</th>
<th>Area</th>
<th>Base Voltage</th>
<th>Bus Voltage(PU)</th>
<th>Bus Voltage(kV)</th>
<th>Voltage Range</th>
</tr>
</thead>
<tbody>
</tbody>
</table>
</div>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=05482e05-e302-4f00-9df6-3e5598ccfc0c">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h4 id="Conclusion">Conclusion<a class="anchor-link" href="#Conclusion">¶</a></h4>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=0c5f6e7e-290f-4a40-bcd9-e6380360b722">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<p>Year 3 Toplogy 4 limit violation check for overloading and voltage was carried out for the three load scenarios. It was seen that</p>
<ol>
<li>Overloading of greater than 80% was reported for the branch ' 154 DOWNTN      230.00 to 203 EAST230     230.00 1'. and no transformers were overloaded for considered load scenarios.
For the branch ' 154 DOWNTN      230.00 to 203 EAST230     230.00 1' the scenarios of overload &gt; 80% are<ul>
<li>Solar = 0 MW, Hydro = 400 MW, RLS, HLS</li>
<li>Solar = 0 MW, Hydro = 500 MW, LLS, RLS, HLS</li>
<li>Solar = 0 MW, Hydro = 600 MW, LLS, RLS, HLS</li>
<li>Solar = 50 MW, Hydro = 500 MW, LLS, RLS, HLS</li>
<li>Solar = 50 MW, Hydro = 600 MW, LLS, RLS, HLS</li>
<li>Solar = 100 MW, Hydro = 500 MW, LLS, RLS, HLS</li>
<li>Solar = 100 MW, Hydro = 600 MW, LLS, RLS, HLS</li>
</ul>
</li>
<li>The buses violating the upper voltage limit for various scenarios are:<ul>
<li>Solar = 0 MW, Hydro = 500 MW, HLS	
206	URBGEN</li>
<li>Solar = 0 MW, Hydro = 600 MW, HLS	
211	HYDRO_G, 212	HYDRO_N</li>
<li>Solar = 50 MW, Hydro = 500 MW, HLS	
206	URBGEN</li>
<li>Solar = 100 MW, Hydro = 500 MW, HLS
206	URBGEN</li>
</ul>
</li>
</ol>
</div>
</div>
</div>
</div>
</main>
</body>
</html>
