  })({"config": {"view": {"continuousWidth": 300, "continuousHeight": 300}}, "data": {"name": "data-eb0c46db1ea8636760c949602bec633b"}, "facet": {"field": "Scenario", "type": "nominal"}, "spec": {"mark": {"type": "bar"}, "encoding": {"x": {"aggregate": "count", "type": "quantitative"}, "y": {"field": "Loading", "scale": {"domain": ["%MVA>100", "95<%MVA<100", "90<%MVA<95", "85<%MVA<90", "80<%MVA<85", "70<%MVA<80", "50<%MVA<70", "25<%MVA<50", "%MVA<25"]}, "type": "nominal"}}, "height": 120, "width": 250}, "columns": 5, "resolve": {"scale": {"x": "independent", "y": "independent"}}, "$schema": "https://vega.github.io/schema/vega-lite/v5.20.1.json", "datasets": {"data-eb0c46db1ea8636760c949602bec633b": [{"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 736.81, "Branch Flow MVAR": 70.99, "Branch MVA": 740.22, "Rate": 1250.0, "%MVA": 59.22, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 68.32, "Branch MVA": 703.33, "Rate": 1250.0, "%MVA": 56.27, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": 31.85, "Branch MVA": 31.85, "Rate": 150.0, "%MVA": 21.24, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -735.23, "Branch Flow MVAR": 0.64, "Branch MVA": 735.23, "Rate": 1250.0, "%MVA": 58.82, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -3.66, "Branch MVA": 698.58, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 743.39, "Branch Flow MVAR": 253.15, "Branch MVA": 785.31, "Rate": 2500.0, "%MVA": 31.41, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -743.39, "Branch Flow MVAR": -223.44, "Branch MVA": 776.24, "Rate": 2500.0, "%MVA": 31.05, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -30.99, "Branch MVA": 30.99, "Rate": 150.0, "%MVA": 20.66, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -398.93, "Branch Flow MVAR": 80.2, "Branch MVA": 406.91, "Rate": 800.0, "%MVA": 50.86, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -398.93, "Branch Flow MVAR": 80.2, "Branch MVA": 406.91, "Rate": 800.0, "%MVA": 50.86, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 331.17, "Branch Flow MVAR": 121.17, "Branch MVA": 352.64, "Rate": 800.0, "%MVA": 44.08, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 331.17, "Branch Flow MVAR": 121.17, "Branch MVA": 352.64, "Rate": 800.0, "%MVA": 44.08, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -330.69, "Branch Flow MVAR": -101.69, "Branch MVA": 345.97, "Rate": 800.0, "%MVA": 43.25, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -330.69, "Branch Flow MVAR": -101.69, "Branch MVA": 345.97, "Rate": 800.0, "%MVA": 43.25, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 331.56, "Branch Flow MVAR": 76.68, "Branch MVA": 340.31, "Rate": 800.0, "%MVA": 42.54, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 331.56, "Branch Flow MVAR": 76.68, "Branch MVA": 340.31, "Rate": 800.0, "%MVA": 42.54, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -331.2, "Branch Flow MVAR": -59.01, "Branch MVA": 336.42, "Rate": 800.0, "%MVA": 42.05, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -331.2, "Branch Flow MVAR": -59.01, "Branch MVA": 336.42, "Rate": 800.0, "%MVA": 42.05, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -591.87, "Branch Flow MVAR": -377.24, "Branch MVA": 701.86, "Rate": 1150.0, "%MVA": 61.03, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 593.2, "Branch Flow MVAR": 445.61, "Branch MVA": 741.93, "Rate": 1150.0, "%MVA": 64.52, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.0, "Branch Flow MVAR": -47.67, "Branch MVA": 402.83, "Rate": 800.0, "%MVA": 50.35, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.0, "Branch Flow MVAR": -47.67, "Branch MVA": 402.83, "Rate": 800.0, "%MVA": 50.35, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 48.67, "Branch Flow MVAR": -1.09, "Branch MVA": 48.68, "Rate": 800.0, "%MVA": 6.08, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -251.8, "Branch Flow MVAR": -54.75, "Branch MVA": 257.69, "Rate": 1300.0, "%MVA": 19.82, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -48.66, "Branch Flow MVAR": 1.42, "Branch MVA": 48.68, "Rate": 800.0, "%MVA": 6.09, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 176.34, "Branch Flow MVAR": 119.51, "Branch MVA": 213.02, "Rate": 800.0, "%MVA": 26.63, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -176.17, "Branch Flow MVAR": -112.55, "Branch MVA": 209.06, "Rate": 800.0, "%MVA": 26.13, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -3.06, "Branch MVA": 3.06, "Rate": 150.0, "%MVA": 2.04, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.85, "Branch MVA": 113.29, "Rate": 150.0, "%MVA": 75.53, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": 0.0, "Branch MVA": 0.0, "Rate": 150.0, "%MVA": 0.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": -0.0, "Branch MVA": 0.0, "Rate": 150.0, "%MVA": 0.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 251.93, "Branch Flow MVAR": 60.96, "Branch MVA": 259.2, "Rate": 1300.0, "%MVA": 19.94, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": 3.07, "Branch MVA": 3.07, "Rate": 150.0, "%MVA": 2.05, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 804.13, "Branch Flow MVAR": 84.22, "Branch MVA": 808.53, "Rate": 1250.0, "%MVA": 64.68, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 76.19, "Branch MVA": 704.13, "Rate": 1250.0, "%MVA": 56.33, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": 33.0, "Branch MVA": 33.0, "Rate": 150.0, "%MVA": 22.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -802.24, "Branch Flow MVAR": 1.23, "Branch MVA": 802.24, "Rate": 1250.0, "%MVA": 64.18, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -11.38, "Branch MVA": 698.66, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 768.89, "Branch Flow MVAR": 255.53, "Branch MVA": 810.24, "Rate": 2500.0, "%MVA": 32.41, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -768.89, "Branch Flow MVAR": -223.72, "Branch MVA": 800.78, "Rate": 2500.0, "%MVA": 32.03, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -32.07, "Branch MVA": 32.07, "Rate": 150.0, "%MVA": 21.38, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -398.94, "Branch Flow MVAR": 67.06, "Branch MVA": 404.54, "Rate": 800.0, "%MVA": 50.57, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -398.94, "Branch Flow MVAR": 67.06, "Branch MVA": 404.54, "Rate": 800.0, "%MVA": 50.57, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 342.13, "Branch Flow MVAR": 120.8, "Branch MVA": 362.83, "Rate": 800.0, "%MVA": 45.35, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 342.13, "Branch Flow MVAR": 120.8, "Branch MVA": 362.83, "Rate": 800.0, "%MVA": 45.35, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -341.62, "Branch Flow MVAR": -100.08, "Branch MVA": 355.98, "Rate": 800.0, "%MVA": 44.5, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -341.62, "Branch Flow MVAR": -100.08, "Branch MVA": 355.98, "Rate": 800.0, "%MVA": 44.5, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 340.24, "Branch Flow MVAR": 74.56, "Branch MVA": 348.31, "Rate": 800.0, "%MVA": 43.54, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 340.24, "Branch Flow MVAR": 74.56, "Branch MVA": 348.31, "Rate": 800.0, "%MVA": 43.54, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -339.87, "Branch Flow MVAR": -56.03, "Branch MVA": 344.46, "Rate": 800.0, "%MVA": 43.06, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -339.87, "Branch Flow MVAR": -56.03, "Branch MVA": 344.46, "Rate": 800.0, "%MVA": 43.06, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -672.96, "Branch Flow MVAR": -492.62, "Branch MVA": 834.0, "Rate": 1150.0, "%MVA": 72.52, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 674.85, "Branch Flow MVAR": 589.16, "Branch MVA": 895.84, "Rate": 1150.0, "%MVA": 77.9, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.0, "Branch Flow MVAR": -34.91, "Branch MVA": 401.52, "Rate": 800.0, "%MVA": 50.19, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.0, "Branch Flow MVAR": -34.91, "Branch MVA": 401.52, "Rate": 800.0, "%MVA": 50.19, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 55.78, "Branch Flow MVAR": 1.53, "Branch MVA": 55.8, "Rate": 800.0, "%MVA": 6.97, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -278.38, "Branch Flow MVAR": -64.37, "Branch MVA": 285.73, "Rate": 1300.0, "%MVA": 21.98, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -55.77, "Branch Flow MVAR": -1.09, "Branch MVA": 55.78, "Rate": 800.0, "%MVA": 6.97, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 183.35, "Branch Flow MVAR": 121.11, "Branch MVA": 219.74, "Rate": 800.0, "%MVA": 27.47, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -183.17, "Branch Flow MVAR": -113.67, "Branch MVA": 215.57, "Rate": 800.0, "%MVA": 26.95, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -3.04, "Branch MVA": 3.04, "Rate": 150.0, "%MVA": 2.03, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.77, "Branch MVA": 113.25, "Rate": 150.0, "%MVA": 75.5, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": 0.0, "Branch MVA": 0.0, "Rate": 150.0, "%MVA": 0.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -0.0, "Branch MVA": 0.0, "Rate": 150.0, "%MVA": 0.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 278.54, "Branch Flow MVAR": 72.02, "Branch MVA": 287.7, "Rate": 1300.0, "%MVA": 22.13, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": 3.05, "Branch MVA": 3.05, "Rate": 150.0, "%MVA": 2.03, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 856.07, "Branch Flow MVAR": 109.31, "Branch MVA": 863.02, "Rate": 1250.0, "%MVA": 69.04, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 96.7, "Branch MVA": 706.65, "Rate": 1250.0, "%MVA": 56.53, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": 33.0, "Branch MVA": 33.0, "Rate": 150.0, "%MVA": 22.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -853.92, "Branch Flow MVAR": -11.95, "Branch MVA": 854.01, "Rate": 1250.0, "%MVA": 68.32, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.56, "Branch Flow MVAR": -31.42, "Branch MVA": 699.27, "Rate": 1250.0, "%MVA": 55.94, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 788.1, "Branch Flow MVAR": 289.72, "Branch MVA": 839.67, "Rate": 2500.0, "%MVA": 33.59, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -788.1, "Branch Flow MVAR": -254.65, "Branch MVA": 828.22, "Rate": 2500.0, "%MVA": 33.13, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -32.03, "Branch MVA": 32.03, "Rate": 150.0, "%MVA": 21.36, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -398.98, "Branch Flow MVAR": -1.5, "Branch MVA": 398.98, "Rate": 800.0, "%MVA": 49.87, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -398.98, "Branch Flow MVAR": -1.5, "Branch MVA": 398.98, "Rate": 800.0, "%MVA": 49.87, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 350.25, "Branch Flow MVAR": 140.04, "Branch MVA": 377.2, "Rate": 800.0, "%MVA": 47.15, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 350.25, "Branch Flow MVAR": 140.04, "Branch MVA": 377.2, "Rate": 800.0, "%MVA": 47.15, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -349.68, "Branch Flow MVAR": -117.07, "Branch MVA": 368.76, "Rate": 800.0, "%MVA": 46.09, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -349.68, "Branch Flow MVAR": -117.07, "Branch MVA": 368.76, "Rate": 800.0, "%MVA": 46.09, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 346.49, "Branch Flow MVAR": 96.21, "Branch MVA": 359.6, "Rate": 800.0, "%MVA": 44.95, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 346.49, "Branch Flow MVAR": 96.21, "Branch MVA": 359.6, "Rate": 800.0, "%MVA": 44.95, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -346.09, "Branch Flow MVAR": -75.78, "Branch MVA": 354.28, "Rate": 800.0, "%MVA": 44.29, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -346.09, "Branch Flow MVAR": -75.78, "Branch MVA": 354.28, "Rate": 800.0, "%MVA": 44.29, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -741.89, "Branch Flow MVAR": -486.17, "Branch MVA": 887.0, "Rate": 1150.0, "%MVA": 77.13, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 744.11, "Branch Flow MVAR": 600.0, "Branch MVA": 955.88, "Rate": 1150.0, "%MVA": 83.12, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.01, "Branch Flow MVAR": 32.78, "Branch MVA": 401.35, "Rate": 800.0, "%MVA": 50.17, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.01, "Branch Flow MVAR": 32.78, "Branch MVA": 401.35, "Rate": 800.0, "%MVA": 50.17, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 61.07, "Branch Flow MVAR": 13.38, "Branch MVA": 62.52, "Rate": 800.0, "%MVA": 7.81, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -299.5, "Branch Flow MVAR": -105.51, "Branch MVA": 317.54, "Rate": 1300.0, "%MVA": 24.43, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -61.06, "Branch Flow MVAR": -12.83, "Branch MVA": 62.39, "Rate": 800.0, "%MVA": 7.8, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 189.48, "Branch Flow MVAR": 125.4, "Branch MVA": 227.22, "Rate": 800.0, "%MVA": 28.4, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -189.28, "Branch Flow MVAR": -117.25, "Branch MVA": 222.65, "Rate": 800.0, "%MVA": 27.83, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -2.95, "Branch MVA": 2.95, "Rate": 150.0, "%MVA": 1.97, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.41, "Branch MVA": 113.02, "Rate": 150.0, "%MVA": 75.35, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": 0.0, "Branch MVA": 0.0, "Rate": 150.0, "%MVA": 0.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": -0.0, "Branch MVA": 0.0, "Rate": 150.0, "%MVA": 0.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 299.69, "Branch Flow MVAR": 115.04, "Branch MVA": 321.01, "Rate": 1300.0, "%MVA": 24.69, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": 2.96, "Branch MVA": 2.96, "Rate": 150.0, "%MVA": 1.97, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 737.96, "Branch Flow MVAR": 70.98, "Branch MVA": 741.37, "Rate": 1250.0, "%MVA": 59.31, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 68.22, "Branch MVA": 703.32, "Rate": 1250.0, "%MVA": 56.27, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": 31.83, "Branch MVA": 31.83, "Rate": 150.0, "%MVA": 21.22, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -736.38, "Branch Flow MVAR": 0.87, "Branch MVA": 736.38, "Rate": 1250.0, "%MVA": 58.91, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -3.56, "Branch MVA": 698.58, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 730.53, "Branch Flow MVAR": 252.94, "Branch MVA": 773.08, "Rate": 2500.0, "%MVA": 30.92, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -730.53, "Branch Flow MVAR": -224.15, "Branch MVA": 764.15, "Rate": 2500.0, "%MVA": 30.57, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -30.97, "Branch MVA": 30.97, "Rate": 150.0, "%MVA": 20.64, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -398.93, "Branch Flow MVAR": 80.26, "Branch MVA": 406.92, "Rate": 800.0, "%MVA": 50.87, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -398.93, "Branch Flow MVAR": 80.26, "Branch MVA": 406.92, "Rate": 800.0, "%MVA": 50.87, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 331.7, "Branch Flow MVAR": 121.31, "Branch MVA": 353.19, "Rate": 800.0, "%MVA": 44.15, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 331.7, "Branch Flow MVAR": 121.31, "Branch MVA": 353.19, "Rate": 800.0, "%MVA": 44.15, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -331.22, "Branch Flow MVAR": -101.77, "Branch MVA": 346.5, "Rate": 800.0, "%MVA": 43.31, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -331.22, "Branch Flow MVAR": -101.77, "Branch MVA": 346.5, "Rate": 800.0, "%MVA": 43.31, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 331.88, "Branch Flow MVAR": 76.6, "Branch MVA": 340.61, "Rate": 800.0, "%MVA": 42.58, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 331.88, "Branch Flow MVAR": 76.6, "Branch MVA": 340.61, "Rate": 800.0, "%MVA": 42.58, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -331.53, "Branch Flow MVAR": -58.9, "Branch MVA": 336.72, "Rate": 800.0, "%MVA": 42.09, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -331.53, "Branch Flow MVAR": -58.9, "Branch MVA": 336.72, "Rate": 800.0, "%MVA": 42.09, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -591.3, "Branch Flow MVAR": -376.68, "Branch MVA": 701.09, "Rate": 1150.0, "%MVA": 60.96, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 592.63, "Branch Flow MVAR": 444.91, "Branch MVA": 741.05, "Rate": 1150.0, "%MVA": 64.44, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.0, "Branch Flow MVAR": -47.72, "Branch MVA": 402.84, "Rate": 800.0, "%MVA": 50.35, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.0, "Branch Flow MVAR": -47.72, "Branch MVA": 402.84, "Rate": 800.0, "%MVA": 50.35, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 36.08, "Branch Flow MVAR": -0.42, "Branch MVA": 36.08, "Rate": 800.0, "%MVA": 4.51, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -211.49, "Branch Flow MVAR": -56.11, "Branch MVA": 218.81, "Rate": 1300.0, "%MVA": 16.83, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -36.08, "Branch Flow MVAR": 0.61, "Branch MVA": 36.08, "Rate": 800.0, "%MVA": 4.51, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 175.97, "Branch Flow MVAR": 119.19, "Branch MVA": 212.54, "Rate": 800.0, "%MVA": 26.57, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -175.8, "Branch Flow MVAR": -112.27, "Branch MVA": 208.59, "Rate": 800.0, "%MVA": 26.07, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": -39.62, "Branch Flow MVAR": -0.63, "Branch MVA": 39.63, "Rate": 150.0, "%MVA": 26.42, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.85, "Branch MVA": 113.29, "Rate": 150.0, "%MVA": 75.53, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -39.89, "Branch Flow MVAR": 0.92, "Branch MVA": 39.9, "Rate": 150.0, "%MVA": 26.6, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 40.0, "Branch Flow MVAR": 0.0, "Branch MVA": 40.0, "Rate": 150.0, "%MVA": 26.67, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 211.58, "Branch Flow MVAR": 60.59, "Branch MVA": 220.09, "Rate": 1300.0, "%MVA": 16.93, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 39.63, "Branch Flow MVAR": 1.94, "Branch MVA": 39.67, "Rate": 150.0, "%MVA": 26.45, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 804.23, "Branch Flow MVAR": 84.03, "Branch MVA": 808.61, "Rate": 1250.0, "%MVA": 64.69, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 76.0, "Branch MVA": 704.11, "Rate": 1250.0, "%MVA": 56.33, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": 33.0, "Branch MVA": 33.0, "Rate": 150.0, "%MVA": 22.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -802.35, "Branch Flow MVAR": 1.44, "Branch MVA": 802.35, "Rate": 1250.0, "%MVA": 64.19, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -11.19, "Branch MVA": 698.66, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 755.73, "Branch Flow MVAR": 255.36, "Branch MVA": 797.71, "Rate": 2500.0, "%MVA": 31.91, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -755.73, "Branch Flow MVAR": -224.54, "Branch MVA": 788.38, "Rate": 2500.0, "%MVA": 31.54, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -32.07, "Branch MVA": 32.07, "Rate": 150.0, "%MVA": 21.38, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -398.94, "Branch Flow MVAR": 67.27, "Branch MVA": 404.57, "Rate": 800.0, "%MVA": 50.57, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -398.94, "Branch Flow MVAR": 67.27, "Branch MVA": 404.57, "Rate": 800.0, "%MVA": 50.57, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 342.55, "Branch Flow MVAR": 120.98, "Branch MVA": 363.29, "Rate": 800.0, "%MVA": 45.41, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 342.55, "Branch Flow MVAR": 120.98, "Branch MVA": 363.29, "Rate": 800.0, "%MVA": 45.41, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -342.04, "Branch Flow MVAR": -100.21, "Branch MVA": 356.42, "Rate": 800.0, "%MVA": 44.55, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -342.04, "Branch Flow MVAR": -100.21, "Branch MVA": 356.42, "Rate": 800.0, "%MVA": 44.55, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 340.42, "Branch Flow MVAR": 74.51, "Branch MVA": 348.48, "Rate": 800.0, "%MVA": 43.56, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 340.42, "Branch Flow MVAR": 74.51, "Branch MVA": 348.48, "Rate": 800.0, "%MVA": 43.56, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -340.05, "Branch Flow MVAR": -55.96, "Branch MVA": 344.62, "Rate": 800.0, "%MVA": 43.08, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -340.05, "Branch Flow MVAR": -55.96, "Branch MVA": 344.62, "Rate": 800.0, "%MVA": 43.08, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -672.99, "Branch Flow MVAR": -491.58, "Branch MVA": 833.41, "Rate": 1150.0, "%MVA": 72.47, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 674.87, "Branch Flow MVAR": 587.99, "Branch MVA": 895.09, "Rate": 1150.0, "%MVA": 77.83, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.0, "Branch Flow MVAR": -35.11, "Branch MVA": 401.54, "Rate": 800.0, "%MVA": 50.19, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.0, "Branch Flow MVAR": -35.11, "Branch MVA": 401.54, "Rate": 800.0, "%MVA": 50.19, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 43.32, "Branch Flow MVAR": 2.11, "Branch MVA": 43.37, "Rate": 800.0, "%MVA": 5.42, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -238.46, "Branch Flow MVAR": -65.43, "Branch MVA": 247.28, "Rate": 1300.0, "%MVA": 19.02, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -43.31, "Branch Flow MVAR": -1.85, "Branch MVA": 43.35, "Rate": 800.0, "%MVA": 5.42, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 182.91, "Branch Flow MVAR": 120.79, "Branch MVA": 219.2, "Rate": 800.0, "%MVA": 27.4, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -182.73, "Branch Flow MVAR": -113.38, "Branch MVA": 215.05, "Rate": 800.0, "%MVA": 26.88, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": -39.62, "Branch Flow MVAR": -0.6, "Branch MVA": 39.63, "Rate": 150.0, "%MVA": 26.42, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.78, "Branch MVA": 113.25, "Rate": 150.0, "%MVA": 75.5, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -39.89, "Branch Flow MVAR": 0.93, "Branch MVA": 39.9, "Rate": 150.0, "%MVA": 26.6, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 40.0, "Branch Flow MVAR": -0.0, "Branch MVA": 40.0, "Rate": 150.0, "%MVA": 26.67, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 238.58, "Branch Flow MVAR": 71.16, "Branch MVA": 248.97, "Rate": 1300.0, "%MVA": 19.15, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 39.62, "Branch Flow MVAR": 1.92, "Branch MVA": 39.67, "Rate": 150.0, "%MVA": 26.45, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 856.18, "Branch Flow MVAR": 108.94, "Branch MVA": 863.09, "Rate": 1250.0, "%MVA": 69.05, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 96.32, "Branch MVA": 706.6, "Rate": 1250.0, "%MVA": 56.53, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": 33.0, "Branch MVA": 33.0, "Rate": 150.0, "%MVA": 22.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -854.04, "Branch Flow MVAR": -11.56, "Branch MVA": 854.11, "Rate": 1250.0, "%MVA": 68.33, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.56, "Branch Flow MVAR": -31.06, "Branch MVA": 699.25, "Rate": 1250.0, "%MVA": 55.94, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 774.93, "Branch Flow MVAR": 289.17, "Branch MVA": 827.13, "Rate": 2500.0, "%MVA": 33.09, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -774.93, "Branch Flow MVAR": -255.16, "Branch MVA": 815.86, "Rate": 2500.0, "%MVA": 32.63, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -32.03, "Branch MVA": 32.03, "Rate": 150.0, "%MVA": 21.36, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -398.98, "Branch Flow MVAR": -0.59, "Branch MVA": 398.98, "Rate": 800.0, "%MVA": 49.87, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -398.98, "Branch Flow MVAR": -0.59, "Branch MVA": 398.98, "Rate": 800.0, "%MVA": 49.87, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 350.68, "Branch Flow MVAR": 140.0, "Branch MVA": 377.59, "Rate": 800.0, "%MVA": 47.2, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 350.68, "Branch Flow MVAR": 140.0, "Branch MVA": 377.59, "Rate": 800.0, "%MVA": 47.2, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -350.11, "Branch Flow MVAR": -116.99, "Branch MVA": 369.14, "Rate": 800.0, "%MVA": 46.14, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -350.11, "Branch Flow MVAR": -116.99, "Branch MVA": 369.14, "Rate": 800.0, "%MVA": 46.14, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 346.68, "Branch Flow MVAR": 95.89, "Branch MVA": 359.7, "Rate": 800.0, "%MVA": 44.96, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 346.68, "Branch Flow MVAR": 95.89, "Branch MVA": 359.7, "Rate": 800.0, "%MVA": 44.96, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -346.27, "Branch Flow MVAR": -75.45, "Branch MVA": 354.4, "Rate": 800.0, "%MVA": 44.3, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -346.27, "Branch Flow MVAR": -75.45, "Branch MVA": 354.4, "Rate": 800.0, "%MVA": 44.3, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -741.87, "Branch Flow MVAR": -486.23, "Branch MVA": 887.01, "Rate": 1150.0, "%MVA": 77.13, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 744.09, "Branch Flow MVAR": 600.0, "Branch MVA": 955.86, "Rate": 1150.0, "%MVA": 83.12, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.01, "Branch Flow MVAR": 31.87, "Branch MVA": 401.27, "Rate": 800.0, "%MVA": 50.16, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.01, "Branch Flow MVAR": 31.87, "Branch MVA": 401.27, "Rate": 800.0, "%MVA": 50.16, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 48.6, "Branch Flow MVAR": 13.81, "Branch MVA": 50.53, "Rate": 800.0, "%MVA": 6.32, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -259.58, "Branch Flow MVAR": -105.99, "Branch MVA": 280.38, "Rate": 1300.0, "%MVA": 21.57, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -48.59, "Branch Flow MVAR": -13.45, "Branch MVA": 50.42, "Rate": 800.0, "%MVA": 6.3, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 189.06, "Branch Flow MVAR": 125.02, "Branch MVA": 226.66, "Rate": 800.0, "%MVA": 28.33, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -188.86, "Branch Flow MVAR": -116.92, "Branch MVA": 222.12, "Rate": 800.0, "%MVA": 27.76, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": -39.61, "Branch Flow MVAR": -0.44, "Branch MVA": 39.61, "Rate": 150.0, "%MVA": 26.41, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.41, "Branch MVA": 113.03, "Rate": 150.0, "%MVA": 75.35, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -39.88, "Branch Flow MVAR": 0.96, "Branch MVA": 39.89, "Rate": 150.0, "%MVA": 26.6, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 40.0, "Branch Flow MVAR": 0.0, "Branch MVA": 40.0, "Rate": 150.0, "%MVA": 26.67, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 259.72, "Branch Flow MVAR": 113.42, "Branch MVA": 283.41, "Rate": 1300.0, "%MVA": 21.8, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 39.61, "Branch Flow MVAR": 1.8, "Branch MVA": 39.65, "Rate": 150.0, "%MVA": 26.44, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 738.03, "Branch Flow MVAR": 71.14, "Branch MVA": 741.45, "Rate": 1250.0, "%MVA": 59.32, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 68.38, "Branch MVA": 703.33, "Rate": 1250.0, "%MVA": 56.27, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": 31.89, "Branch MVA": 31.89, "Rate": 150.0, "%MVA": 21.26, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -736.44, "Branch Flow MVAR": 0.72, "Branch MVA": 736.44, "Rate": 1250.0, "%MVA": 58.92, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -3.72, "Branch MVA": 698.58, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 719.04, "Branch Flow MVAR": 254.39, "Branch MVA": 762.71, "Rate": 2500.0, "%MVA": 30.51, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -719.04, "Branch Flow MVAR": -226.36, "Branch MVA": 753.83, "Rate": 2500.0, "%MVA": 30.15, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -31.02, "Branch MVA": 31.02, "Rate": 150.0, "%MVA": 20.68, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -398.93, "Branch Flow MVAR": 79.95, "Branch MVA": 406.86, "Rate": 800.0, "%MVA": 50.86, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -398.93, "Branch Flow MVAR": 79.95, "Branch MVA": 406.86, "Rate": 800.0, "%MVA": 50.86, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 332.09, "Branch Flow MVAR": 121.18, "Branch MVA": 353.51, "Rate": 800.0, "%MVA": 44.19, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 332.09, "Branch Flow MVAR": 121.18, "Branch MVA": 353.51, "Rate": 800.0, "%MVA": 44.19, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -331.61, "Branch Flow MVAR": -101.61, "Branch MVA": 346.82, "Rate": 800.0, "%MVA": 43.35, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -331.61, "Branch Flow MVAR": -101.61, "Branch MVA": 346.82, "Rate": 800.0, "%MVA": 43.35, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 332.1, "Branch Flow MVAR": 76.55, "Branch MVA": 340.81, "Rate": 800.0, "%MVA": 42.6, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 332.1, "Branch Flow MVAR": 76.55, "Branch MVA": 340.81, "Rate": 800.0, "%MVA": 42.6, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -331.75, "Branch Flow MVAR": -58.82, "Branch MVA": 336.92, "Rate": 800.0, "%MVA": 42.12, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -331.75, "Branch Flow MVAR": -58.82, "Branch MVA": 336.92, "Rate": 800.0, "%MVA": 42.12, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -591.34, "Branch Flow MVAR": -378.61, "Branch MVA": 702.16, "Rate": 1150.0, "%MVA": 61.06, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 592.67, "Branch Flow MVAR": 447.04, "Branch MVA": 742.37, "Rate": 1150.0, "%MVA": 64.55, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.0, "Branch Flow MVAR": -47.43, "Branch MVA": 402.8, "Rate": 800.0, "%MVA": 50.35, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.0, "Branch Flow MVAR": -47.43, "Branch MVA": 402.8, "Rate": 800.0, "%MVA": 50.35, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 25.41, "Branch Flow MVAR": 0.46, "Branch MVA": 25.41, "Rate": 800.0, "%MVA": 3.18, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -177.31, "Branch Flow MVAR": -58.43, "Branch MVA": 186.69, "Rate": 1300.0, "%MVA": 14.36, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -25.41, "Branch Flow MVAR": -0.37, "Branch MVA": 25.41, "Rate": 800.0, "%MVA": 3.18, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 175.58, "Branch Flow MVAR": 119.15, "Branch MVA": 212.19, "Rate": 800.0, "%MVA": 26.52, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -175.41, "Branch Flow MVAR": -112.25, "Branch MVA": 208.25, "Rate": 800.0, "%MVA": 26.03, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": -73.68, "Branch Flow MVAR": 5.47, "Branch MVA": 73.89, "Rate": 150.0, "%MVA": 49.26, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.85, "Branch MVA": 113.29, "Rate": 150.0, "%MVA": 75.53, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -74.61, "Branch Flow MVAR": 3.23, "Branch MVA": 74.68, "Rate": 150.0, "%MVA": 49.78, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 75.0, "Branch Flow MVAR": 0.0, "Branch MVA": 75.0, "Rate": 150.0, "%MVA": 50.0, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 177.37, "Branch Flow MVAR": 61.69, "Branch MVA": 187.79, "Rate": 1300.0, "%MVA": 14.45, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 73.69, "Branch Flow MVAR": -0.91, "Branch MVA": 73.7, "Rate": 150.0, "%MVA": 49.13, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 804.31, "Branch Flow MVAR": 84.19, "Branch MVA": 808.7, "Rate": 1250.0, "%MVA": 64.7, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 76.15, "Branch MVA": 704.13, "Rate": 1250.0, "%MVA": 56.33, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": 33.0, "Branch MVA": 33.0, "Rate": 150.0, "%MVA": 22.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -802.42, "Branch Flow MVAR": 1.3, "Branch MVA": 802.42, "Rate": 1250.0, "%MVA": 64.19, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -11.34, "Branch MVA": 698.66, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 744.24, "Branch Flow MVAR": 256.81, "Branch MVA": 787.3, "Rate": 2500.0, "%MVA": 31.49, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -744.24, "Branch Flow MVAR": -226.77, "Branch MVA": 778.02, "Rate": 2500.0, "%MVA": 31.12, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -32.07, "Branch MVA": 32.07, "Rate": 150.0, "%MVA": 21.38, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -398.94, "Branch Flow MVAR": 66.98, "Branch MVA": 404.52, "Rate": 800.0, "%MVA": 50.57, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -398.94, "Branch Flow MVAR": 66.98, "Branch MVA": 404.52, "Rate": 800.0, "%MVA": 50.57, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 342.94, "Branch Flow MVAR": 120.86, "Branch MVA": 363.62, "Rate": 800.0, "%MVA": 45.45, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 342.94, "Branch Flow MVAR": 120.86, "Branch MVA": 363.62, "Rate": 800.0, "%MVA": 45.45, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -342.43, "Branch Flow MVAR": -100.05, "Branch MVA": 356.75, "Rate": 800.0, "%MVA": 44.59, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -342.43, "Branch Flow MVAR": -100.05, "Branch MVA": 356.75, "Rate": 800.0, "%MVA": 44.59, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 340.64, "Branch Flow MVAR": 74.46, "Branch MVA": 348.68, "Rate": 800.0, "%MVA": 43.59, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 340.64, "Branch Flow MVAR": 74.46, "Branch MVA": 348.68, "Rate": 800.0, "%MVA": 43.59, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -340.27, "Branch Flow MVAR": -55.89, "Branch MVA": 344.83, "Rate": 800.0, "%MVA": 43.1, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -340.27, "Branch Flow MVAR": -55.89, "Branch MVA": 344.83, "Rate": 800.0, "%MVA": 43.1, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -673.03, "Branch Flow MVAR": -493.46, "Branch MVA": 834.55, "Rate": 1150.0, "%MVA": 72.57, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 674.91, "Branch Flow MVAR": 590.13, "Branch MVA": 896.52, "Rate": 1150.0, "%MVA": 77.96, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.0, "Branch Flow MVAR": -34.83, "Branch MVA": 401.51, "Rate": 800.0, "%MVA": 50.19, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.0, "Branch Flow MVAR": -34.83, "Branch MVA": 401.51, "Rate": 800.0, "%MVA": 50.19, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 32.64, "Branch Flow MVAR": 2.95, "Branch MVA": 32.77, "Rate": 800.0, "%MVA": 4.1, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -204.25, "Branch Flow MVAR": -67.55, "Branch MVA": 215.13, "Rate": 1300.0, "%MVA": 16.55, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -32.63, "Branch Flow MVAR": -2.8, "Branch MVA": 32.75, "Rate": 800.0, "%MVA": 4.09, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 182.52, "Branch Flow MVAR": 120.74, "Branch MVA": 218.84, "Rate": 800.0, "%MVA": 27.36, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -182.34, "Branch Flow MVAR": -113.35, "Branch MVA": 214.7, "Rate": 800.0, "%MVA": 26.84, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": -73.67, "Branch Flow MVAR": 5.54, "Branch MVA": 73.88, "Rate": 150.0, "%MVA": 49.26, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.78, "Branch MVA": 113.25, "Rate": 150.0, "%MVA": 75.5, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -74.61, "Branch Flow MVAR": 3.25, "Branch MVA": 74.68, "Rate": 150.0, "%MVA": 49.78, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 75.0, "Branch Flow MVAR": -0.0, "Branch MVA": 75.0, "Rate": 150.0, "%MVA": 50.0, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 204.33, "Branch Flow MVAR": 71.88, "Branch MVA": 216.61, "Rate": 1300.0, "%MVA": 16.66, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 73.69, "Branch Flow MVAR": -0.95, "Branch MVA": 73.69, "Rate": 150.0, "%MVA": 49.13, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 856.28, "Branch Flow MVAR": 109.4, "Branch MVA": 863.24, "Rate": 1250.0, "%MVA": 69.06, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 96.77, "Branch MVA": 706.66, "Rate": 1250.0, "%MVA": 56.53, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": 33.0, "Branch MVA": 33.0, "Rate": 150.0, "%MVA": 22.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -854.13, "Branch Flow MVAR": -11.99, "Branch MVA": 854.21, "Rate": 1250.0, "%MVA": 68.34, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.56, "Branch Flow MVAR": -31.49, "Branch MVA": 699.27, "Rate": 1250.0, "%MVA": 55.94, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 763.41, "Branch Flow MVAR": 291.31, "Branch MVA": 817.1, "Rate": 2500.0, "%MVA": 32.68, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -763.41, "Branch Flow MVAR": -258.1, "Branch MVA": 805.86, "Rate": 2500.0, "%MVA": 32.23, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -32.03, "Branch MVA": 32.03, "Rate": 150.0, "%MVA": 21.36, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -398.98, "Branch Flow MVAR": -2.1, "Branch MVA": 398.98, "Rate": 800.0, "%MVA": 49.87, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -398.98, "Branch Flow MVAR": -2.1, "Branch MVA": 398.98, "Rate": 800.0, "%MVA": 49.87, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 351.06, "Branch Flow MVAR": 140.27, "Branch MVA": 378.05, "Rate": 800.0, "%MVA": 47.26, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 351.06, "Branch Flow MVAR": 140.27, "Branch MVA": 378.05, "Rate": 800.0, "%MVA": 47.26, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -350.49, "Branch Flow MVAR": -117.19, "Branch MVA": 369.57, "Rate": 800.0, "%MVA": 46.2, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -350.49, "Branch Flow MVAR": -117.19, "Branch MVA": 369.57, "Rate": 800.0, "%MVA": 46.2, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 346.9, "Branch Flow MVAR": 96.31, "Branch MVA": 360.02, "Rate": 800.0, "%MVA": 45.0, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 346.9, "Branch Flow MVAR": 96.31, "Branch MVA": 360.02, "Rate": 800.0, "%MVA": 45.0, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -346.49, "Branch Flow MVAR": -75.82, "Branch MVA": 354.69, "Rate": 800.0, "%MVA": 44.34, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -346.49, "Branch Flow MVAR": -75.82, "Branch MVA": 354.69, "Rate": 800.0, "%MVA": 44.34, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -741.92, "Branch Flow MVAR": -486.13, "Branch MVA": 887.0, "Rate": 1150.0, "%MVA": 77.13, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 744.14, "Branch Flow MVAR": 600.0, "Branch MVA": 955.9, "Rate": 1150.0, "%MVA": 83.12, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.01, "Branch Flow MVAR": 33.37, "Branch MVA": 401.4, "Rate": 800.0, "%MVA": 50.17, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.01, "Branch Flow MVAR": 33.37, "Branch MVA": 401.4, "Rate": 800.0, "%MVA": 50.17, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 37.91, "Branch Flow MVAR": 14.83, "Branch MVA": 40.71, "Rate": 800.0, "%MVA": 5.09, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -225.39, "Branch Flow MVAR": -108.68, "Branch MVA": 250.22, "Rate": 1300.0, "%MVA": 19.25, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -37.91, "Branch Flow MVAR": -14.59, "Branch MVA": 40.62, "Rate": 800.0, "%MVA": 5.08, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 188.7, "Branch Flow MVAR": 125.02, "Branch MVA": 226.35, "Rate": 800.0, "%MVA": 28.29, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -188.5, "Branch Flow MVAR": -116.93, "Branch MVA": 221.82, "Rate": 800.0, "%MVA": 27.73, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": -73.64, "Branch Flow MVAR": 5.88, "Branch MVA": 73.87, "Rate": 150.0, "%MVA": 49.25, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.4, "Branch MVA": 113.02, "Rate": 150.0, "%MVA": 75.35, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -74.59, "Branch Flow MVAR": 3.34, "Branch MVA": 74.67, "Rate": 150.0, "%MVA": 49.78, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 75.0, "Branch Flow MVAR": 0.0, "Branch MVA": 75.0, "Rate": 150.0, "%MVA": 50.0, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 225.51, "Branch Flow MVAR": 114.59, "Branch MVA": 252.95, "Rate": 1300.0, "%MVA": 19.46, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 73.65, "Branch Flow MVAR": -1.16, "Branch MVA": 73.66, "Rate": 150.0, "%MVA": 49.1, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 739.94, "Branch Flow MVAR": 76.49, "Branch MVA": 743.88, "Rate": 1250.0, "%MVA": 59.51, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 73.58, "Branch MVA": 703.86, "Rate": 1250.0, "%MVA": 56.31, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": 32.54, "Branch MVA": 32.54, "Rate": 150.0, "%MVA": 21.69, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -738.35, "Branch Flow MVAR": -4.15, "Branch MVA": 738.36, "Rate": 1250.0, "%MVA": 59.07, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -8.82, "Branch MVA": 698.63, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 792.4, "Branch Flow MVAR": 246.34, "Branch MVA": 829.81, "Rate": 2500.0, "%MVA": 33.19, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -792.4, "Branch Flow MVAR": -213.02, "Branch MVA": 820.53, "Rate": 2500.0, "%MVA": 32.82, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -31.64, "Branch MVA": 31.64, "Rate": 150.0, "%MVA": 21.09, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -498.36, "Branch Flow MVAR": 66.12, "Branch MVA": 502.73, "Rate": 800.0, "%MVA": 62.84, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -498.36, "Branch Flow MVAR": 66.12, "Branch MVA": 502.73, "Rate": 800.0, "%MVA": 62.84, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 359.6, "Branch Flow MVAR": 117.82, "Branch MVA": 378.41, "Rate": 800.0, "%MVA": 47.3, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 359.6, "Branch Flow MVAR": 117.82, "Branch MVA": 378.41, "Rate": 800.0, "%MVA": 47.3, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -359.05, "Branch Flow MVAR": -95.3, "Branch MVA": 371.48, "Rate": 800.0, "%MVA": 46.43, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -359.05, "Branch Flow MVAR": -95.3, "Branch MVA": 371.48, "Rate": 800.0, "%MVA": 46.43, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 371.73, "Branch Flow MVAR": 66.51, "Branch MVA": 377.64, "Rate": 800.0, "%MVA": 47.2, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 371.73, "Branch Flow MVAR": 66.51, "Branch MVA": 377.64, "Rate": 800.0, "%MVA": 47.2, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -371.3, "Branch Flow MVAR": -44.67, "Branch MVA": 373.97, "Rate": 800.0, "%MVA": 46.75, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -371.3, "Branch Flow MVAR": -44.67, "Branch MVA": 373.97, "Rate": 800.0, "%MVA": 46.75, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -397.84, "Branch Flow MVAR": -443.63, "Branch MVA": 595.89, "Rate": 1150.0, "%MVA": 51.82, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 398.8, "Branch Flow MVAR": 492.91, "Branch MVA": 634.04, "Rate": 1150.0, "%MVA": 55.13, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.0, "Branch Flow MVAR": -16.47, "Branch MVA": 500.27, "Rate": 800.0, "%MVA": 62.53, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.0, "Branch Flow MVAR": -16.47, "Branch MVA": 500.27, "Rate": 800.0, "%MVA": 62.53, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 47.28, "Branch Flow MVAR": 0.72, "Branch MVA": 47.29, "Rate": 800.0, "%MVA": 5.91, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -251.82, "Branch Flow MVAR": -59.24, "Branch MVA": 258.69, "Rate": 1300.0, "%MVA": 19.9, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -47.27, "Branch Flow MVAR": -0.4, "Branch MVA": 47.28, "Rate": 800.0, "%MVA": 5.91, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 184.64, "Branch Flow MVAR": 117.32, "Branch MVA": 218.76, "Rate": 800.0, "%MVA": 27.34, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -184.45, "Branch Flow MVAR": -109.96, "Branch MVA": 214.74, "Rate": 800.0, "%MVA": 26.84, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -3.05, "Branch MVA": 3.05, "Rate": 150.0, "%MVA": 2.03, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.83, "Branch MVA": 113.28, "Rate": 150.0, "%MVA": 75.52, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": 0.0, "Branch MVA": 0.0, "Rate": 150.0, "%MVA": 0.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": -0.0, "Branch MVA": 0.0, "Rate": 150.0, "%MVA": 0.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 251.94, "Branch Flow MVAR": 65.5, "Branch MVA": 260.32, "Rate": 1300.0, "%MVA": 20.02, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": 3.06, "Branch MVA": 3.06, "Rate": 150.0, "%MVA": 2.04, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 805.08, "Branch Flow MVAR": 94.07, "Branch MVA": 810.55, "Rate": 1250.0, "%MVA": 64.84, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 85.95, "Branch MVA": 705.26, "Rate": 1250.0, "%MVA": 56.42, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": 33.0, "Branch MVA": 33.0, "Rate": 150.0, "%MVA": 22.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -803.18, "Branch Flow MVAR": -8.18, "Branch MVA": 803.23, "Rate": 1250.0, "%MVA": 64.26, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -20.93, "Branch MVA": 698.88, "Rate": 1250.0, "%MVA": 55.91, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 816.93, "Branch Flow MVAR": 259.14, "Branch MVA": 857.04, "Rate": 2500.0, "%MVA": 34.28, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -816.93, "Branch Flow MVAR": -223.14, "Branch MVA": 846.85, "Rate": 2500.0, "%MVA": 33.87, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -32.06, "Branch MVA": 32.06, "Rate": 150.0, "%MVA": 21.37, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -498.39, "Branch Flow MVAR": 34.17, "Branch MVA": 499.56, "Rate": 800.0, "%MVA": 62.45, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -498.39, "Branch Flow MVAR": 34.17, "Branch MVA": 499.56, "Rate": 800.0, "%MVA": 62.45, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 370.1, "Branch Flow MVAR": 123.75, "Branch MVA": 390.24, "Rate": 800.0, "%MVA": 48.78, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 370.1, "Branch Flow MVAR": 123.75, "Branch MVA": 390.24, "Rate": 800.0, "%MVA": 48.78, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -369.51, "Branch Flow MVAR": -99.5, "Branch MVA": 382.67, "Rate": 800.0, "%MVA": 47.83, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -369.51, "Branch Flow MVAR": -99.5, "Branch MVA": 382.67, "Rate": 800.0, "%MVA": 47.83, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 379.99, "Branch Flow MVAR": 71.78, "Branch MVA": 386.71, "Rate": 800.0, "%MVA": 48.34, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 379.99, "Branch Flow MVAR": 71.78, "Branch MVA": 386.71, "Rate": 800.0, "%MVA": 48.34, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -379.52, "Branch Flow MVAR": -48.61, "Branch MVA": 382.62, "Rate": 800.0, "%MVA": 47.83, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -379.52, "Branch Flow MVAR": -48.61, "Branch MVA": 382.62, "Rate": 800.0, "%MVA": 47.83, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -481.83, "Branch Flow MVAR": -528.12, "Branch MVA": 714.9, "Rate": 1150.0, "%MVA": 62.17, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 483.24, "Branch Flow MVAR": 600.0, "Branch MVA": 770.4, "Rate": 1150.0, "%MVA": 66.99, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.01, "Branch Flow MVAR": 14.86, "Branch MVA": 500.23, "Rate": 800.0, "%MVA": 62.53, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.01, "Branch Flow MVAR": 14.86, "Branch MVA": 500.23, "Rate": 800.0, "%MVA": 62.53, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 54.28, "Branch Flow MVAR": 6.47, "Branch MVA": 54.67, "Rate": 800.0, "%MVA": 6.83, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -278.38, "Branch Flow MVAR": -79.61, "Branch MVA": 289.53, "Rate": 1300.0, "%MVA": 22.27, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -54.27, "Branch Flow MVAR": -6.05, "Branch MVA": 54.61, "Rate": 800.0, "%MVA": 6.83, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 191.71, "Branch Flow MVAR": 119.88, "Branch MVA": 226.11, "Rate": 800.0, "%MVA": 28.26, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -191.51, "Branch Flow MVAR": -111.92, "Branch MVA": 221.82, "Rate": 800.0, "%MVA": 27.73, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -3.01, "Branch MVA": 3.01, "Rate": 150.0, "%MVA": 2.01, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.66, "Branch MVA": 113.17, "Rate": 150.0, "%MVA": 75.45, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -0.0, "Branch MVA": 0.0, "Rate": 150.0, "%MVA": 0.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": 0.0, "Branch MVA": 0.0, "Rate": 150.0, "%MVA": 0.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 278.53, "Branch Flow MVAR": 87.49, "Branch MVA": 291.95, "Rate": 1300.0, "%MVA": 22.46, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": 3.02, "Branch MVA": 3.02, "Rate": 150.0, "%MVA": 2.01, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 858.62, "Branch Flow MVAR": 121.23, "Branch MVA": 867.13, "Rate": 1250.0, "%MVA": 69.37, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 108.37, "Branch MVA": 708.34, "Rate": 1250.0, "%MVA": 56.67, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": 33.0, "Branch MVA": 33.0, "Rate": 150.0, "%MVA": 22.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -856.45, "Branch Flow MVAR": -22.94, "Branch MVA": 856.76, "Rate": 1250.0, "%MVA": 68.54, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.55, "Branch Flow MVAR": -42.79, "Branch MVA": 699.86, "Rate": 1250.0, "%MVA": 55.99, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 836.4, "Branch Flow MVAR": 296.15, "Branch MVA": 887.28, "Rate": 2500.0, "%MVA": 35.49, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -836.4, "Branch Flow MVAR": -256.43, "Branch MVA": 874.82, "Rate": 2500.0, "%MVA": 34.99, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -32.02, "Branch MVA": 32.02, "Rate": 150.0, "%MVA": 21.34, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -498.39, "Branch Flow MVAR": -41.67, "Branch MVA": 500.13, "Rate": 800.0, "%MVA": 62.52, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -498.39, "Branch Flow MVAR": -41.67, "Branch MVA": 500.13, "Rate": 800.0, "%MVA": 62.52, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 378.38, "Branch Flow MVAR": 144.71, "Branch MVA": 405.1, "Rate": 800.0, "%MVA": 50.64, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 378.38, "Branch Flow MVAR": 144.71, "Branch MVA": 405.1, "Rate": 800.0, "%MVA": 50.64, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -377.72, "Branch Flow MVAR": -117.83, "Branch MVA": 395.67, "Rate": 800.0, "%MVA": 49.46, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -377.72, "Branch Flow MVAR": -117.83, "Branch MVA": 395.67, "Rate": 800.0, "%MVA": 49.46, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 386.42, "Branch Flow MVAR": 95.16, "Branch MVA": 397.96, "Rate": 800.0, "%MVA": 49.74, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 386.42, "Branch Flow MVAR": 95.16, "Branch MVA": 397.96, "Rate": 800.0, "%MVA": 49.74, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -385.91, "Branch Flow MVAR": -69.67, "Branch MVA": 392.15, "Rate": 800.0, "%MVA": 49.02, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -385.91, "Branch Flow MVAR": -69.67, "Branch MVA": 392.15, "Rate": 800.0, "%MVA": 49.02, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -549.59, "Branch Flow MVAR": -516.26, "Branch MVA": 754.04, "Rate": 1150.0, "%MVA": 65.57, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 551.23, "Branch Flow MVAR": 600.0, "Branch MVA": 814.77, "Rate": 1150.0, "%MVA": 70.85, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.01, "Branch Flow MVAR": 90.81, "Branch MVA": 508.19, "Rate": 800.0, "%MVA": 63.52, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.01, "Branch Flow MVAR": 90.81, "Branch MVA": 508.19, "Rate": 800.0, "%MVA": 63.52, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 59.66, "Branch Flow MVAR": 19.45, "Branch MVA": 62.75, "Rate": 800.0, "%MVA": 7.84, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -300.02, "Branch Flow MVAR": -124.53, "Branch MVA": 324.83, "Rate": 1300.0, "%MVA": 24.99, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -59.65, "Branch Flow MVAR": -18.89, "Branch MVA": 62.57, "Rate": 800.0, "%MVA": 7.82, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 197.97, "Branch Flow MVAR": 124.38, "Branch MVA": 233.8, "Rate": 800.0, "%MVA": 29.23, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -197.76, "Branch Flow MVAR": -115.64, "Branch MVA": 229.09, "Rate": 800.0, "%MVA": 28.64, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -2.91, "Branch MVA": 2.91, "Rate": 150.0, "%MVA": 1.94, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.25, "Branch MVA": 112.92, "Rate": 150.0, "%MVA": 75.28, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -0.0, "Branch MVA": 0.0, "Rate": 150.0, "%MVA": 0.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": 0.0, "Branch MVA": 0.0, "Rate": 150.0, "%MVA": 0.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 300.22, "Branch Flow MVAR": 134.54, "Branch MVA": 328.98, "Rate": 1300.0, "%MVA": 25.31, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": 2.92, "Branch MVA": 2.92, "Rate": 150.0, "%MVA": 1.95, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 740.04, "Branch Flow MVAR": 76.32, "Branch MVA": 743.97, "Rate": 1250.0, "%MVA": 59.52, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 73.4, "Branch MVA": 703.84, "Rate": 1250.0, "%MVA": 56.31, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": 32.51, "Branch MVA": 32.51, "Rate": 150.0, "%MVA": 21.67, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -738.44, "Branch Flow MVAR": -3.97, "Branch MVA": 738.46, "Rate": 1250.0, "%MVA": 59.08, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -8.64, "Branch MVA": 698.63, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 779.24, "Branch Flow MVAR": 246.16, "Branch MVA": 817.2, "Rate": 2500.0, "%MVA": 32.69, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -779.24, "Branch Flow MVAR": -213.86, "Branch MVA": 808.05, "Rate": 2500.0, "%MVA": 32.32, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -31.61, "Branch MVA": 31.61, "Rate": 150.0, "%MVA": 21.08, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -498.36, "Branch Flow MVAR": 66.3, "Branch MVA": 502.75, "Rate": 800.0, "%MVA": 62.84, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -498.36, "Branch Flow MVAR": 66.3, "Branch MVA": 502.75, "Rate": 800.0, "%MVA": 62.84, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 360.03, "Branch Flow MVAR": 117.99, "Branch MVA": 378.87, "Rate": 800.0, "%MVA": 47.36, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 360.03, "Branch Flow MVAR": 117.99, "Branch MVA": 378.87, "Rate": 800.0, "%MVA": 47.36, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -359.47, "Branch Flow MVAR": -95.41, "Branch MVA": 371.92, "Rate": 800.0, "%MVA": 46.49, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -359.47, "Branch Flow MVAR": -95.41, "Branch MVA": 371.92, "Rate": 800.0, "%MVA": 46.49, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 371.92, "Branch Flow MVAR": 66.47, "Branch MVA": 377.81, "Rate": 800.0, "%MVA": 47.23, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 371.92, "Branch Flow MVAR": 66.47, "Branch MVA": 377.81, "Rate": 800.0, "%MVA": 47.23, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -371.48, "Branch Flow MVAR": -44.6, "Branch MVA": 374.15, "Rate": 800.0, "%MVA": 46.77, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -371.48, "Branch Flow MVAR": -44.6, "Branch MVA": 374.15, "Rate": 800.0, "%MVA": 46.77, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -397.88, "Branch Flow MVAR": -442.82, "Branch MVA": 595.31, "Rate": 1150.0, "%MVA": 51.77, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 398.84, "Branch Flow MVAR": 492.01, "Branch MVA": 633.36, "Rate": 1150.0, "%MVA": 55.07, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.0, "Branch Flow MVAR": -16.64, "Branch MVA": 500.28, "Rate": 800.0, "%MVA": 62.53, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.0, "Branch Flow MVAR": -16.64, "Branch MVA": 500.28, "Rate": 800.0, "%MVA": 62.53, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 34.85, "Branch Flow MVAR": 1.38, "Branch MVA": 34.87, "Rate": 800.0, "%MVA": 4.36, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -211.95, "Branch Flow MVAR": -60.56, "Branch MVA": 220.43, "Rate": 1300.0, "%MVA": 16.96, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -34.84, "Branch Flow MVAR": -1.21, "Branch MVA": 34.86, "Rate": 800.0, "%MVA": 4.36, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 184.19, "Branch Flow MVAR": 116.99, "Branch MVA": 218.2, "Rate": 800.0, "%MVA": 27.28, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -184.01, "Branch Flow MVAR": -109.68, "Branch MVA": 214.21, "Rate": 800.0, "%MVA": 26.78, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": -39.62, "Branch Flow MVAR": -0.61, "Branch MVA": 39.63, "Rate": 150.0, "%MVA": 26.42, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.83, "Branch MVA": 113.28, "Rate": 150.0, "%MVA": 75.52, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -39.89, "Branch Flow MVAR": 0.93, "Branch MVA": 39.9, "Rate": 150.0, "%MVA": 26.6, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 40.0, "Branch Flow MVAR": 0.0, "Branch MVA": 40.0, "Rate": 150.0, "%MVA": 26.67, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 212.04, "Branch Flow MVAR": 65.1, "Branch MVA": 221.81, "Rate": 1300.0, "%MVA": 17.06, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 39.62, "Branch Flow MVAR": 1.93, "Branch MVA": 39.67, "Rate": 150.0, "%MVA": 26.45, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 805.33, "Branch Flow MVAR": 93.77, "Branch MVA": 810.77, "Rate": 1250.0, "%MVA": 64.86, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 85.63, "Branch MVA": 705.22, "Rate": 1250.0, "%MVA": 56.42, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": 33.0, "Branch MVA": 33.0, "Rate": 150.0, "%MVA": 22.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -803.43, "Branch Flow MVAR": -7.84, "Branch MVA": 803.47, "Rate": 1250.0, "%MVA": 64.28, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -20.62, "Branch MVA": 698.87, "Rate": 1250.0, "%MVA": 55.91, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 803.81, "Branch Flow MVAR": 258.63, "Branch MVA": 844.4, "Rate": 2500.0, "%MVA": 33.78, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -803.81, "Branch Flow MVAR": -223.7, "Branch MVA": 834.36, "Rate": 2500.0, "%MVA": 33.37, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -32.06, "Branch MVA": 32.06, "Rate": 150.0, "%MVA": 21.37, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -498.39, "Branch Flow MVAR": 34.91, "Branch MVA": 499.61, "Rate": 800.0, "%MVA": 62.45, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -498.39, "Branch Flow MVAR": 34.91, "Branch MVA": 499.61, "Rate": 800.0, "%MVA": 62.45, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 370.55, "Branch Flow MVAR": 123.73, "Branch MVA": 390.66, "Rate": 800.0, "%MVA": 48.83, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 370.55, "Branch Flow MVAR": 123.73, "Branch MVA": 390.66, "Rate": 800.0, "%MVA": 48.83, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -369.95, "Branch Flow MVAR": -99.44, "Branch MVA": 383.08, "Rate": 800.0, "%MVA": 47.89, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -369.95, "Branch Flow MVAR": -99.44, "Branch MVA": 383.08, "Rate": 800.0, "%MVA": 47.89, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 380.19, "Branch Flow MVAR": 71.5, "Branch MVA": 386.85, "Rate": 800.0, "%MVA": 48.36, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 380.19, "Branch Flow MVAR": 71.5, "Branch MVA": 386.85, "Rate": 800.0, "%MVA": 48.36, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -379.72, "Branch Flow MVAR": -48.32, "Branch MVA": 382.79, "Rate": 800.0, "%MVA": 47.85, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -379.72, "Branch Flow MVAR": -48.32, "Branch MVA": 382.79, "Rate": 800.0, "%MVA": 47.85, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -481.77, "Branch Flow MVAR": -528.16, "Branch MVA": 714.88, "Rate": 1150.0, "%MVA": 62.16, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 483.17, "Branch Flow MVAR": 600.0, "Branch MVA": 770.36, "Rate": 1150.0, "%MVA": 66.99, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.01, "Branch Flow MVAR": 14.13, "Branch MVA": 500.21, "Rate": 800.0, "%MVA": 62.53, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.01, "Branch Flow MVAR": 14.13, "Branch MVA": 500.21, "Rate": 800.0, "%MVA": 62.53, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 41.81, "Branch Flow MVAR": 6.99, "Branch MVA": 42.39, "Rate": 800.0, "%MVA": 5.3, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -238.41, "Branch Flow MVAR": -80.37, "Branch MVA": 251.59, "Rate": 1300.0, "%MVA": 19.35, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -41.81, "Branch Flow MVAR": -6.74, "Branch MVA": 42.35, "Rate": 800.0, "%MVA": 5.29, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 191.27, "Branch Flow MVAR": 119.5, "Branch MVA": 225.53, "Rate": 800.0, "%MVA": 28.19, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -191.08, "Branch Flow MVAR": -111.58, "Branch MVA": 221.27, "Rate": 800.0, "%MVA": 27.66, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": -39.62, "Branch Flow MVAR": -0.54, "Branch MVA": 39.62, "Rate": 150.0, "%MVA": 26.41, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.66, "Branch MVA": 113.18, "Rate": 150.0, "%MVA": 75.45, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -39.89, "Branch Flow MVAR": 0.94, "Branch MVA": 39.9, "Rate": 150.0, "%MVA": 26.6, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 40.0, "Branch Flow MVAR": 0.0, "Branch MVA": 40.0, "Rate": 150.0, "%MVA": 26.67, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 238.53, "Branch Flow MVAR": 86.32, "Branch MVA": 253.66, "Rate": 1300.0, "%MVA": 19.51, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 39.62, "Branch Flow MVAR": 1.87, "Branch MVA": 39.66, "Rate": 150.0, "%MVA": 26.44, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 858.74, "Branch Flow MVAR": 120.88, "Branch MVA": 867.2, "Rate": 1250.0, "%MVA": 69.38, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 108.01, "Branch MVA": 708.28, "Rate": 1250.0, "%MVA": 56.66, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": 33.0, "Branch MVA": 33.0, "Rate": 150.0, "%MVA": 22.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -856.57, "Branch Flow MVAR": -22.57, "Branch MVA": 856.87, "Rate": 1250.0, "%MVA": 68.55, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.55, "Branch Flow MVAR": -42.43, "Branch MVA": 699.84, "Rate": 1250.0, "%MVA": 55.99, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 823.23, "Branch Flow MVAR": 295.59, "Branch MVA": 874.69, "Rate": 2500.0, "%MVA": 34.99, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -823.23, "Branch Flow MVAR": -257.02, "Branch MVA": 862.42, "Rate": 2500.0, "%MVA": 34.5, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -32.02, "Branch MVA": 32.02, "Rate": 150.0, "%MVA": 21.34, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -498.39, "Branch Flow MVAR": -40.8, "Branch MVA": 500.06, "Rate": 800.0, "%MVA": 62.51, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -498.39, "Branch Flow MVAR": -40.8, "Branch MVA": 500.06, "Rate": 800.0, "%MVA": 62.51, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 378.81, "Branch Flow MVAR": 144.68, "Branch MVA": 405.5, "Rate": 800.0, "%MVA": 50.69, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 378.81, "Branch Flow MVAR": 144.68, "Branch MVA": 405.5, "Rate": 800.0, "%MVA": 50.69, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -378.14, "Branch Flow MVAR": -117.76, "Branch MVA": 396.06, "Rate": 800.0, "%MVA": 49.51, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -378.14, "Branch Flow MVAR": -117.76, "Branch MVA": 396.06, "Rate": 800.0, "%MVA": 49.51, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 386.6, "Branch Flow MVAR": 94.85, "Branch MVA": 398.07, "Rate": 800.0, "%MVA": 49.76, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 386.6, "Branch Flow MVAR": 94.85, "Branch MVA": 398.07, "Rate": 800.0, "%MVA": 49.76, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -386.09, "Branch Flow MVAR": -69.36, "Branch MVA": 392.27, "Rate": 800.0, "%MVA": 49.03, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -386.09, "Branch Flow MVAR": -69.36, "Branch MVA": 392.27, "Rate": 800.0, "%MVA": 49.03, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -549.58, "Branch Flow MVAR": -516.3, "Branch MVA": 754.05, "Rate": 1150.0, "%MVA": 65.57, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 551.21, "Branch Flow MVAR": 600.0, "Branch MVA": 814.75, "Rate": 1150.0, "%MVA": 70.85, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.01, "Branch Flow MVAR": 89.92, "Branch MVA": 508.03, "Rate": 800.0, "%MVA": 63.5, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.01, "Branch Flow MVAR": 89.92, "Branch MVA": 508.03, "Rate": 800.0, "%MVA": 63.5, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 47.2, "Branch Flow MVAR": 19.9, "Branch MVA": 51.23, "Rate": 800.0, "%MVA": 6.4, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -260.1, "Branch Flow MVAR": -125.04, "Branch MVA": 288.59, "Rate": 1300.0, "%MVA": 22.2, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -47.19, "Branch Flow MVAR": -19.53, "Branch MVA": 51.08, "Rate": 800.0, "%MVA": 6.38, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 197.55, "Branch Flow MVAR": 123.97, "Branch MVA": 233.22, "Rate": 800.0, "%MVA": 29.15, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -197.33, "Branch Flow MVAR": -115.28, "Branch MVA": 228.54, "Rate": 800.0, "%MVA": 28.57, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": -39.6, "Branch Flow MVAR": -0.36, "Branch MVA": 39.61, "Rate": 150.0, "%MVA": 26.4, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.25, "Branch MVA": 112.93, "Rate": 150.0, "%MVA": 75.29, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -39.88, "Branch Flow MVAR": 0.97, "Branch MVA": 39.89, "Rate": 150.0, "%MVA": 26.6, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 40.0, "Branch Flow MVAR": 0.0, "Branch MVA": 40.0, "Rate": 150.0, "%MVA": 26.67, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 260.26, "Branch Flow MVAR": 132.94, "Branch MVA": 292.24, "Rate": 1300.0, "%MVA": 22.48, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 39.61, "Branch Flow MVAR": 1.74, "Branch MVA": 39.65, "Rate": 150.0, "%MVA": 26.43, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 740.11, "Branch Flow MVAR": 76.48, "Branch MVA": 744.06, "Rate": 1250.0, "%MVA": 59.52, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 73.56, "Branch MVA": 703.85, "Rate": 1250.0, "%MVA": 56.31, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": 32.57, "Branch MVA": 32.57, "Rate": 150.0, "%MVA": 21.72, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -738.52, "Branch Flow MVAR": -4.12, "Branch MVA": 738.53, "Rate": 1250.0, "%MVA": 59.08, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -8.8, "Branch MVA": 698.63, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 767.75, "Branch Flow MVAR": 247.59, "Branch MVA": 806.69, "Rate": 2500.0, "%MVA": 32.27, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -767.75, "Branch Flow MVAR": -216.1, "Branch MVA": 797.58, "Rate": 2500.0, "%MVA": 31.9, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -31.67, "Branch MVA": 31.67, "Rate": 150.0, "%MVA": 21.11, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -498.36, "Branch Flow MVAR": 65.98, "Branch MVA": 502.71, "Rate": 800.0, "%MVA": 62.84, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -498.36, "Branch Flow MVAR": 65.98, "Branch MVA": 502.71, "Rate": 800.0, "%MVA": 62.84, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 360.42, "Branch Flow MVAR": 117.86, "Branch MVA": 379.2, "Rate": 800.0, "%MVA": 47.4, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 360.42, "Branch Flow MVAR": 117.86, "Branch MVA": 379.2, "Rate": 800.0, "%MVA": 47.4, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -359.87, "Branch Flow MVAR": -95.24, "Branch MVA": 372.25, "Rate": 800.0, "%MVA": 46.53, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -359.87, "Branch Flow MVAR": -95.24, "Branch MVA": 372.25, "Rate": 800.0, "%MVA": 46.53, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 372.14, "Branch Flow MVAR": 66.41, "Branch MVA": 378.02, "Rate": 800.0, "%MVA": 47.25, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 372.14, "Branch Flow MVAR": 66.41, "Branch MVA": 378.02, "Rate": 800.0, "%MVA": 47.25, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -371.7, "Branch Flow MVAR": -44.52, "Branch MVA": 374.36, "Rate": 800.0, "%MVA": 46.79, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -371.7, "Branch Flow MVAR": -44.52, "Branch MVA": 374.36, "Rate": 800.0, "%MVA": 46.79, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -397.91, "Branch Flow MVAR": -444.81, "Branch MVA": 596.82, "Rate": 1150.0, "%MVA": 51.9, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 398.87, "Branch Flow MVAR": 494.25, "Branch MVA": 635.12, "Rate": 1150.0, "%MVA": 55.23, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.0, "Branch Flow MVAR": -16.32, "Branch MVA": 500.27, "Rate": 800.0, "%MVA": 62.53, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.0, "Branch Flow MVAR": -16.32, "Branch MVA": 500.27, "Rate": 800.0, "%MVA": 62.53, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 24.19, "Branch Flow MVAR": 2.28, "Branch MVA": 24.3, "Rate": 800.0, "%MVA": 3.04, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -177.79, "Branch Flow MVAR": -62.88, "Branch MVA": 188.58, "Rate": 1300.0, "%MVA": 14.51, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -24.19, "Branch Flow MVAR": -2.2, "Branch MVA": 24.29, "Rate": 800.0, "%MVA": 3.04, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 183.79, "Branch Flow MVAR": 116.94, "Branch MVA": 217.83, "Rate": 800.0, "%MVA": 27.23, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -183.61, "Branch Flow MVAR": -109.64, "Branch MVA": 213.85, "Rate": 800.0, "%MVA": 26.73, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": -73.68, "Branch Flow MVAR": 5.51, "Branch MVA": 73.88, "Rate": 150.0, "%MVA": 49.26, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.83, "Branch MVA": 113.28, "Rate": 150.0, "%MVA": 75.52, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -74.61, "Branch Flow MVAR": 3.24, "Branch MVA": 74.68, "Rate": 150.0, "%MVA": 49.78, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 75.0, "Branch Flow MVAR": 0.0, "Branch MVA": 75.0, "Rate": 150.0, "%MVA": 50.0, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 177.85, "Branch Flow MVAR": 66.21, "Branch MVA": 189.78, "Rate": 1300.0, "%MVA": 14.6, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 73.69, "Branch Flow MVAR": -0.93, "Branch MVA": 73.7, "Rate": 150.0, "%MVA": 49.13, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 805.24, "Branch Flow MVAR": 94.18, "Branch MVA": 810.73, "Rate": 1250.0, "%MVA": 64.86, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 86.05, "Branch MVA": 705.27, "Rate": 1250.0, "%MVA": 56.42, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": 33.0, "Branch MVA": 33.0, "Rate": 150.0, "%MVA": 22.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -803.35, "Branch Flow MVAR": -8.26, "Branch MVA": 803.39, "Rate": 1250.0, "%MVA": 64.27, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -21.03, "Branch MVA": 698.88, "Rate": 1250.0, "%MVA": 55.91, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 792.25, "Branch Flow MVAR": 260.71, "Branch MVA": 834.05, "Rate": 2500.0, "%MVA": 33.36, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -792.25, "Branch Flow MVAR": -226.61, "Branch MVA": 824.03, "Rate": 2500.0, "%MVA": 32.96, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -32.06, "Branch MVA": 32.06, "Rate": 150.0, "%MVA": 21.37, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -498.39, "Branch Flow MVAR": 33.46, "Branch MVA": 499.51, "Rate": 800.0, "%MVA": 62.44, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -498.39, "Branch Flow MVAR": 33.46, "Branch MVA": 499.51, "Rate": 800.0, "%MVA": 62.44, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 370.9, "Branch Flow MVAR": 124.0, "Branch MVA": 391.08, "Rate": 800.0, "%MVA": 48.88, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 370.9, "Branch Flow MVAR": 124.0, "Branch MVA": 391.08, "Rate": 800.0, "%MVA": 48.88, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -370.3, "Branch Flow MVAR": -99.65, "Branch MVA": 383.47, "Rate": 800.0, "%MVA": 47.93, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -370.3, "Branch Flow MVAR": -99.65, "Branch MVA": 383.47, "Rate": 800.0, "%MVA": 47.93, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 380.37, "Branch Flow MVAR": 71.91, "Branch MVA": 387.11, "Rate": 800.0, "%MVA": 48.39, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 380.37, "Branch Flow MVAR": 71.91, "Branch MVA": 387.11, "Rate": 800.0, "%MVA": 48.39, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -379.91, "Branch Flow MVAR": -48.69, "Branch MVA": 383.02, "Rate": 800.0, "%MVA": 47.88, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -379.91, "Branch Flow MVAR": -48.69, "Branch MVA": 383.02, "Rate": 800.0, "%MVA": 47.88, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -482.08, "Branch Flow MVAR": -528.07, "Branch MVA": 715.02, "Rate": 1150.0, "%MVA": 62.18, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 483.48, "Branch Flow MVAR": 600.0, "Branch MVA": 770.55, "Rate": 1150.0, "%MVA": 67.0, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.01, "Branch Flow MVAR": 15.56, "Branch MVA": 500.25, "Rate": 800.0, "%MVA": 62.53, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.01, "Branch Flow MVAR": 15.56, "Branch MVA": 500.25, "Rate": 800.0, "%MVA": 62.53, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 31.11, "Branch Flow MVAR": 8.04, "Branch MVA": 32.13, "Rate": 800.0, "%MVA": 4.02, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -204.14, "Branch Flow MVAR": -83.17, "Branch MVA": 220.43, "Rate": 1300.0, "%MVA": 16.96, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -31.11, "Branch Flow MVAR": -7.89, "Branch MVA": 32.09, "Rate": 800.0, "%MVA": 4.01, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 190.89, "Branch Flow MVAR": 119.48, "Branch MVA": 225.2, "Rate": 800.0, "%MVA": 28.15, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -190.69, "Branch Flow MVAR": -111.59, "Branch MVA": 220.94, "Rate": 800.0, "%MVA": 27.62, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": -73.66, "Branch Flow MVAR": 5.67, "Branch MVA": 73.88, "Rate": 150.0, "%MVA": 49.25, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.66, "Branch MVA": 113.17, "Rate": 150.0, "%MVA": 75.45, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -74.6, "Branch Flow MVAR": 3.28, "Branch MVA": 74.67, "Rate": 150.0, "%MVA": 49.78, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 75.0, "Branch Flow MVAR": 0.0, "Branch MVA": 75.0, "Rate": 150.0, "%MVA": 50.0, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 204.23, "Branch Flow MVAR": 87.74, "Branch MVA": 222.28, "Rate": 1300.0, "%MVA": 17.1, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 73.67, "Branch Flow MVAR": -1.03, "Branch MVA": 73.68, "Rate": 150.0, "%MVA": 49.12, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 858.84, "Branch Flow MVAR": 121.37, "Branch MVA": 867.37, "Rate": 1250.0, "%MVA": 69.39, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 108.49, "Branch MVA": 708.36, "Rate": 1250.0, "%MVA": 56.67, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": 33.0, "Branch MVA": 33.0, "Rate": 150.0, "%MVA": 22.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -856.67, "Branch Flow MVAR": -23.03, "Branch MVA": 856.98, "Rate": 1250.0, "%MVA": 68.56, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.55, "Branch Flow MVAR": -42.9, "Branch MVA": 699.87, "Rate": 1250.0, "%MVA": 55.99, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 811.7, "Branch Flow MVAR": 297.78, "Branch MVA": 864.6, "Rate": 2500.0, "%MVA": 34.58, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -811.7, "Branch Flow MVAR": -260.06, "Branch MVA": 852.35, "Rate": 2500.0, "%MVA": 34.09, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -32.02, "Branch MVA": 32.02, "Rate": 150.0, "%MVA": 21.34, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -498.39, "Branch Flow MVAR": -42.44, "Branch MVA": 500.19, "Rate": 800.0, "%MVA": 62.52, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -498.39, "Branch Flow MVAR": -42.44, "Branch MVA": 500.19, "Rate": 800.0, "%MVA": 62.52, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 379.19, "Branch Flow MVAR": 144.98, "Branch MVA": 405.96, "Rate": 800.0, "%MVA": 50.75, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 379.19, "Branch Flow MVAR": 144.98, "Branch MVA": 405.96, "Rate": 800.0, "%MVA": 50.75, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -378.52, "Branch Flow MVAR": -117.98, "Branch MVA": 396.49, "Rate": 800.0, "%MVA": 49.56, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -378.52, "Branch Flow MVAR": -117.98, "Branch MVA": 396.49, "Rate": 800.0, "%MVA": 49.56, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 386.82, "Branch Flow MVAR": 95.29, "Branch MVA": 398.38, "Rate": 800.0, "%MVA": 49.8, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 386.82, "Branch Flow MVAR": 95.29, "Branch MVA": 398.38, "Rate": 800.0, "%MVA": 49.8, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -386.31, "Branch Flow MVAR": -69.74, "Branch MVA": 392.55, "Rate": 800.0, "%MVA": 49.07, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -386.31, "Branch Flow MVAR": -69.74, "Branch MVA": 392.55, "Rate": 800.0, "%MVA": 49.07, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -549.64, "Branch Flow MVAR": -516.22, "Branch MVA": 754.05, "Rate": 1150.0, "%MVA": 65.57, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 551.27, "Branch Flow MVAR": 600.0, "Branch MVA": 814.8, "Rate": 1150.0, "%MVA": 70.85, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.01, "Branch Flow MVAR": 91.6, "Branch MVA": 508.33, "Rate": 800.0, "%MVA": 63.54, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.01, "Branch Flow MVAR": 91.6, "Branch MVA": 508.33, "Rate": 800.0, "%MVA": 63.54, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 36.52, "Branch Flow MVAR": 20.96, "Branch MVA": 42.1, "Rate": 800.0, "%MVA": 5.26, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -225.93, "Branch Flow MVAR": -127.82, "Branch MVA": 259.58, "Rate": 1300.0, "%MVA": 19.97, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -36.51, "Branch Flow MVAR": -20.71, "Branch MVA": 41.98, "Rate": 800.0, "%MVA": 5.25, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 197.19, "Branch Flow MVAR": 123.94, "Branch MVA": 232.9, "Rate": 800.0, "%MVA": 29.11, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -196.97, "Branch Flow MVAR": -115.27, "Branch MVA": 228.22, "Rate": 800.0, "%MVA": 28.53, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": -73.62, "Branch Flow MVAR": 6.05, "Branch MVA": 73.86, "Rate": 150.0, "%MVA": 49.24, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.24, "Branch MVA": 112.92, "Rate": 150.0, "%MVA": 75.28, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -74.59, "Branch Flow MVAR": 3.39, "Branch MVA": 74.66, "Rate": 150.0, "%MVA": 49.78, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 75.0, "Branch Flow MVAR": 0.0, "Branch MVA": 75.0, "Rate": 150.0, "%MVA": 50.0, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 226.06, "Branch Flow MVAR": 134.21, "Branch MVA": 262.9, "Rate": 1300.0, "%MVA": 20.22, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 73.63, "Branch Flow MVAR": -1.26, "Branch MVA": 73.64, "Rate": 150.0, "%MVA": 49.09, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 742.15, "Branch Flow MVAR": 82.38, "Branch MVA": 746.71, "Rate": 1250.0, "%MVA": 59.74, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 79.3, "Branch MVA": 704.48, "Rate": 1250.0, "%MVA": 56.36, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": 33.0, "Branch MVA": 33.0, "Rate": 150.0, "%MVA": 22.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -740.54, "Branch Flow MVAR": -9.49, "Branch MVA": 740.61, "Rate": 1250.0, "%MVA": 59.25, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -14.43, "Branch MVA": 698.72, "Rate": 1250.0, "%MVA": 55.9, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 840.94, "Branch Flow MVAR": 239.38, "Branch MVA": 874.34, "Rate": 2500.0, "%MVA": 34.97, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -840.94, "Branch Flow MVAR": -202.21, "Branch MVA": 864.91, "Rate": 2500.0, "%MVA": 34.6, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -32.07, "Branch MVA": 32.07, "Rate": 150.0, "%MVA": 21.38, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -597.67, "Branch Flow MVAR": 49.3, "Branch MVA": 599.7, "Rate": 800.0, "%MVA": 74.96, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -597.67, "Branch Flow MVAR": 49.3, "Branch MVA": 599.7, "Rate": 800.0, "%MVA": 74.96, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 387.88, "Branch Flow MVAR": 114.44, "Branch MVA": 404.41, "Rate": 800.0, "%MVA": 50.55, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 387.88, "Branch Flow MVAR": 114.44, "Branch MVA": 404.41, "Rate": 800.0, "%MVA": 50.55, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -387.24, "Branch Flow MVAR": -88.58, "Branch MVA": 397.25, "Rate": 800.0, "%MVA": 49.66, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -387.24, "Branch Flow MVAR": -88.58, "Branch MVA": 397.25, "Rate": 800.0, "%MVA": 49.66, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 411.58, "Branch Flow MVAR": 55.56, "Branch MVA": 415.31, "Rate": 800.0, "%MVA": 51.91, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 411.58, "Branch Flow MVAR": 55.56, "Branch MVA": 415.31, "Rate": 800.0, "%MVA": 51.91, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -411.05, "Branch Flow MVAR": -29.04, "Branch MVA": 412.07, "Rate": 800.0, "%MVA": 51.51, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -411.05, "Branch Flow MVAR": -29.04, "Branch MVA": 412.07, "Rate": 800.0, "%MVA": 51.51, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -205.06, "Branch Flow MVAR": -516.26, "Branch MVA": 555.5, "Rate": 1150.0, "%MVA": 48.3, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 205.9, "Branch Flow MVAR": 559.09, "Branch MVA": 595.8, "Rate": 1150.0, "%MVA": 51.81, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.0, "Branch Flow MVAR": 21.36, "Branch MVA": 600.38, "Rate": 800.0, "%MVA": 75.05, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.0, "Branch Flow MVAR": 21.36, "Branch MVA": 600.38, "Rate": 800.0, "%MVA": 75.05, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 46.21, "Branch Flow MVAR": 2.66, "Branch MVA": 46.29, "Rate": 800.0, "%MVA": 5.79, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -252.8, "Branch Flow MVAR": -64.13, "Branch MVA": 260.81, "Rate": 1300.0, "%MVA": 20.06, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -46.21, "Branch Flow MVAR": -2.36, "Branch MVA": 46.27, "Rate": 800.0, "%MVA": 5.78, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 192.81, "Branch Flow MVAR": 115.04, "Branch MVA": 224.52, "Rate": 800.0, "%MVA": 28.07, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -192.62, "Branch Flow MVAR": -107.26, "Branch MVA": 220.47, "Rate": 800.0, "%MVA": 27.56, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -3.04, "Branch MVA": 3.04, "Rate": 150.0, "%MVA": 2.03, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.81, "Branch MVA": 113.27, "Rate": 150.0, "%MVA": 75.51, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": 0.0, "Branch MVA": 0.0, "Rate": 150.0, "%MVA": 0.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -0.0, "Branch MVA": 0.0, "Rate": 150.0, "%MVA": 0.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 252.93, "Branch Flow MVAR": 70.5, "Branch MVA": 262.57, "Rate": 1300.0, "%MVA": 20.2, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": 3.05, "Branch MVA": 3.05, "Rate": 150.0, "%MVA": 2.03, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 808.39, "Branch Flow MVAR": 108.86, "Branch MVA": 815.69, "Rate": 1250.0, "%MVA": 65.26, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 100.45, "Branch MVA": 707.17, "Rate": 1250.0, "%MVA": 56.57, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": 33.0, "Branch MVA": 33.0, "Rate": 150.0, "%MVA": 22.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -806.47, "Branch Flow MVAR": -21.89, "Branch MVA": 806.77, "Rate": 1250.0, "%MVA": 64.54, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.56, "Branch Flow MVAR": -35.08, "Branch MVA": 699.44, "Rate": 1250.0, "%MVA": 55.96, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 865.31, "Branch Flow MVAR": 271.02, "Branch MVA": 906.76, "Rate": 2500.0, "%MVA": 36.27, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -865.31, "Branch Flow MVAR": -230.0, "Branch MVA": 895.35, "Rate": 2500.0, "%MVA": 35.81, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -32.04, "Branch MVA": 32.04, "Rate": 150.0, "%MVA": 21.36, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -597.7, "Branch Flow MVAR": -18.34, "Branch MVA": 597.98, "Rate": 800.0, "%MVA": 74.75, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -597.7, "Branch Flow MVAR": -18.34, "Branch MVA": 597.98, "Rate": 800.0, "%MVA": 74.75, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 398.12, "Branch Flow MVAR": 131.83, "Branch MVA": 419.38, "Rate": 800.0, "%MVA": 52.42, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 398.12, "Branch Flow MVAR": 131.83, "Branch MVA": 419.38, "Rate": 800.0, "%MVA": 52.42, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -397.42, "Branch Flow MVAR": -103.31, "Branch MVA": 410.63, "Rate": 800.0, "%MVA": 51.33, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -397.42, "Branch Flow MVAR": -103.31, "Branch MVA": 410.63, "Rate": 800.0, "%MVA": 51.33, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 419.63, "Branch Flow MVAR": 74.24, "Branch MVA": 426.15, "Rate": 800.0, "%MVA": 53.27, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 419.63, "Branch Flow MVAR": 74.24, "Branch MVA": 426.15, "Rate": 800.0, "%MVA": 53.27, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -419.06, "Branch Flow MVAR": -45.42, "Branch MVA": 421.51, "Rate": 800.0, "%MVA": 52.69, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -419.06, "Branch Flow MVAR": -45.42, "Branch MVA": 421.51, "Rate": 800.0, "%MVA": 52.69, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -290.86, "Branch Flow MVAR": -544.99, "Branch MVA": 617.75, "Rate": 1150.0, "%MVA": 53.72, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 291.93, "Branch Flow MVAR": 600.0, "Branch MVA": 667.25, "Rate": 1150.0, "%MVA": 58.02, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.01, "Branch Flow MVAR": 88.59, "Branch MVA": 606.52, "Rate": 800.0, "%MVA": 75.81, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.01, "Branch Flow MVAR": 88.59, "Branch MVA": 606.52, "Rate": 800.0, "%MVA": 75.81, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 52.57, "Branch Flow MVAR": 14.33, "Branch MVA": 54.49, "Rate": 800.0, "%MVA": 6.81, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -278.13, "Branch Flow MVAR": -104.63, "Branch MVA": 297.16, "Rate": 1300.0, "%MVA": 22.86, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -52.56, "Branch Flow MVAR": -13.91, "Branch MVA": 54.37, "Rate": 800.0, "%MVA": 6.8, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 200.38, "Branch Flow MVAR": 119.24, "Branch MVA": 233.17, "Rate": 800.0, "%MVA": 29.15, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -200.17, "Branch Flow MVAR": -110.65, "Branch MVA": 228.71, "Rate": 800.0, "%MVA": 28.59, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -2.95, "Branch MVA": 2.95, "Rate": 150.0, "%MVA": 1.97, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.45, "Branch MVA": 113.05, "Rate": 150.0, "%MVA": 75.37, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": -0.0, "Branch MVA": 0.0, "Rate": 150.0, "%MVA": 0.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": 0.0, "Branch MVA": 0.0, "Rate": 150.0, "%MVA": 0.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 278.3, "Branch Flow MVAR": 112.97, "Branch MVA": 300.35, "Rate": 1300.0, "%MVA": 23.1, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": 2.96, "Branch MVA": 2.96, "Rate": 150.0, "%MVA": 1.97, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 861.5, "Branch Flow MVAR": 136.76, "Branch MVA": 872.29, "Rate": 1250.0, "%MVA": 69.78, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 123.61, "Branch MVA": 710.83, "Rate": 1250.0, "%MVA": 56.87, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": 33.0, "Branch MVA": 33.0, "Rate": 150.0, "%MVA": 22.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -859.31, "Branch Flow MVAR": -37.3, "Branch MVA": 860.11, "Rate": 1250.0, "%MVA": 68.81, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.54, "Branch Flow MVAR": -57.56, "Branch MVA": 700.91, "Rate": 1250.0, "%MVA": 56.07, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 884.41, "Branch Flow MVAR": 308.23, "Branch MVA": 936.58, "Rate": 2500.0, "%MVA": 37.46, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -884.41, "Branch Flow MVAR": -263.12, "Branch MVA": 922.72, "Rate": 2500.0, "%MVA": 36.91, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -31.99, "Branch MVA": 31.99, "Rate": 150.0, "%MVA": 21.33, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -597.64, "Branch Flow MVAR": -96.87, "Branch MVA": 605.44, "Rate": 800.0, "%MVA": 75.68, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -597.64, "Branch Flow MVAR": -96.87, "Branch MVA": 605.44, "Rate": 800.0, "%MVA": 75.68, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 406.31, "Branch Flow MVAR": 152.89, "Branch MVA": 434.12, "Rate": 800.0, "%MVA": 54.26, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 406.31, "Branch Flow MVAR": 152.89, "Branch MVA": 434.12, "Rate": 800.0, "%MVA": 54.26, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -405.53, "Branch Flow MVAR": -121.41, "Branch MVA": 423.32, "Rate": 800.0, "%MVA": 52.91, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -405.53, "Branch Flow MVAR": -121.41, "Branch MVA": 423.32, "Rate": 800.0, "%MVA": 52.91, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 425.94, "Branch Flow MVAR": 97.29, "Branch MVA": 436.91, "Rate": 800.0, "%MVA": 54.61, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 425.94, "Branch Flow MVAR": 97.29, "Branch MVA": 436.91, "Rate": 800.0, "%MVA": 54.61, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -425.31, "Branch Flow MVAR": -65.78, "Branch MVA": 430.37, "Rate": 800.0, "%MVA": 53.8, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -425.31, "Branch Flow MVAR": -65.78, "Branch MVA": 430.37, "Rate": 800.0, "%MVA": 53.8, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -359.04, "Branch Flow MVAR": -536.92, "Branch MVA": 645.9, "Rate": 1150.0, "%MVA": 56.17, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 360.27, "Branch Flow MVAR": 599.99, "Branch MVA": 699.85, "Rate": 1150.0, "%MVA": 60.86, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.01, "Branch Flow MVAR": 168.89, "Branch MVA": 623.33, "Rate": 800.0, "%MVA": 77.92, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.01, "Branch Flow MVAR": 168.89, "Branch MVA": 623.33, "Rate": 800.0, "%MVA": 77.92, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 58.22, "Branch Flow MVAR": 27.65, "Branch MVA": 64.45, "Rate": 800.0, "%MVA": 8.06, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -300.71, "Branch Flow MVAR": -150.72, "Branch MVA": 336.37, "Rate": 1300.0, "%MVA": 25.87, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -58.21, "Branch Flow MVAR": -27.05, "Branch MVA": 64.19, "Rate": 800.0, "%MVA": 8.02, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 206.6, "Branch Flow MVAR": 123.72, "Branch MVA": 240.81, "Rate": 800.0, "%MVA": 30.1, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -206.37, "Branch Flow MVAR": -114.31, "Branch MVA": 235.91, "Rate": 800.0, "%MVA": 29.49, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -2.86, "Branch MVA": 2.86, "Rate": 150.0, "%MVA": 1.9, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.01, "Branch MVA": 112.78, "Rate": 150.0, "%MVA": 75.19, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -0.0, "Branch MVA": 0.0, "Rate": 150.0, "%MVA": 0.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": 0.0, "Branch MVA": 0.0, "Rate": 150.0, "%MVA": 0.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 300.93, "Branch Flow MVAR": 161.5, "Branch MVA": 341.53, "Rate": 1300.0, "%MVA": 26.27, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": 2.86, "Branch MVA": 2.86, "Rate": 150.0, "%MVA": 1.91, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 742.27, "Branch Flow MVAR": 82.21, "Branch MVA": 746.8, "Rate": 1250.0, "%MVA": 59.74, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 79.13, "Branch MVA": 704.46, "Rate": 1250.0, "%MVA": 56.36, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": 33.0, "Branch MVA": 33.0, "Rate": 150.0, "%MVA": 22.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -740.66, "Branch Flow MVAR": -9.31, "Branch MVA": 740.72, "Rate": 1250.0, "%MVA": 59.26, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -14.26, "Branch MVA": 698.71, "Rate": 1250.0, "%MVA": 55.9, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 827.8, "Branch Flow MVAR": 239.18, "Branch MVA": 861.66, "Rate": 2500.0, "%MVA": 34.47, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -827.8, "Branch Flow MVAR": -203.09, "Branch MVA": 852.34, "Rate": 2500.0, "%MVA": 34.09, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -32.07, "Branch MVA": 32.07, "Rate": 150.0, "%MVA": 21.38, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -597.67, "Branch Flow MVAR": 49.47, "Branch MVA": 599.71, "Rate": 800.0, "%MVA": 74.96, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -597.67, "Branch Flow MVAR": 49.47, "Branch MVA": 599.71, "Rate": 800.0, "%MVA": 74.96, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 388.31, "Branch Flow MVAR": 114.6, "Branch MVA": 404.87, "Rate": 800.0, "%MVA": 50.61, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 388.31, "Branch Flow MVAR": 114.6, "Branch MVA": 404.87, "Rate": 800.0, "%MVA": 50.61, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -387.67, "Branch Flow MVAR": -88.69, "Branch MVA": 397.69, "Rate": 800.0, "%MVA": 49.71, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -387.67, "Branch Flow MVAR": -88.69, "Branch MVA": 397.69, "Rate": 800.0, "%MVA": 49.71, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 411.76, "Branch Flow MVAR": 55.51, "Branch MVA": 415.48, "Rate": 800.0, "%MVA": 51.94, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 411.76, "Branch Flow MVAR": 55.51, "Branch MVA": 415.48, "Rate": 800.0, "%MVA": 51.94, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -411.23, "Branch Flow MVAR": -28.97, "Branch MVA": 412.25, "Rate": 800.0, "%MVA": 51.53, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -411.23, "Branch Flow MVAR": -28.97, "Branch MVA": 412.25, "Rate": 800.0, "%MVA": 51.53, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -205.1, "Branch Flow MVAR": -515.46, "Branch MVA": 554.77, "Rate": 1150.0, "%MVA": 48.24, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 205.94, "Branch Flow MVAR": 558.18, "Branch MVA": 594.96, "Rate": 1150.0, "%MVA": 51.74, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.0, "Branch Flow MVAR": 21.19, "Branch MVA": 600.37, "Rate": 800.0, "%MVA": 75.05, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.0, "Branch Flow MVAR": 21.19, "Branch MVA": 600.37, "Rate": 800.0, "%MVA": 75.05, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 33.78, "Branch Flow MVAR": 3.34, "Branch MVA": 33.94, "Rate": 800.0, "%MVA": 4.24, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -212.92, "Branch Flow MVAR": -65.45, "Branch MVA": 222.76, "Rate": 1300.0, "%MVA": 17.14, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -33.78, "Branch Flow MVAR": -3.18, "Branch MVA": 33.93, "Rate": 800.0, "%MVA": 4.24, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 192.36, "Branch Flow MVAR": 114.68, "Branch MVA": 223.95, "Rate": 800.0, "%MVA": 27.99, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -192.17, "Branch Flow MVAR": -106.95, "Branch MVA": 219.92, "Rate": 800.0, "%MVA": 27.49, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": -39.62, "Branch Flow MVAR": -0.59, "Branch MVA": 39.62, "Rate": 150.0, "%MVA": 26.42, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.81, "Branch MVA": 113.27, "Rate": 150.0, "%MVA": 75.51, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -39.89, "Branch Flow MVAR": 0.93, "Branch MVA": 39.9, "Rate": 150.0, "%MVA": 26.6, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 40.0, "Branch Flow MVAR": 0.0, "Branch MVA": 40.0, "Rate": 150.0, "%MVA": 26.67, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 213.02, "Branch Flow MVAR": 70.09, "Branch MVA": 224.25, "Rate": 1300.0, "%MVA": 17.25, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 39.62, "Branch Flow MVAR": 1.91, "Branch MVA": 39.67, "Rate": 150.0, "%MVA": 26.45, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 808.51, "Branch Flow MVAR": 108.55, "Branch MVA": 815.77, "Rate": 1250.0, "%MVA": 65.26, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 100.12, "Branch MVA": 707.12, "Rate": 1250.0, "%MVA": 56.57, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": 33.0, "Branch MVA": 33.0, "Rate": 150.0, "%MVA": 22.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -806.59, "Branch Flow MVAR": -21.56, "Branch MVA": 806.88, "Rate": 1250.0, "%MVA": 64.55, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.56, "Branch Flow MVAR": -34.76, "Branch MVA": 699.42, "Rate": 1250.0, "%MVA": 55.95, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 852.16, "Branch Flow MVAR": 270.51, "Branch MVA": 894.06, "Rate": 2500.0, "%MVA": 35.76, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -852.16, "Branch Flow MVAR": -230.64, "Branch MVA": 882.82, "Rate": 2500.0, "%MVA": 35.31, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -32.04, "Branch MVA": 32.04, "Rate": 150.0, "%MVA": 21.36, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -597.7, "Branch Flow MVAR": -17.61, "Branch MVA": 597.96, "Rate": 800.0, "%MVA": 74.74, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -597.7, "Branch Flow MVAR": -17.61, "Branch MVA": 597.96, "Rate": 800.0, "%MVA": 74.74, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 398.56, "Branch Flow MVAR": 131.83, "Branch MVA": 419.79, "Rate": 800.0, "%MVA": 52.47, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 398.56, "Branch Flow MVAR": 131.83, "Branch MVA": 419.79, "Rate": 800.0, "%MVA": 52.47, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -397.85, "Branch Flow MVAR": -103.26, "Branch MVA": 411.04, "Rate": 800.0, "%MVA": 51.38, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -397.85, "Branch Flow MVAR": -103.26, "Branch MVA": 411.04, "Rate": 800.0, "%MVA": 51.38, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 419.82, "Branch Flow MVAR": 73.97, "Branch MVA": 426.29, "Rate": 800.0, "%MVA": 53.29, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 419.82, "Branch Flow MVAR": 73.97, "Branch MVA": 426.29, "Rate": 800.0, "%MVA": 53.29, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -419.24, "Branch Flow MVAR": -45.14, "Branch MVA": 421.67, "Rate": 800.0, "%MVA": 52.71, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -419.24, "Branch Flow MVAR": -45.14, "Branch MVA": 421.67, "Rate": 800.0, "%MVA": 52.71, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -290.86, "Branch Flow MVAR": -545.01, "Branch MVA": 617.76, "Rate": 1150.0, "%MVA": 53.72, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 291.93, "Branch Flow MVAR": 600.0, "Branch MVA": 667.25, "Rate": 1150.0, "%MVA": 58.02, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.01, "Branch Flow MVAR": 87.85, "Branch MVA": 606.41, "Rate": 800.0, "%MVA": 75.8, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.01, "Branch Flow MVAR": 87.85, "Branch MVA": 606.41, "Rate": 800.0, "%MVA": 75.8, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 40.13, "Branch Flow MVAR": 14.88, "Branch MVA": 42.79, "Rate": 800.0, "%MVA": 5.35, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -238.25, "Branch Flow MVAR": -105.42, "Branch MVA": 260.53, "Rate": 1300.0, "%MVA": 20.04, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -40.12, "Branch Flow MVAR": -14.62, "Branch MVA": 42.7, "Rate": 800.0, "%MVA": 5.34, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 199.93, "Branch Flow MVAR": 118.83, "Branch MVA": 232.58, "Rate": 800.0, "%MVA": 29.07, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -199.72, "Branch Flow MVAR": -110.28, "Branch MVA": 228.15, "Rate": 800.0, "%MVA": 28.52, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": -39.61, "Branch Flow MVAR": -0.44, "Branch MVA": 39.61, "Rate": 150.0, "%MVA": 26.41, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.45, "Branch MVA": 113.05, "Rate": 150.0, "%MVA": 75.37, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -39.88, "Branch Flow MVAR": 0.96, "Branch MVA": 39.89, "Rate": 150.0, "%MVA": 26.6, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 40.0, "Branch Flow MVAR": 0.0, "Branch MVA": 40.0, "Rate": 150.0, "%MVA": 26.67, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 238.37, "Branch Flow MVAR": 111.83, "Branch MVA": 263.3, "Rate": 1300.0, "%MVA": 20.25, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 39.61, "Branch Flow MVAR": 1.8, "Branch MVA": 39.65, "Rate": 150.0, "%MVA": 26.44, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 861.63, "Branch Flow MVAR": 136.41, "Branch MVA": 872.36, "Rate": 1250.0, "%MVA": 69.79, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 123.25, "Branch MVA": 710.77, "Rate": 1250.0, "%MVA": 56.86, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": 33.0, "Branch MVA": 33.0, "Rate": 150.0, "%MVA": 22.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -859.43, "Branch Flow MVAR": -36.94, "Branch MVA": 860.23, "Rate": 1250.0, "%MVA": 68.82, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.54, "Branch Flow MVAR": -57.21, "Branch MVA": 700.88, "Rate": 1250.0, "%MVA": 56.07, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 871.25, "Branch Flow MVAR": 307.68, "Branch MVA": 923.98, "Rate": 2500.0, "%MVA": 36.96, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -871.25, "Branch Flow MVAR": -263.79, "Branch MVA": 910.31, "Rate": 2500.0, "%MVA": 36.41, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -31.99, "Branch MVA": 31.99, "Rate": 150.0, "%MVA": 21.33, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -597.64, "Branch Flow MVAR": -96.03, "Branch MVA": 605.31, "Rate": 800.0, "%MVA": 75.66, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -597.64, "Branch Flow MVAR": -96.03, "Branch MVA": 605.31, "Rate": 800.0, "%MVA": 75.66, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 406.74, "Branch Flow MVAR": 152.87, "Branch MVA": 434.52, "Rate": 800.0, "%MVA": 54.31, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 406.74, "Branch Flow MVAR": 152.87, "Branch MVA": 434.52, "Rate": 800.0, "%MVA": 54.31, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -405.96, "Branch Flow MVAR": -121.35, "Branch MVA": 423.71, "Rate": 800.0, "%MVA": 52.96, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -405.96, "Branch Flow MVAR": -121.35, "Branch MVA": 423.71, "Rate": 800.0, "%MVA": 52.96, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 426.12, "Branch Flow MVAR": 97.0, "Branch MVA": 437.03, "Rate": 800.0, "%MVA": 54.63, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 426.12, "Branch Flow MVAR": 97.0, "Branch MVA": 437.03, "Rate": 800.0, "%MVA": 54.63, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -425.49, "Branch Flow MVAR": -65.48, "Branch MVA": 430.5, "Rate": 800.0, "%MVA": 53.81, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -425.49, "Branch Flow MVAR": -65.48, "Branch MVA": 430.5, "Rate": 800.0, "%MVA": 53.81, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -359.02, "Branch Flow MVAR": -536.94, "Branch MVA": 645.91, "Rate": 1150.0, "%MVA": 56.17, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 360.25, "Branch Flow MVAR": 599.99, "Branch MVA": 699.84, "Rate": 1150.0, "%MVA": 60.86, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.01, "Branch Flow MVAR": 168.01, "Branch MVA": 623.09, "Rate": 800.0, "%MVA": 77.89, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.01, "Branch Flow MVAR": 168.01, "Branch MVA": 623.09, "Rate": 800.0, "%MVA": 77.89, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 45.76, "Branch Flow MVAR": 28.14, "Branch MVA": 53.72, "Rate": 800.0, "%MVA": 6.71, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -260.81, "Branch Flow MVAR": -151.25, "Branch MVA": 301.49, "Rate": 1300.0, "%MVA": 23.19, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -45.75, "Branch Flow MVAR": -27.72, "Branch MVA": 53.49, "Rate": 800.0, "%MVA": 6.69, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 206.18, "Branch Flow MVAR": 123.28, "Branch MVA": 240.22, "Rate": 800.0, "%MVA": 30.03, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -205.95, "Branch Flow MVAR": -113.92, "Branch MVA": 235.35, "Rate": 800.0, "%MVA": 29.42, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": -39.6, "Branch Flow MVAR": -0.26, "Branch MVA": 39.6, "Rate": 150.0, "%MVA": 26.4, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.02, "Branch MVA": 112.79, "Rate": 150.0, "%MVA": 75.19, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -39.88, "Branch Flow MVAR": 0.99, "Branch MVA": 39.89, "Rate": 150.0, "%MVA": 26.59, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 40.0, "Branch Flow MVAR": 0.0, "Branch MVA": 40.0, "Rate": 150.0, "%MVA": 26.67, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 260.98, "Branch Flow MVAR": 159.91, "Branch MVA": 306.08, "Rate": 1300.0, "%MVA": 23.54, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 39.6, "Branch Flow MVAR": 1.66, "Branch MVA": 39.63, "Rate": 150.0, "%MVA": 26.42, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 742.3, "Branch Flow MVAR": 82.38, "Branch MVA": 746.86, "Rate": 1250.0, "%MVA": 59.75, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 79.29, "Branch MVA": 704.48, "Rate": 1250.0, "%MVA": 56.36, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": 33.0, "Branch MVA": 33.0, "Rate": 150.0, "%MVA": 22.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -740.69, "Branch Flow MVAR": -9.46, "Branch MVA": 740.76, "Rate": 1250.0, "%MVA": 59.26, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -14.42, "Branch MVA": 698.72, "Rate": 1250.0, "%MVA": 55.9, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 816.29, "Branch Flow MVAR": 240.59, "Branch MVA": 851.01, "Rate": 2500.0, "%MVA": 34.04, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -816.29, "Branch Flow MVAR": -205.38, "Branch MVA": 841.73, "Rate": 2500.0, "%MVA": 33.67, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -32.07, "Branch MVA": 32.07, "Rate": 150.0, "%MVA": 21.38, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -597.67, "Branch Flow MVAR": 49.14, "Branch MVA": 599.69, "Rate": 800.0, "%MVA": 74.96, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -597.67, "Branch Flow MVAR": 49.14, "Branch MVA": 599.69, "Rate": 800.0, "%MVA": 74.96, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 388.7, "Branch Flow MVAR": 114.48, "Branch MVA": 405.21, "Rate": 800.0, "%MVA": 50.65, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 388.7, "Branch Flow MVAR": 114.48, "Branch MVA": 405.21, "Rate": 800.0, "%MVA": 50.65, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -388.06, "Branch Flow MVAR": -88.52, "Branch MVA": 398.03, "Rate": 800.0, "%MVA": 49.75, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -388.06, "Branch Flow MVAR": -88.52, "Branch MVA": 398.03, "Rate": 800.0, "%MVA": 49.75, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 411.98, "Branch Flow MVAR": 55.45, "Branch MVA": 415.7, "Rate": 800.0, "%MVA": 51.96, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 411.98, "Branch Flow MVAR": 55.45, "Branch MVA": 415.7, "Rate": 800.0, "%MVA": 51.96, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -411.45, "Branch Flow MVAR": -28.87, "Branch MVA": 412.46, "Rate": 800.0, "%MVA": 51.56, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -411.45, "Branch Flow MVAR": -28.87, "Branch MVA": 412.46, "Rate": 800.0, "%MVA": 51.56, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -205.15, "Branch Flow MVAR": -517.56, "Branch MVA": 556.74, "Rate": 1150.0, "%MVA": 48.41, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 205.99, "Branch Flow MVAR": 560.58, "Branch MVA": 597.23, "Rate": 1150.0, "%MVA": 51.93, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.0, "Branch Flow MVAR": 21.52, "Branch MVA": 600.38, "Rate": 800.0, "%MVA": 75.05, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.0, "Branch Flow MVAR": 21.52, "Branch MVA": 600.38, "Rate": 800.0, "%MVA": 75.05, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 23.14, "Branch Flow MVAR": 4.25, "Branch MVA": 23.53, "Rate": 800.0, "%MVA": 2.94, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -178.8, "Branch Flow MVAR": -67.78, "Branch MVA": 191.21, "Rate": 1300.0, "%MVA": 14.71, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -23.14, "Branch Flow MVAR": -4.18, "Branch MVA": 23.51, "Rate": 800.0, "%MVA": 2.94, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 191.94, "Branch Flow MVAR": 114.61, "Branch MVA": 223.56, "Rate": 800.0, "%MVA": 27.94, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -191.75, "Branch Flow MVAR": -106.9, "Branch MVA": 219.54, "Rate": 800.0, "%MVA": 27.44, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": -73.67, "Branch Flow MVAR": 5.55, "Branch MVA": 73.88, "Rate": 150.0, "%MVA": 49.25, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.81, "Branch MVA": 113.27, "Rate": 150.0, "%MVA": 75.51, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -74.6, "Branch Flow MVAR": 3.25, "Branch MVA": 74.67, "Rate": 150.0, "%MVA": 49.78, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 75.0, "Branch Flow MVAR": 0.0, "Branch MVA": 75.0, "Rate": 150.0, "%MVA": 50.0, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 178.86, "Branch Flow MVAR": 71.21, "Branch MVA": 192.52, "Rate": 1300.0, "%MVA": 14.81, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 73.68, "Branch Flow MVAR": -0.96, "Branch MVA": 73.69, "Rate": 150.0, "%MVA": 49.13, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 808.62, "Branch Flow MVAR": 109.05, "Branch MVA": 815.94, "Rate": 1250.0, "%MVA": 65.28, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 100.62, "Branch MVA": 707.19, "Rate": 1250.0, "%MVA": 56.58, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": 33.0, "Branch MVA": 33.0, "Rate": 150.0, "%MVA": 22.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -806.7, "Branch Flow MVAR": -22.03, "Branch MVA": 807.0, "Rate": 1250.0, "%MVA": 64.56, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.56, "Branch Flow MVAR": -35.24, "Branch MVA": 699.45, "Rate": 1250.0, "%MVA": 55.96, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 840.64, "Branch Flow MVAR": 272.68, "Branch MVA": 883.76, "Rate": 2500.0, "%MVA": 35.35, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -840.64, "Branch Flow MVAR": -233.69, "Branch MVA": 872.52, "Rate": 2500.0, "%MVA": 34.9, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -32.04, "Branch MVA": 32.04, "Rate": 150.0, "%MVA": 21.36, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -597.7, "Branch Flow MVAR": -19.29, "Branch MVA": 598.01, "Rate": 800.0, "%MVA": 74.75, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -597.7, "Branch Flow MVAR": -19.29, "Branch MVA": 598.01, "Rate": 800.0, "%MVA": 74.75, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 398.94, "Branch Flow MVAR": 132.14, "Branch MVA": 420.25, "Rate": 800.0, "%MVA": 52.53, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 398.94, "Branch Flow MVAR": 132.14, "Branch MVA": 420.25, "Rate": 800.0, "%MVA": 52.53, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -398.24, "Branch Flow MVAR": -103.49, "Branch MVA": 411.46, "Rate": 800.0, "%MVA": 51.43, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -398.24, "Branch Flow MVAR": -103.49, "Branch MVA": 411.46, "Rate": 800.0, "%MVA": 51.43, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 420.04, "Branch Flow MVAR": 74.42, "Branch MVA": 426.58, "Rate": 800.0, "%MVA": 53.32, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 420.04, "Branch Flow MVAR": 74.42, "Branch MVA": 426.58, "Rate": 800.0, "%MVA": 53.32, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -419.46, "Branch Flow MVAR": -45.53, "Branch MVA": 421.93, "Rate": 800.0, "%MVA": 52.74, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -419.46, "Branch Flow MVAR": -45.53, "Branch MVA": 421.93, "Rate": 800.0, "%MVA": 52.74, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -290.92, "Branch Flow MVAR": -544.96, "Branch MVA": 617.75, "Rate": 1150.0, "%MVA": 53.72, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 292.0, "Branch Flow MVAR": 600.0, "Branch MVA": 667.28, "Rate": 1150.0, "%MVA": 58.02, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.01, "Branch Flow MVAR": 89.55, "Branch MVA": 606.66, "Rate": 800.0, "%MVA": 75.83, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.01, "Branch Flow MVAR": 89.55, "Branch MVA": 606.66, "Rate": 800.0, "%MVA": 75.83, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 29.46, "Branch Flow MVAR": 15.99, "Branch MVA": 33.52, "Rate": 800.0, "%MVA": 4.19, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -204.09, "Branch Flow MVAR": -108.37, "Branch MVA": 231.08, "Rate": 1300.0, "%MVA": 17.78, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -29.45, "Branch Flow MVAR": -15.83, "Branch MVA": 33.44, "Rate": 800.0, "%MVA": 4.18, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 199.56, "Branch Flow MVAR": 118.79, "Branch MVA": 232.24, "Rate": 800.0, "%MVA": 29.03, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -199.35, "Branch Flow MVAR": -110.27, "Branch MVA": 227.81, "Rate": 800.0, "%MVA": 28.48, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": -73.63, "Branch Flow MVAR": 5.89, "Branch MVA": 73.87, "Rate": 150.0, "%MVA": 49.25, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.45, "Branch MVA": 113.05, "Rate": 150.0, "%MVA": 75.36, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -74.59, "Branch Flow MVAR": 3.34, "Branch MVA": 74.67, "Rate": 150.0, "%MVA": 49.78, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 75.0, "Branch Flow MVAR": 0.0, "Branch MVA": 75.0, "Rate": 150.0, "%MVA": 50.0, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 204.2, "Branch Flow MVAR": 113.42, "Branch MVA": 233.58, "Rate": 1300.0, "%MVA": 17.97, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 73.65, "Branch Flow MVAR": -1.16, "Branch MVA": 73.66, "Rate": 150.0, "%MVA": 49.1, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 861.74, "Branch Flow MVAR": 136.97, "Branch MVA": 872.56, "Rate": 1250.0, "%MVA": 69.8, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 123.79, "Branch MVA": 710.86, "Rate": 1250.0, "%MVA": 56.87, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": 33.0, "Branch MVA": 33.0, "Rate": 150.0, "%MVA": 22.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -859.55, "Branch Flow MVAR": -37.44, "Branch MVA": 860.36, "Rate": 1250.0, "%MVA": 68.83, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.54, "Branch Flow MVAR": -57.74, "Branch MVA": 700.92, "Rate": 1250.0, "%MVA": 56.07, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 859.7, "Branch Flow MVAR": 309.95, "Branch MVA": 913.87, "Rate": 2500.0, "%MVA": 36.55, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -859.7, "Branch Flow MVAR": -266.98, "Branch MVA": 900.2, "Rate": 2500.0, "%MVA": 36.01, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -31.99, "Branch MVA": 31.99, "Rate": 150.0, "%MVA": 21.33, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -597.64, "Branch Flow MVAR": -97.88, "Branch MVA": 605.6, "Rate": 800.0, "%MVA": 75.7, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -597.64, "Branch Flow MVAR": -97.88, "Branch MVA": 605.6, "Rate": 800.0, "%MVA": 75.7, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 407.12, "Branch Flow MVAR": 153.21, "Branch MVA": 434.99, "Rate": 800.0, "%MVA": 54.37, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 407.12, "Branch Flow MVAR": 153.21, "Branch MVA": 434.99, "Rate": 800.0, "%MVA": 54.37, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -406.34, "Branch Flow MVAR": -121.59, "Branch MVA": 424.14, "Rate": 800.0, "%MVA": 53.02, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -406.34, "Branch Flow MVAR": -121.59, "Branch MVA": 424.14, "Rate": 800.0, "%MVA": 53.02, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 426.35, "Branch Flow MVAR": 97.48, "Branch MVA": 437.35, "Rate": 800.0, "%MVA": 54.67, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 426.35, "Branch Flow MVAR": 97.48, "Branch MVA": 437.35, "Rate": 800.0, "%MVA": 54.67, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -425.71, "Branch Flow MVAR": -65.88, "Branch MVA": 430.78, "Rate": 800.0, "%MVA": 53.85, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -425.71, "Branch Flow MVAR": -65.88, "Branch MVA": 430.78, "Rate": 800.0, "%MVA": 53.85, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -359.11, "Branch Flow MVAR": -536.88, "Branch MVA": 645.91, "Rate": 1150.0, "%MVA": 56.17, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 360.34, "Branch Flow MVAR": 599.99, "Branch MVA": 699.88, "Rate": 1150.0, "%MVA": 60.86, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.01, "Branch Flow MVAR": 169.93, "Branch MVA": 623.61, "Rate": 800.0, "%MVA": 77.95, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.01, "Branch Flow MVAR": 169.93, "Branch MVA": 623.61, "Rate": 800.0, "%MVA": 77.95, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 35.08, "Branch Flow MVAR": 29.25, "Branch MVA": 45.68, "Rate": 800.0, "%MVA": 5.71, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -226.67, "Branch Flow MVAR": -154.16, "Branch MVA": 274.13, "Rate": 1300.0, "%MVA": 21.09, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -35.07, "Branch Flow MVAR": -28.95, "Branch MVA": 45.48, "Rate": 800.0, "%MVA": 5.69, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 205.82, "Branch Flow MVAR": 123.24, "Branch MVA": 239.89, "Rate": 800.0, "%MVA": 29.99, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -205.59, "Branch Flow MVAR": -113.89, "Branch MVA": 235.02, "Rate": 800.0, "%MVA": 29.38, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": -73.59, "Branch Flow MVAR": 6.28, "Branch MVA": 73.86, "Rate": 150.0, "%MVA": 49.24, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.01, "Branch MVA": 112.78, "Rate": 150.0, "%MVA": 75.19, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -74.58, "Branch Flow MVAR": 3.46, "Branch MVA": 74.66, "Rate": 150.0, "%MVA": 49.77, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 75.0, "Branch Flow MVAR": 0.0, "Branch MVA": 75.0, "Rate": 150.0, "%MVA": 50.0, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 226.81, "Branch Flow MVAR": 161.33, "Branch MVA": 278.34, "Rate": 1300.0, "%MVA": 21.41, "Loading": "%MVA<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 73.6, "Branch Flow MVAR": -1.4, "Branch MVA": 73.61, "Rate": 150.0, "%MVA": 49.08, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 686.8, "Branch Flow MVAR": 63.46, "Branch MVA": 689.73, "Rate": 1250.0, "%MVA": 55.18, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 64.37, "Branch MVA": 702.95, "Rate": 1250.0, "%MVA": 56.24, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 50.0, "Branch Flow MVAR": 32.44, "Branch MVA": 59.6, "Rate": 150.0, "%MVA": 39.73, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -685.43, "Branch Flow MVAR": -1.27, "Branch MVA": 685.43, "Rate": 1250.0, "%MVA": 54.83, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.58, "Branch Flow MVAR": 0.22, "Branch MVA": 698.58, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 725.5, "Branch Flow MVAR": 255.6, "Branch MVA": 769.21, "Rate": 2500.0, "%MVA": 30.77, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -725.5, "Branch Flow MVAR": -227.15, "Branch MVA": 760.23, "Rate": 2500.0, "%MVA": 30.41, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -49.99, "Branch Flow MVAR": -29.42, "Branch MVA": 58.01, "Rate": 150.0, "%MVA": 38.67, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -398.92, "Branch Flow MVAR": 86.64, "Branch MVA": 408.22, "Rate": 800.0, "%MVA": 51.03, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -398.92, "Branch Flow MVAR": 86.64, "Branch MVA": 408.22, "Rate": 800.0, "%MVA": 51.03, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 324.62, "Branch Flow MVAR": 122.21, "Branch MVA": 346.86, "Rate": 800.0, "%MVA": 43.36, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 324.62, "Branch Flow MVAR": 122.21, "Branch MVA": 346.86, "Rate": 800.0, "%MVA": 43.36, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -324.16, "Branch Flow MVAR": -103.39, "Branch MVA": 340.25, "Rate": 800.0, "%MVA": 42.53, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -324.16, "Branch Flow MVAR": -103.39, "Branch MVA": 340.25, "Rate": 800.0, "%MVA": 42.53, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 324.64, "Branch Flow MVAR": 78.35, "Branch MVA": 333.96, "Rate": 800.0, "%MVA": 41.74, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 324.64, "Branch Flow MVAR": 78.35, "Branch MVA": 333.96, "Rate": 800.0, "%MVA": 41.74, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -324.3, "Branch Flow MVAR": -61.33, "Branch MVA": 330.04, "Rate": 800.0, "%MVA": 41.26, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -324.3, "Branch Flow MVAR": -61.33, "Branch MVA": 330.04, "Rate": 800.0, "%MVA": 41.26, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -589.94, "Branch Flow MVAR": -361.75, "Branch MVA": 692.01, "Rate": 1150.0, "%MVA": 60.18, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 591.23, "Branch Flow MVAR": 428.21, "Branch MVA": 730.01, "Rate": 1150.0, "%MVA": 63.48, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.0, "Branch Flow MVAR": -53.9, "Branch MVA": 403.62, "Rate": 800.0, "%MVA": 50.45, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.0, "Branch Flow MVAR": -53.9, "Branch MVA": 403.62, "Rate": 800.0, "%MVA": 50.45, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 49.0, "Branch Flow MVAR": -1.8, "Branch MVA": 49.03, "Rate": 800.0, "%MVA": 6.13, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -251.25, "Branch Flow MVAR": -52.94, "Branch MVA": 256.77, "Rate": 1300.0, "%MVA": 19.75, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -48.99, "Branch Flow MVAR": 2.13, "Branch MVA": 49.04, "Rate": 800.0, "%MVA": 6.13, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 173.34, "Branch Flow MVAR": 120.3, "Branch MVA": 210.99, "Rate": 800.0, "%MVA": 26.37, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -173.17, "Branch Flow MVAR": -113.48, "Branch MVA": 207.04, "Rate": 800.0, "%MVA": 25.88, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -3.07, "Branch MVA": 3.07, "Rate": 150.0, "%MVA": 2.04, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.86, "Branch MVA": 113.3, "Rate": 150.0, "%MVA": 75.53, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -0.0, "Branch MVA": 0.0, "Rate": 150.0, "%MVA": 0.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": 0.0, "Branch MVA": 0.0, "Rate": 150.0, "%MVA": 0.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 251.37, "Branch Flow MVAR": 59.11, "Branch MVA": 258.23, "Rate": 1300.0, "%MVA": 19.86, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": 3.07, "Branch MVA": 3.07, "Rate": 150.0, "%MVA": 2.05, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 752.97, "Branch Flow MVAR": 75.78, "Branch MVA": 756.77, "Rate": 1250.0, "%MVA": 60.54, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 71.88, "Branch MVA": 703.68, "Rate": 1250.0, "%MVA": 56.29, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 50.0, "Branch Flow MVAR": 33.0, "Branch MVA": 59.91, "Rate": 150.0, "%MVA": 39.94, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -751.32, "Branch Flow MVAR": -0.92, "Branch MVA": 751.32, "Rate": 1250.0, "%MVA": 60.11, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -7.15, "Branch MVA": 698.61, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 750.74, "Branch Flow MVAR": 258.17, "Branch MVA": 793.89, "Rate": 2500.0, "%MVA": 31.76, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -750.74, "Branch Flow MVAR": -227.68, "Branch MVA": 784.51, "Rate": 2500.0, "%MVA": 31.38, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -49.99, "Branch Flow MVAR": -29.94, "Branch MVA": 58.27, "Rate": 150.0, "%MVA": 38.85, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -398.93, "Branch Flow MVAR": 73.97, "Branch MVA": 405.73, "Rate": 800.0, "%MVA": 50.72, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -398.93, "Branch Flow MVAR": 73.97, "Branch MVA": 405.73, "Rate": 800.0, "%MVA": 50.72, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 335.48, "Branch Flow MVAR": 121.9, "Branch MVA": 356.94, "Rate": 800.0, "%MVA": 44.62, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 335.48, "Branch Flow MVAR": 121.9, "Branch MVA": 356.94, "Rate": 800.0, "%MVA": 44.62, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -334.99, "Branch Flow MVAR": -101.88, "Branch MVA": 350.14, "Rate": 800.0, "%MVA": 43.77, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -334.99, "Branch Flow MVAR": -101.88, "Branch MVA": 350.14, "Rate": 800.0, "%MVA": 43.77, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 333.15, "Branch Flow MVAR": 76.3, "Branch MVA": 341.77, "Rate": 800.0, "%MVA": 42.72, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 333.15, "Branch Flow MVAR": 76.3, "Branch MVA": 341.77, "Rate": 800.0, "%MVA": 42.72, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -332.79, "Branch Flow MVAR": -58.46, "Branch MVA": 337.89, "Rate": 800.0, "%MVA": 42.24, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -332.79, "Branch Flow MVAR": -58.46, "Branch MVA": 337.89, "Rate": 800.0, "%MVA": 42.24, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -671.6, "Branch Flow MVAR": -476.73, "Branch MVA": 823.6, "Rate": 1150.0, "%MVA": 71.62, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 673.43, "Branch Flow MVAR": 570.88, "Branch MVA": 882.85, "Rate": 1150.0, "%MVA": 76.77, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.0, "Branch Flow MVAR": -41.62, "Branch MVA": 402.16, "Rate": 800.0, "%MVA": 50.27, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.0, "Branch Flow MVAR": -41.62, "Branch MVA": 402.16, "Rate": 800.0, "%MVA": 50.27, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 56.26, "Branch Flow MVAR": 0.78, "Branch MVA": 56.27, "Rate": 800.0, "%MVA": 7.03, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -278.27, "Branch Flow MVAR": -62.45, "Branch MVA": 285.19, "Rate": 1300.0, "%MVA": 21.94, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -56.25, "Branch Flow MVAR": -0.34, "Branch MVA": 56.25, "Rate": 800.0, "%MVA": 7.03, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 180.28, "Branch Flow MVAR": 121.95, "Branch MVA": 217.65, "Rate": 800.0, "%MVA": 27.21, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -180.1, "Branch Flow MVAR": -114.65, "Branch MVA": 213.5, "Rate": 800.0, "%MVA": 26.69, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -3.05, "Branch MVA": 3.05, "Rate": 150.0, "%MVA": 2.03, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.78, "Branch MVA": 113.25, "Rate": 150.0, "%MVA": 75.5, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": -0.0, "Branch MVA": 0.0, "Rate": 150.0, "%MVA": 0.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": 0.0, "Branch MVA": 0.0, "Rate": 150.0, "%MVA": 0.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 278.42, "Branch Flow MVAR": 70.07, "Branch MVA": 287.11, "Rate": 1300.0, "%MVA": 22.09, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": 3.05, "Branch MVA": 3.05, "Rate": 150.0, "%MVA": 2.04, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 804.95, "Branch Flow MVAR": 97.7, "Branch MVA": 810.86, "Rate": 1250.0, "%MVA": 64.87, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 89.58, "Branch MVA": 705.71, "Rate": 1250.0, "%MVA": 56.46, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 50.0, "Branch Flow MVAR": 33.0, "Branch MVA": 59.91, "Rate": 150.0, "%MVA": 39.94, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -803.05, "Branch Flow MVAR": -11.75, "Branch MVA": 803.14, "Rate": 1250.0, "%MVA": 64.25, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.56, "Branch Flow MVAR": -24.48, "Branch MVA": 698.99, "Rate": 1250.0, "%MVA": 55.92, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 770.16, "Branch Flow MVAR": 286.68, "Branch MVA": 821.79, "Rate": 2500.0, "%MVA": 32.87, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -770.16, "Branch Flow MVAR": -253.29, "Branch MVA": 810.74, "Rate": 2500.0, "%MVA": 32.43, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -49.99, "Branch Flow MVAR": -29.83, "Branch MVA": 58.22, "Rate": 150.0, "%MVA": 38.81, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -398.97, "Branch Flow MVAR": 16.19, "Branch MVA": 399.3, "Rate": 800.0, "%MVA": 49.91, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -398.97, "Branch Flow MVAR": 16.19, "Branch MVA": 399.3, "Rate": 800.0, "%MVA": 49.91, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 343.69, "Branch Flow MVAR": 137.69, "Branch MVA": 370.24, "Rate": 800.0, "%MVA": 46.28, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 343.69, "Branch Flow MVAR": 137.69, "Branch MVA": 370.24, "Rate": 800.0, "%MVA": 46.28, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -343.14, "Branch Flow MVAR": -115.68, "Branch MVA": 362.12, "Rate": 800.0, "%MVA": 45.26, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -343.14, "Branch Flow MVAR": -115.68, "Branch MVA": 362.12, "Rate": 800.0, "%MVA": 45.26, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 339.47, "Branch Flow MVAR": 93.86, "Branch MVA": 352.2, "Rate": 800.0, "%MVA": 44.03, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 339.47, "Branch Flow MVAR": 93.86, "Branch MVA": 352.2, "Rate": 800.0, "%MVA": 44.03, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -339.08, "Branch Flow MVAR": -74.39, "Branch MVA": 347.14, "Rate": 800.0, "%MVA": 43.39, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -339.08, "Branch Flow MVAR": -74.39, "Branch MVA": 347.14, "Rate": 800.0, "%MVA": 43.39, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -740.05, "Branch Flow MVAR": -487.26, "Branch MVA": 886.06, "Rate": 1150.0, "%MVA": 77.05, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 742.24, "Branch Flow MVAR": 600.0, "Branch MVA": 954.42, "Rate": 1150.0, "%MVA": 82.99, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.01, "Branch Flow MVAR": 15.13, "Branch MVA": 400.29, "Rate": 800.0, "%MVA": 50.04, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.01, "Branch Flow MVAR": 15.13, "Branch MVA": 400.29, "Rate": 800.0, "%MVA": 50.04, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 61.59, "Branch Flow MVAR": 10.86, "Branch MVA": 62.54, "Rate": 800.0, "%MVA": 7.82, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -299.29, "Branch Flow MVAR": -97.52, "Branch MVA": 314.78, "Rate": 1300.0, "%MVA": 24.21, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -61.58, "Branch Flow MVAR": -10.3, "Branch MVA": 62.44, "Rate": 800.0, "%MVA": 7.8, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 186.32, "Branch Flow MVAR": 125.73, "Branch MVA": 224.77, "Rate": 800.0, "%MVA": 28.1, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -186.12, "Branch Flow MVAR": -117.79, "Branch MVA": 220.26, "Rate": 800.0, "%MVA": 27.53, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -2.97, "Branch MVA": 2.97, "Rate": 150.0, "%MVA": 1.98, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.47, "Branch MVA": 113.06, "Rate": 150.0, "%MVA": 75.37, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -0.0, "Branch MVA": 0.0, "Rate": 150.0, "%MVA": 0.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": 0.0, "Branch MVA": 0.0, "Rate": 150.0, "%MVA": 0.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 299.48, "Branch Flow MVAR": 106.87, "Branch MVA": 317.98, "Rate": 1300.0, "%MVA": 24.46, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": 2.98, "Branch MVA": 2.98, "Rate": 150.0, "%MVA": 1.99, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 686.89, "Branch Flow MVAR": 63.29, "Branch MVA": 689.8, "Rate": 1250.0, "%MVA": 55.18, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 64.2, "Branch MVA": 702.94, "Rate": 1250.0, "%MVA": 56.23, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 50.0, "Branch Flow MVAR": 32.41, "Branch MVA": 59.58, "Rate": 150.0, "%MVA": 39.72, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -685.52, "Branch Flow MVAR": -1.09, "Branch MVA": 685.52, "Rate": 1250.0, "%MVA": 54.84, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.58, "Branch Flow MVAR": 0.4, "Branch MVA": 698.58, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 712.33, "Branch Flow MVAR": 255.47, "Branch MVA": 756.76, "Rate": 2500.0, "%MVA": 30.27, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -712.33, "Branch Flow MVAR": -227.93, "Branch MVA": 747.91, "Rate": 2500.0, "%MVA": 29.92, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -49.99, "Branch Flow MVAR": -29.39, "Branch MVA": 57.99, "Rate": 150.0, "%MVA": 38.66, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -398.92, "Branch Flow MVAR": 86.82, "Branch MVA": 408.26, "Rate": 800.0, "%MVA": 51.03, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -398.92, "Branch Flow MVAR": 86.82, "Branch MVA": 408.26, "Rate": 800.0, "%MVA": 51.03, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 325.05, "Branch Flow MVAR": 122.37, "Branch MVA": 347.32, "Rate": 800.0, "%MVA": 43.42, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 325.05, "Branch Flow MVAR": 122.37, "Branch MVA": 347.32, "Rate": 800.0, "%MVA": 43.42, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -324.59, "Branch Flow MVAR": -103.51, "Branch MVA": 340.69, "Rate": 800.0, "%MVA": 42.59, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -324.59, "Branch Flow MVAR": -103.51, "Branch MVA": 340.69, "Rate": 800.0, "%MVA": 42.59, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 324.82, "Branch Flow MVAR": 78.3, "Branch MVA": 334.13, "Rate": 800.0, "%MVA": 41.77, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 324.82, "Branch Flow MVAR": 78.3, "Branch MVA": 334.13, "Rate": 800.0, "%MVA": 41.77, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -324.48, "Branch Flow MVAR": -61.27, "Branch MVA": 330.22, "Rate": 800.0, "%MVA": 41.28, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -324.48, "Branch Flow MVAR": -61.27, "Branch MVA": 330.22, "Rate": 800.0, "%MVA": 41.28, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -589.97, "Branch Flow MVAR": -360.89, "Branch MVA": 691.59, "Rate": 1150.0, "%MVA": 60.14, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 591.26, "Branch Flow MVAR": 427.28, "Branch MVA": 729.49, "Rate": 1150.0, "%MVA": 63.43, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.0, "Branch Flow MVAR": -54.08, "Branch MVA": 403.64, "Rate": 800.0, "%MVA": 50.45, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.0, "Branch Flow MVAR": -54.08, "Branch MVA": 403.64, "Rate": 800.0, "%MVA": 50.45, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 36.56, "Branch Flow MVAR": -1.16, "Branch MVA": 36.58, "Rate": 800.0, "%MVA": 4.57, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -211.38, "Branch Flow MVAR": -54.25, "Branch MVA": 218.23, "Rate": 1300.0, "%MVA": 16.79, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -36.55, "Branch Flow MVAR": 1.34, "Branch MVA": 36.58, "Rate": 800.0, "%MVA": 4.57, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 172.9, "Branch Flow MVAR": 120.01, "Branch MVA": 210.47, "Rate": 800.0, "%MVA": 26.31, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -172.73, "Branch Flow MVAR": -113.23, "Branch MVA": 206.54, "Rate": 800.0, "%MVA": 25.82, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": -39.62, "Branch Flow MVAR": -0.64, "Branch MVA": 39.63, "Rate": 150.0, "%MVA": 26.42, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.86, "Branch MVA": 113.3, "Rate": 150.0, "%MVA": 75.53, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -39.89, "Branch Flow MVAR": 0.92, "Branch MVA": 39.9, "Rate": 150.0, "%MVA": 26.6, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 40.0, "Branch Flow MVAR": 0.0, "Branch MVA": 40.0, "Rate": 150.0, "%MVA": 26.67, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 211.46, "Branch Flow MVAR": 58.71, "Branch MVA": 219.46, "Rate": 1300.0, "%MVA": 16.88, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 39.63, "Branch Flow MVAR": 1.95, "Branch MVA": 39.67, "Rate": 150.0, "%MVA": 26.45, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 753.07, "Branch Flow MVAR": 75.59, "Branch MVA": 756.85, "Rate": 1250.0, "%MVA": 60.55, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 71.68, "Branch MVA": 703.66, "Rate": 1250.0, "%MVA": 56.29, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 50.0, "Branch Flow MVAR": 33.0, "Branch MVA": 59.91, "Rate": 150.0, "%MVA": 39.94, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -751.42, "Branch Flow MVAR": -0.71, "Branch MVA": 751.42, "Rate": 1250.0, "%MVA": 60.11, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -6.96, "Branch MVA": 698.61, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 737.58, "Branch Flow MVAR": 258.01, "Branch MVA": 781.4, "Rate": 2500.0, "%MVA": 31.26, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -737.58, "Branch Flow MVAR": -228.48, "Branch MVA": 772.15, "Rate": 2500.0, "%MVA": 30.89, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -49.99, "Branch Flow MVAR": -29.94, "Branch MVA": 58.27, "Rate": 150.0, "%MVA": 38.85, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -398.93, "Branch Flow MVAR": 74.18, "Branch MVA": 405.77, "Rate": 800.0, "%MVA": 50.72, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -398.93, "Branch Flow MVAR": 74.18, "Branch MVA": 405.77, "Rate": 800.0, "%MVA": 50.72, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 335.91, "Branch Flow MVAR": 122.07, "Branch MVA": 357.4, "Rate": 800.0, "%MVA": 44.68, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 335.91, "Branch Flow MVAR": 122.07, "Branch MVA": 357.4, "Rate": 800.0, "%MVA": 44.68, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -335.41, "Branch Flow MVAR": -102.0, "Branch MVA": 350.58, "Rate": 800.0, "%MVA": 43.82, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -335.41, "Branch Flow MVAR": -102.0, "Branch MVA": 350.58, "Rate": 800.0, "%MVA": 43.82, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 333.33, "Branch Flow MVAR": 76.25, "Branch MVA": 341.94, "Rate": 800.0, "%MVA": 42.74, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 333.33, "Branch Flow MVAR": 76.25, "Branch MVA": 341.94, "Rate": 800.0, "%MVA": 42.74, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -332.97, "Branch Flow MVAR": -58.4, "Branch MVA": 338.06, "Rate": 800.0, "%MVA": 42.26, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -332.97, "Branch Flow MVAR": -58.4, "Branch MVA": 338.06, "Rate": 800.0, "%MVA": 42.26, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -671.62, "Branch Flow MVAR": -475.68, "Branch MVA": 823.01, "Rate": 1150.0, "%MVA": 71.57, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 673.46, "Branch Flow MVAR": 569.7, "Branch MVA": 882.1, "Rate": 1150.0, "%MVA": 76.7, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.0, "Branch Flow MVAR": -41.83, "Branch MVA": 402.18, "Rate": 800.0, "%MVA": 50.27, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.0, "Branch Flow MVAR": -41.83, "Branch MVA": 402.18, "Rate": 800.0, "%MVA": 50.27, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 43.8, "Branch Flow MVAR": 1.36, "Branch MVA": 43.82, "Rate": 800.0, "%MVA": 5.48, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -238.35, "Branch Flow MVAR": -63.51, "Branch MVA": 246.67, "Rate": 1300.0, "%MVA": 18.97, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -43.8, "Branch Flow MVAR": -1.09, "Branch MVA": 43.81, "Rate": 800.0, "%MVA": 5.48, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 179.85, "Branch Flow MVAR": 121.64, "Branch MVA": 217.12, "Rate": 800.0, "%MVA": 27.14, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -179.67, "Branch Flow MVAR": -114.38, "Branch MVA": 212.99, "Rate": 800.0, "%MVA": 26.62, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": -39.62, "Branch Flow MVAR": -0.61, "Branch MVA": 39.63, "Rate": 150.0, "%MVA": 26.42, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.79, "Branch MVA": 113.25, "Rate": 150.0, "%MVA": 75.5, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -39.89, "Branch Flow MVAR": 0.93, "Branch MVA": 39.9, "Rate": 150.0, "%MVA": 26.6, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 40.0, "Branch Flow MVAR": -0.0, "Branch MVA": 40.0, "Rate": 150.0, "%MVA": 26.67, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 238.47, "Branch Flow MVAR": 69.21, "Branch MVA": 248.31, "Rate": 1300.0, "%MVA": 19.1, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 39.62, "Branch Flow MVAR": 1.92, "Branch MVA": 39.67, "Rate": 150.0, "%MVA": 26.45, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 805.06, "Branch Flow MVAR": 97.33, "Branch MVA": 810.92, "Rate": 1250.0, "%MVA": 64.87, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 89.2, "Branch MVA": 705.66, "Rate": 1250.0, "%MVA": 56.45, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 50.0, "Branch Flow MVAR": 33.0, "Branch MVA": 59.91, "Rate": 150.0, "%MVA": 39.94, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -803.16, "Branch Flow MVAR": -11.37, "Branch MVA": 803.24, "Rate": 1250.0, "%MVA": 64.26, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.56, "Branch Flow MVAR": -24.11, "Branch MVA": 698.98, "Rate": 1250.0, "%MVA": 55.92, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 756.98, "Branch Flow MVAR": 286.14, "Branch MVA": 809.26, "Rate": 2500.0, "%MVA": 32.37, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -756.98, "Branch Flow MVAR": -253.77, "Branch MVA": 798.39, "Rate": 2500.0, "%MVA": 31.94, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -49.99, "Branch Flow MVAR": -29.84, "Branch MVA": 58.22, "Rate": 150.0, "%MVA": 38.81, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -398.97, "Branch Flow MVAR": 17.11, "Branch MVA": 399.34, "Rate": 800.0, "%MVA": 49.92, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -398.97, "Branch Flow MVAR": 17.11, "Branch MVA": 399.34, "Rate": 800.0, "%MVA": 49.92, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 344.12, "Branch Flow MVAR": 137.65, "Branch MVA": 370.62, "Rate": 800.0, "%MVA": 46.33, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 344.12, "Branch Flow MVAR": 137.65, "Branch MVA": 370.62, "Rate": 800.0, "%MVA": 46.33, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -343.57, "Branch Flow MVAR": -115.6, "Branch MVA": 362.5, "Rate": 800.0, "%MVA": 45.31, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -343.57, "Branch Flow MVAR": -115.6, "Branch MVA": 362.5, "Rate": 800.0, "%MVA": 45.31, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 339.65, "Branch Flow MVAR": 93.54, "Branch MVA": 352.3, "Rate": 800.0, "%MVA": 44.04, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 339.65, "Branch Flow MVAR": 93.54, "Branch MVA": 352.3, "Rate": 800.0, "%MVA": 44.04, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -339.26, "Branch Flow MVAR": -74.07, "Branch MVA": 347.25, "Rate": 800.0, "%MVA": 43.41, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -339.26, "Branch Flow MVAR": -74.07, "Branch MVA": 347.25, "Rate": 800.0, "%MVA": 43.41, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -740.03, "Branch Flow MVAR": -487.32, "Branch MVA": 886.07, "Rate": 1150.0, "%MVA": 77.05, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 742.23, "Branch Flow MVAR": 600.0, "Branch MVA": 954.41, "Rate": 1150.0, "%MVA": 82.99, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.01, "Branch Flow MVAR": 14.22, "Branch MVA": 400.26, "Rate": 800.0, "%MVA": 50.03, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.01, "Branch Flow MVAR": 14.22, "Branch MVA": 400.26, "Rate": 800.0, "%MVA": 50.03, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 49.12, "Branch Flow MVAR": 11.28, "Branch MVA": 50.4, "Rate": 800.0, "%MVA": 6.3, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -259.36, "Branch Flow MVAR": -98.0, "Branch MVA": 277.26, "Rate": 1300.0, "%MVA": 21.33, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -49.12, "Branch Flow MVAR": -10.92, "Branch MVA": 50.31, "Rate": 800.0, "%MVA": 6.29, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 185.89, "Branch Flow MVAR": 125.36, "Branch MVA": 224.21, "Rate": 800.0, "%MVA": 28.03, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -185.7, "Branch Flow MVAR": -117.47, "Branch MVA": 219.73, "Rate": 800.0, "%MVA": 27.47, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": -39.61, "Branch Flow MVAR": -0.47, "Branch MVA": 39.61, "Rate": 150.0, "%MVA": 26.41, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.48, "Branch MVA": 113.07, "Rate": 150.0, "%MVA": 75.38, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -39.88, "Branch Flow MVAR": 0.95, "Branch MVA": 39.9, "Rate": 150.0, "%MVA": 26.6, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 40.0, "Branch Flow MVAR": 0.0, "Branch MVA": 40.0, "Rate": 150.0, "%MVA": 26.67, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 259.51, "Branch Flow MVAR": 105.25, "Branch MVA": 280.04, "Rate": 1300.0, "%MVA": 21.54, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 39.61, "Branch Flow MVAR": 1.82, "Branch MVA": 39.66, "Rate": 150.0, "%MVA": 26.44, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 686.95, "Branch Flow MVAR": 63.45, "Branch MVA": 689.88, "Rate": 1250.0, "%MVA": 55.19, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 64.35, "Branch MVA": 702.95, "Rate": 1250.0, "%MVA": 56.24, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 50.0, "Branch Flow MVAR": 32.47, "Branch MVA": 59.62, "Rate": 150.0, "%MVA": 39.74, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -685.58, "Branch Flow MVAR": -1.24, "Branch MVA": 685.58, "Rate": 1250.0, "%MVA": 54.85, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.58, "Branch Flow MVAR": 0.24, "Branch MVA": 698.58, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 700.84, "Branch Flow MVAR": 256.92, "Branch MVA": 746.45, "Rate": 2500.0, "%MVA": 29.86, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -700.84, "Branch Flow MVAR": -230.13, "Branch MVA": 737.65, "Rate": 2500.0, "%MVA": 29.51, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -49.99, "Branch Flow MVAR": -29.45, "Branch MVA": 58.02, "Rate": 150.0, "%MVA": 38.68, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -398.92, "Branch Flow MVAR": 86.52, "Branch MVA": 408.2, "Rate": 800.0, "%MVA": 51.02, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -398.92, "Branch Flow MVAR": 86.52, "Branch MVA": 408.2, "Rate": 800.0, "%MVA": 51.02, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 325.44, "Branch Flow MVAR": 122.24, "Branch MVA": 347.64, "Rate": 800.0, "%MVA": 43.45, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 325.44, "Branch Flow MVAR": 122.24, "Branch MVA": 347.64, "Rate": 800.0, "%MVA": 43.45, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -324.97, "Branch Flow MVAR": -103.34, "Branch MVA": 341.01, "Rate": 800.0, "%MVA": 42.63, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -324.97, "Branch Flow MVAR": -103.34, "Branch MVA": 341.01, "Rate": 800.0, "%MVA": 42.63, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 325.04, "Branch Flow MVAR": 78.25, "Branch MVA": 334.33, "Rate": 800.0, "%MVA": 41.79, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 325.04, "Branch Flow MVAR": 78.25, "Branch MVA": 334.33, "Rate": 800.0, "%MVA": 41.79, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -324.7, "Branch Flow MVAR": -61.2, "Branch MVA": 330.42, "Rate": 800.0, "%MVA": 41.3, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -324.7, "Branch Flow MVAR": -61.2, "Branch MVA": 330.42, "Rate": 800.0, "%MVA": 41.3, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -590.01, "Branch Flow MVAR": -362.8, "Branch MVA": 692.63, "Rate": 1150.0, "%MVA": 60.23, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 591.31, "Branch Flow MVAR": 429.38, "Branch MVA": 730.77, "Rate": 1150.0, "%MVA": 63.54, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.0, "Branch Flow MVAR": -53.79, "Branch MVA": 403.6, "Rate": 800.0, "%MVA": 50.45, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.0, "Branch Flow MVAR": -53.79, "Branch MVA": 403.6, "Rate": 800.0, "%MVA": 50.45, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 25.89, "Branch Flow MVAR": -0.28, "Branch MVA": 25.89, "Rate": 800.0, "%MVA": 3.24, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -177.19, "Branch Flow MVAR": -56.57, "Branch MVA": 186.0, "Rate": 1300.0, "%MVA": 14.31, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -25.88, "Branch Flow MVAR": 0.37, "Branch MVA": 25.89, "Rate": 800.0, "%MVA": 3.24, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 172.51, "Branch Flow MVAR": 119.98, "Branch MVA": 210.13, "Rate": 800.0, "%MVA": 26.27, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -172.34, "Branch Flow MVAR": -113.22, "Branch MVA": 206.21, "Rate": 800.0, "%MVA": 25.78, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": -73.68, "Branch Flow MVAR": 5.45, "Branch MVA": 73.89, "Rate": 150.0, "%MVA": 49.26, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.86, "Branch MVA": 113.3, "Rate": 150.0, "%MVA": 75.53, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -74.61, "Branch Flow MVAR": 3.22, "Branch MVA": 74.68, "Rate": 150.0, "%MVA": 49.78, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 75.0, "Branch Flow MVAR": 0.0, "Branch MVA": 75.0, "Rate": 150.0, "%MVA": 50.0, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 177.25, "Branch Flow MVAR": 59.8, "Branch MVA": 187.07, "Rate": 1300.0, "%MVA": 14.39, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 73.7, "Branch Flow MVAR": -0.9, "Branch MVA": 73.7, "Rate": 150.0, "%MVA": 49.13, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 753.14, "Branch Flow MVAR": 75.74, "Branch MVA": 756.94, "Rate": 1250.0, "%MVA": 60.56, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 71.83, "Branch MVA": 703.68, "Rate": 1250.0, "%MVA": 56.29, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 50.0, "Branch Flow MVAR": 33.0, "Branch MVA": 59.91, "Rate": 150.0, "%MVA": 39.94, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -751.49, "Branch Flow MVAR": -0.85, "Branch MVA": 751.49, "Rate": 1250.0, "%MVA": 60.12, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -7.1, "Branch MVA": 698.61, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 726.08, "Branch Flow MVAR": 259.46, "Branch MVA": 771.05, "Rate": 2500.0, "%MVA": 30.84, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -726.08, "Branch Flow MVAR": -230.71, "Branch MVA": 761.85, "Rate": 2500.0, "%MVA": 30.47, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -49.99, "Branch Flow MVAR": -29.94, "Branch MVA": 58.27, "Rate": 150.0, "%MVA": 38.85, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -398.93, "Branch Flow MVAR": 73.89, "Branch MVA": 405.72, "Rate": 800.0, "%MVA": 50.71, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -398.93, "Branch Flow MVAR": 73.89, "Branch MVA": 405.72, "Rate": 800.0, "%MVA": 50.71, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 336.3, "Branch Flow MVAR": 121.96, "Branch MVA": 357.73, "Rate": 800.0, "%MVA": 44.72, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 336.3, "Branch Flow MVAR": 121.96, "Branch MVA": 357.73, "Rate": 800.0, "%MVA": 44.72, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -335.8, "Branch Flow MVAR": -101.85, "Branch MVA": 350.91, "Rate": 800.0, "%MVA": 43.86, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -335.8, "Branch Flow MVAR": -101.85, "Branch MVA": 350.91, "Rate": 800.0, "%MVA": 43.86, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 333.55, "Branch Flow MVAR": 76.2, "Branch MVA": 342.14, "Rate": 800.0, "%MVA": 42.77, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 333.55, "Branch Flow MVAR": 76.2, "Branch MVA": 342.14, "Rate": 800.0, "%MVA": 42.77, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -333.19, "Branch Flow MVAR": -58.33, "Branch MVA": 338.26, "Rate": 800.0, "%MVA": 42.28, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -333.19, "Branch Flow MVAR": -58.33, "Branch MVA": 338.26, "Rate": 800.0, "%MVA": 42.28, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -671.66, "Branch Flow MVAR": -477.54, "Branch MVA": 824.11, "Rate": 1150.0, "%MVA": 71.66, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 673.5, "Branch Flow MVAR": 571.8, "Branch MVA": 883.49, "Rate": 1150.0, "%MVA": 76.83, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.0, "Branch Flow MVAR": -41.55, "Branch MVA": 402.15, "Rate": 800.0, "%MVA": 50.27, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.0, "Branch Flow MVAR": -41.55, "Branch MVA": 402.15, "Rate": 800.0, "%MVA": 50.27, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 33.12, "Branch Flow MVAR": 2.18, "Branch MVA": 33.19, "Rate": 800.0, "%MVA": 4.15, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -204.13, "Branch Flow MVAR": -65.62, "Branch MVA": 214.42, "Rate": 1300.0, "%MVA": 16.49, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -33.11, "Branch Flow MVAR": -2.03, "Branch MVA": 33.18, "Rate": 800.0, "%MVA": 4.15, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 179.46, "Branch Flow MVAR": 121.59, "Branch MVA": 216.78, "Rate": 800.0, "%MVA": 27.1, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -179.28, "Branch Flow MVAR": -114.36, "Branch MVA": 212.65, "Rate": 800.0, "%MVA": 26.58, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": -73.68, "Branch Flow MVAR": 5.52, "Branch MVA": 73.88, "Rate": 150.0, "%MVA": 49.26, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.79, "Branch MVA": 113.25, "Rate": 150.0, "%MVA": 75.5, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -74.61, "Branch Flow MVAR": 3.24, "Branch MVA": 74.68, "Rate": 150.0, "%MVA": 49.78, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 75.0, "Branch Flow MVAR": -0.0, "Branch MVA": 75.0, "Rate": 150.0, "%MVA": 50.0, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 204.22, "Branch Flow MVAR": 69.93, "Branch MVA": 215.86, "Rate": 1300.0, "%MVA": 16.6, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 73.69, "Branch Flow MVAR": -0.94, "Branch MVA": 73.69, "Rate": 150.0, "%MVA": 49.13, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 805.15, "Branch Flow MVAR": 97.76, "Branch MVA": 811.06, "Rate": 1250.0, "%MVA": 64.88, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 89.63, "Branch MVA": 705.72, "Rate": 1250.0, "%MVA": 56.46, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 50.0, "Branch Flow MVAR": 33.0, "Branch MVA": 59.91, "Rate": 150.0, "%MVA": 39.94, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -803.25, "Branch Flow MVAR": -11.77, "Branch MVA": 803.34, "Rate": 1250.0, "%MVA": 64.27, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.56, "Branch Flow MVAR": -24.53, "Branch MVA": 698.99, "Rate": 1250.0, "%MVA": 55.92, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 745.47, "Branch Flow MVAR": 288.26, "Branch MVA": 799.26, "Rate": 2500.0, "%MVA": 31.97, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -745.47, "Branch Flow MVAR": -256.66, "Branch MVA": 788.42, "Rate": 2500.0, "%MVA": 31.54, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -49.99, "Branch Flow MVAR": -29.83, "Branch MVA": 58.22, "Rate": 150.0, "%MVA": 38.81, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -398.97, "Branch Flow MVAR": 15.66, "Branch MVA": 399.28, "Rate": 800.0, "%MVA": 49.91, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -398.97, "Branch Flow MVAR": 15.66, "Branch MVA": 399.28, "Rate": 800.0, "%MVA": 49.91, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 344.5, "Branch Flow MVAR": 137.92, "Branch MVA": 371.08, "Rate": 800.0, "%MVA": 46.38, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 344.5, "Branch Flow MVAR": 137.92, "Branch MVA": 371.08, "Rate": 800.0, "%MVA": 46.38, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -343.95, "Branch Flow MVAR": -115.8, "Branch MVA": 362.93, "Rate": 800.0, "%MVA": 45.37, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -343.95, "Branch Flow MVAR": -115.8, "Branch MVA": 362.93, "Rate": 800.0, "%MVA": 45.37, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 339.87, "Branch Flow MVAR": 93.94, "Branch MVA": 352.61, "Rate": 800.0, "%MVA": 44.08, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 339.87, "Branch Flow MVAR": 93.94, "Branch MVA": 352.61, "Rate": 800.0, "%MVA": 44.08, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -339.48, "Branch Flow MVAR": -74.42, "Branch MVA": 347.54, "Rate": 800.0, "%MVA": 43.44, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -339.48, "Branch Flow MVAR": -74.42, "Branch MVA": 347.54, "Rate": 800.0, "%MVA": 43.44, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -740.07, "Branch Flow MVAR": -487.23, "Branch MVA": 886.06, "Rate": 1150.0, "%MVA": 77.05, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 742.27, "Branch Flow MVAR": 600.0, "Branch MVA": 954.44, "Rate": 1150.0, "%MVA": 83.0, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.01, "Branch Flow MVAR": 15.66, "Branch MVA": 400.31, "Rate": 800.0, "%MVA": 50.04, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.01, "Branch Flow MVAR": 15.66, "Branch MVA": 400.31, "Rate": 800.0, "%MVA": 50.04, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 38.43, "Branch Flow MVAR": 12.27, "Branch MVA": 40.34, "Rate": 800.0, "%MVA": 5.04, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -225.17, "Branch Flow MVAR": -100.64, "Branch MVA": 246.64, "Rate": 1300.0, "%MVA": 18.97, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -38.43, "Branch Flow MVAR": -12.04, "Branch MVA": 40.27, "Rate": 800.0, "%MVA": 5.03, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 185.53, "Branch Flow MVAR": 125.37, "Branch MVA": 223.91, "Rate": 800.0, "%MVA": 27.99, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -185.34, "Branch Flow MVAR": -117.48, "Branch MVA": 219.44, "Rate": 800.0, "%MVA": 27.43, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": -73.64, "Branch Flow MVAR": 5.81, "Branch MVA": 73.87, "Rate": 150.0, "%MVA": 49.25, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.47, "Branch MVA": 113.06, "Rate": 150.0, "%MVA": 75.37, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -74.6, "Branch Flow MVAR": 3.32, "Branch MVA": 74.67, "Rate": 150.0, "%MVA": 49.78, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 75.0, "Branch Flow MVAR": 0.0, "Branch MVA": 75.0, "Rate": 150.0, "%MVA": 50.0, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 225.28, "Branch Flow MVAR": 106.38, "Branch MVA": 249.14, "Rate": 1300.0, "%MVA": 19.16, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 73.65, "Branch Flow MVAR": -1.12, "Branch MVA": 73.66, "Rate": 150.0, "%MVA": 49.11, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 688.67, "Branch Flow MVAR": 68.62, "Branch MVA": 692.08, "Rate": 1250.0, "%MVA": 55.37, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 69.41, "Branch MVA": 703.43, "Rate": 1250.0, "%MVA": 56.27, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 50.0, "Branch Flow MVAR": 33.0, "Branch MVA": 59.91, "Rate": 150.0, "%MVA": 39.94, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -687.29, "Branch Flow MVAR": -6.01, "Branch MVA": 687.31, "Rate": 1250.0, "%MVA": 54.98, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -4.73, "Branch MVA": 698.59, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 774.21, "Branch Flow MVAR": 248.92, "Branch MVA": 813.24, "Rate": 2500.0, "%MVA": 32.53, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -774.21, "Branch Flow MVAR": -216.98, "Branch MVA": 804.04, "Rate": 2500.0, "%MVA": 32.16, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -49.99, "Branch Flow MVAR": -29.95, "Branch MVA": 58.28, "Rate": 150.0, "%MVA": 38.85, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -498.36, "Branch Flow MVAR": 73.14, "Branch MVA": 503.7, "Rate": 800.0, "%MVA": 62.96, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -498.36, "Branch Flow MVAR": 73.14, "Branch MVA": 503.7, "Rate": 800.0, "%MVA": 62.96, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 352.96, "Branch Flow MVAR": 118.91, "Branch MVA": 372.45, "Rate": 800.0, "%MVA": 46.56, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 352.96, "Branch Flow MVAR": 118.91, "Branch MVA": 372.45, "Rate": 800.0, "%MVA": 46.56, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -352.42, "Branch Flow MVAR": -97.12, "Branch MVA": 365.56, "Rate": 800.0, "%MVA": 45.7, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -352.42, "Branch Flow MVAR": -97.12, "Branch MVA": 365.56, "Rate": 800.0, "%MVA": 45.7, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 364.66, "Branch Flow MVAR": 68.37, "Branch MVA": 371.01, "Rate": 800.0, "%MVA": 46.38, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 364.66, "Branch Flow MVAR": 68.37, "Branch MVA": 371.01, "Rate": 800.0, "%MVA": 46.38, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -364.24, "Branch Flow MVAR": -47.3, "Branch MVA": 367.3, "Rate": 800.0, "%MVA": 45.91, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -364.24, "Branch Flow MVAR": -47.3, "Branch MVA": 367.3, "Rate": 800.0, "%MVA": 45.91, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -396.34, "Branch Flow MVAR": -426.66, "Branch MVA": 582.35, "Rate": 1150.0, "%MVA": 50.64, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 397.26, "Branch Flow MVAR": 473.73, "Branch MVA": 618.25, "Rate": 1150.0, "%MVA": 53.76, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.0, "Branch Flow MVAR": -23.3, "Branch MVA": 500.54, "Rate": 800.0, "%MVA": 62.57, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.0, "Branch Flow MVAR": -23.3, "Branch MVA": 500.54, "Rate": 800.0, "%MVA": 62.57, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 47.82, "Branch Flow MVAR": -0.06, "Branch MVA": 47.82, "Rate": 800.0, "%MVA": 5.98, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -251.89, "Branch Flow MVAR": -57.24, "Branch MVA": 258.31, "Rate": 1300.0, "%MVA": 19.87, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -47.82, "Branch Flow MVAR": 0.38, "Branch MVA": 47.82, "Rate": 800.0, "%MVA": 5.98, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 181.55, "Branch Flow MVAR": 118.17, "Branch MVA": 216.62, "Rate": 800.0, "%MVA": 27.08, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -181.37, "Branch Flow MVAR": -110.97, "Branch MVA": 212.63, "Rate": 800.0, "%MVA": 26.58, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -3.06, "Branch MVA": 3.06, "Rate": 150.0, "%MVA": 2.04, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.84, "Branch MVA": 113.29, "Rate": 150.0, "%MVA": 75.52, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -0.0, "Branch MVA": 0.0, "Rate": 150.0, "%MVA": 0.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": 0.0, "Branch MVA": 0.0, "Rate": 150.0, "%MVA": 0.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 252.01, "Branch Flow MVAR": 63.48, "Branch MVA": 259.88, "Rate": 1300.0, "%MVA": 19.99, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": 3.06, "Branch MVA": 3.06, "Rate": 150.0, "%MVA": 2.04, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 754.05, "Branch Flow MVAR": 83.01, "Branch MVA": 758.6, "Rate": 1250.0, "%MVA": 60.69, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 79.02, "Branch MVA": 704.45, "Rate": 1250.0, "%MVA": 56.36, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 50.0, "Branch Flow MVAR": 33.0, "Branch MVA": 59.91, "Rate": 150.0, "%MVA": 39.94, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -752.39, "Branch Flow MVAR": -7.78, "Branch MVA": 752.43, "Rate": 1250.0, "%MVA": 60.19, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -14.15, "Branch MVA": 698.71, "Rate": 1250.0, "%MVA": 55.9, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 798.97, "Branch Flow MVAR": 256.09, "Branch MVA": 839.01, "Rate": 2500.0, "%MVA": 33.56, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -798.97, "Branch Flow MVAR": -221.79, "Branch MVA": 829.18, "Rate": 2500.0, "%MVA": 33.17, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -49.99, "Branch Flow MVAR": -29.92, "Branch MVA": 58.26, "Rate": 150.0, "%MVA": 38.84, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -498.38, "Branch Flow MVAR": 51.78, "Branch MVA": 501.06, "Rate": 800.0, "%MVA": 62.63, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -498.38, "Branch Flow MVAR": 51.78, "Branch MVA": 501.06, "Rate": 800.0, "%MVA": 62.63, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 363.55, "Branch Flow MVAR": 121.39, "Branch MVA": 383.28, "Rate": 800.0, "%MVA": 47.91, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 363.55, "Branch Flow MVAR": 121.39, "Branch MVA": 383.28, "Rate": 800.0, "%MVA": 47.91, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -362.98, "Branch Flow MVAR": -98.13, "Branch MVA": 376.01, "Rate": 800.0, "%MVA": 47.0, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -362.98, "Branch Flow MVAR": -98.13, "Branch MVA": 376.01, "Rate": 800.0, 