"%MVA": 47.0, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 373.0, "Branch Flow MVAR": 69.52, "Branch MVA": 379.42, "Rate": 800.0, "%MVA": 47.43, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 373.0, "Branch Flow MVAR": 69.52, "Branch MVA": 379.42, "Rate": 800.0, "%MVA": 47.43, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -372.55, "Branch Flow MVAR": -47.36, "Branch MVA": 375.55, "Rate": 800.0, "%MVA": 46.94, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -372.55, "Branch Flow MVAR": -47.36, "Branch MVA": 375.55, "Rate": 800.0, "%MVA": 46.94, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -479.85, "Branch Flow MVAR": -528.81, "Branch MVA": 714.07, "Rate": 1150.0, "%MVA": 62.09, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 481.24, "Branch Flow MVAR": 600.0, "Branch MVA": 769.15, "Rate": 1150.0, "%MVA": 66.88, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.01, "Branch Flow MVAR": -2.46, "Branch MVA": 500.01, "Rate": 800.0, "%MVA": 62.5, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.01, "Branch Flow MVAR": -2.46, "Branch MVA": 500.01, "Rate": 800.0, "%MVA": 62.5, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 54.82, "Branch Flow MVAR": 3.96, "Branch MVA": 54.96, "Rate": 800.0, "%MVA": 6.87, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -278.23, "Branch Flow MVAR": -71.67, "Branch MVA": 287.31, "Rate": 1300.0, "%MVA": 22.1, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -54.81, "Branch Flow MVAR": -3.53, "Branch MVA": 54.92, "Rate": 800.0, "%MVA": 6.87, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 188.54, "Branch Flow MVAR": 120.23, "Branch MVA": 223.61, "Rate": 800.0, "%MVA": 27.95, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -188.35, "Branch Flow MVAR": -112.48, "Branch MVA": 219.38, "Rate": 800.0, "%MVA": 27.42, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -3.03, "Branch MVA": 3.03, "Rate": 150.0, "%MVA": 2.02, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.72, "Branch MVA": 113.21, "Rate": 150.0, "%MVA": 75.48, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -0.0, "Branch MVA": 0.0, "Rate": 150.0, "%MVA": 0.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": 0.0, "Branch MVA": 0.0, "Rate": 150.0, "%MVA": 0.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 278.39, "Branch Flow MVAR": 79.42, "Branch MVA": 289.49, "Rate": 1300.0, "%MVA": 22.27, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": 3.03, "Branch MVA": 3.03, "Rate": 150.0, "%MVA": 2.02, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 807.41, "Branch Flow MVAR": 109.13, "Branch MVA": 814.75, "Rate": 1250.0, "%MVA": 65.18, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 100.8, "Branch MVA": 707.22, "Rate": 1250.0, "%MVA": 56.58, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 50.0, "Branch Flow MVAR": 33.0, "Branch MVA": 59.91, "Rate": 150.0, "%MVA": 39.94, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -805.5, "Branch Flow MVAR": -22.36, "Branch MVA": 805.81, "Rate": 1250.0, "%MVA": 64.46, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.56, "Branch Flow MVAR": -35.42, "Branch MVA": 699.45, "Rate": 1250.0, "%MVA": 55.96, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 818.54, "Branch Flow MVAR": 292.65, "Branch MVA": 869.28, "Rate": 2500.0, "%MVA": 34.77, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -818.54, "Branch Flow MVAR": -254.78, "Branch MVA": 857.27, "Rate": 2500.0, "%MVA": 34.29, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -49.99, "Branch Flow MVAR": -29.78, "Branch MVA": 58.19, "Rate": 150.0, "%MVA": 38.79, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -498.4, "Branch Flow MVAR": -22.29, "Branch MVA": 498.9, "Rate": 800.0, "%MVA": 62.36, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -498.4, "Branch Flow MVAR": -22.29, "Branch MVA": 498.9, "Rate": 800.0, "%MVA": 62.36, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 371.84, "Branch Flow MVAR": 142.08, "Branch MVA": 398.06, "Rate": 800.0, "%MVA": 49.76, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 371.84, "Branch Flow MVAR": 142.08, "Branch MVA": 398.06, "Rate": 800.0, "%MVA": 49.76, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -371.21, "Branch Flow MVAR": -116.28, "Branch MVA": 389.0, "Rate": 800.0, "%MVA": 48.62, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -371.21, "Branch Flow MVAR": -116.28, "Branch MVA": 389.0, "Rate": 800.0, "%MVA": 48.62, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 379.4, "Branch Flow MVAR": 92.64, "Branch MVA": 390.55, "Rate": 800.0, "%MVA": 48.82, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 379.4, "Branch Flow MVAR": 92.64, "Branch MVA": 390.55, "Rate": 800.0, "%MVA": 48.82, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -378.92, "Branch Flow MVAR": -68.28, "Branch MVA": 385.02, "Rate": 800.0, "%MVA": 48.13, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -378.92, "Branch Flow MVAR": -68.28, "Branch MVA": 385.02, "Rate": 800.0, "%MVA": 48.13, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -547.52, "Branch Flow MVAR": -517.16, "Branch MVA": 753.15, "Rate": 1150.0, "%MVA": 65.49, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 549.14, "Branch Flow MVAR": 600.0, "Branch MVA": 813.36, "Rate": 1150.0, "%MVA": 70.73, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.01, "Branch Flow MVAR": 71.19, "Branch MVA": 505.05, "Rate": 800.0, "%MVA": 63.13, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.01, "Branch Flow MVAR": 71.19, "Branch MVA": 505.05, "Rate": 800.0, "%MVA": 63.13, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 60.19, "Branch Flow MVAR": 16.68, "Branch MVA": 62.46, "Rate": 800.0, "%MVA": 7.81, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -299.78, "Branch Flow MVAR": -115.75, "Branch MVA": 321.35, "Rate": 1300.0, "%MVA": 24.72, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -60.18, "Branch Flow MVAR": -16.12, "Branch MVA": 62.3, "Rate": 800.0, "%MVA": 7.79, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 194.8, "Branch Flow MVAR": 124.7, "Branch MVA": 231.29, "Rate": 800.0, "%MVA": 28.91, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -194.59, "Branch Flow MVAR": -116.2, "Branch MVA": 226.64, "Rate": 800.0, "%MVA": 28.33, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -2.93, "Branch MVA": 2.93, "Rate": 150.0, "%MVA": 1.96, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.32, "Branch MVA": 112.97, "Rate": 150.0, "%MVA": 75.31, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -0.0, "Branch MVA": 0.0, "Rate": 150.0, "%MVA": 0.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": 0.0, "Branch MVA": 0.0, "Rate": 150.0, "%MVA": 0.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 299.97, "Branch Flow MVAR": 125.52, "Branch MVA": 325.18, "Rate": 1300.0, "%MVA": 25.01, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": 2.94, "Branch MVA": 2.94, "Rate": 150.0, "%MVA": 1.96, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 688.77, "Branch Flow MVAR": 68.45, "Branch MVA": 692.16, "Rate": 1250.0, "%MVA": 55.37, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 69.23, "Branch MVA": 703.42, "Rate": 1250.0, "%MVA": 56.27, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 50.0, "Branch Flow MVAR": 33.0, "Branch MVA": 59.91, "Rate": 150.0, "%MVA": 39.94, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -687.39, "Branch Flow MVAR": -5.82, "Branch MVA": 687.41, "Rate": 1250.0, "%MVA": 54.99, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -4.55, "Branch MVA": 698.59, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 761.05, "Branch Flow MVAR": 248.75, "Branch MVA": 800.67, "Rate": 2500.0, "%MVA": 32.03, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -761.05, "Branch Flow MVAR": -217.8, "Branch MVA": 791.6, "Rate": 2500.0, "%MVA": 31.66, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -49.99, "Branch Flow MVAR": -29.95, "Branch MVA": 58.28, "Rate": 150.0, "%MVA": 38.85, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -498.36, "Branch Flow MVAR": 73.32, "Branch MVA": 503.72, "Rate": 800.0, "%MVA": 62.97, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -498.36, "Branch Flow MVAR": 73.32, "Branch MVA": 503.72, "Rate": 800.0, "%MVA": 62.97, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 353.39, "Branch Flow MVAR": 119.07, "Branch MVA": 372.91, "Rate": 800.0, "%MVA": 46.61, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 353.39, "Branch Flow MVAR": 119.07, "Branch MVA": 372.91, "Rate": 800.0, "%MVA": 46.61, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -352.85, "Branch Flow MVAR": -97.23, "Branch MVA": 366.0, "Rate": 800.0, "%MVA": 45.75, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -352.85, "Branch Flow MVAR": -97.23, "Branch MVA": 366.0, "Rate": 800.0, "%MVA": 45.75, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 364.84, "Branch Flow MVAR": 68.32, "Branch MVA": 371.19, "Rate": 800.0, "%MVA": 46.4, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 364.84, "Branch Flow MVAR": 68.32, "Branch MVA": 371.19, "Rate": 800.0, "%MVA": 46.4, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -364.42, "Branch Flow MVAR": -47.23, "Branch MVA": 367.47, "Rate": 800.0, "%MVA": 45.93, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -364.42, "Branch Flow MVAR": -47.23, "Branch MVA": 367.47, "Rate": 800.0, "%MVA": 45.93, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -396.37, "Branch Flow MVAR": -425.82, "Branch MVA": 581.75, "Rate": 1150.0, "%MVA": 50.59, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 397.29, "Branch Flow MVAR": 472.79, "Branch MVA": 617.55, "Rate": 1150.0, "%MVA": 53.7, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.0, "Branch Flow MVAR": -23.47, "Branch MVA": 500.55, "Rate": 800.0, "%MVA": 62.57, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.0, "Branch Flow MVAR": -23.47, "Branch MVA": 500.55, "Rate": 800.0, "%MVA": 62.57, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 35.39, "Branch Flow MVAR": 0.59, "Branch MVA": 35.39, "Rate": 800.0, "%MVA": 4.42, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -212.02, "Branch Flow MVAR": -58.55, "Branch MVA": 219.95, "Rate": 1300.0, "%MVA": 16.92, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -35.38, "Branch Flow MVAR": -0.42, "Branch MVA": 35.39, "Rate": 800.0, "%MVA": 4.42, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 181.1, "Branch Flow MVAR": 117.86, "Branch MVA": 216.08, "Rate": 800.0, "%MVA": 27.01, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -180.93, "Branch Flow MVAR": -110.69, "Branch MVA": 212.1, "Rate": 800.0, "%MVA": 26.51, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": -39.62, "Branch Flow MVAR": -0.62, "Branch MVA": 39.63, "Rate": 150.0, "%MVA": 26.42, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.84, "Branch MVA": 113.29, "Rate": 150.0, "%MVA": 75.53, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -39.89, "Branch Flow MVAR": 0.93, "Branch MVA": 39.9, "Rate": 150.0, "%MVA": 26.6, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 40.0, "Branch Flow MVAR": 0.0, "Branch MVA": 40.0, "Rate": 150.0, "%MVA": 26.67, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 212.11, "Branch Flow MVAR": 63.08, "Branch MVA": 221.29, "Rate": 1300.0, "%MVA": 17.02, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 39.63, "Branch Flow MVAR": 1.94, "Branch MVA": 39.67, "Rate": 150.0, "%MVA": 26.45, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 754.28, "Branch Flow MVAR": 82.7, "Branch MVA": 758.8, "Rate": 1250.0, "%MVA": 60.7, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 78.7, "Branch MVA": 704.41, "Rate": 1250.0, "%MVA": 56.35, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 50.0, "Branch Flow MVAR": 33.0, "Branch MVA": 59.91, "Rate": 150.0, "%MVA": 39.94, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -752.62, "Branch Flow MVAR": -7.44, "Branch MVA": 752.65, "Rate": 1250.0, "%MVA": 60.21, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -13.84, "Branch MVA": 698.71, "Rate": 1250.0, "%MVA": 55.9, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 785.85, "Branch Flow MVAR": 255.59, "Branch MVA": 826.37, "Rate": 2500.0, "%MVA": 33.05, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -785.85, "Branch Flow MVAR": -222.33, "Branch MVA": 816.7, "Rate": 2500.0, "%MVA": 32.67, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -49.99, "Branch Flow MVAR": -29.92, "Branch MVA": 58.26, "Rate": 150.0, "%MVA": 38.84, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -498.38, "Branch Flow MVAR": 52.53, "Branch MVA": 501.14, "Rate": 800.0, "%MVA": 62.64, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -498.38, "Branch Flow MVAR": 52.53, "Branch MVA": 501.14, "Rate": 800.0, "%MVA": 62.64, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 364.0, "Branch Flow MVAR": 121.37, "Branch MVA": 383.7, "Rate": 800.0, "%MVA": 47.96, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 364.0, "Branch Flow MVAR": 121.37, "Branch MVA": 383.7, "Rate": 800.0, "%MVA": 47.96, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -363.43, "Branch Flow MVAR": -98.07, "Branch MVA": 376.43, "Rate": 800.0, "%MVA": 47.05, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -363.43, "Branch Flow MVAR": -98.07, "Branch MVA": 376.43, "Rate": 800.0, "%MVA": 47.05, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 373.2, "Branch Flow MVAR": 69.23, "Branch MVA": 379.57, "Rate": 800.0, "%MVA": 47.45, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 373.2, "Branch Flow MVAR": 69.23, "Branch MVA": 379.57, "Rate": 800.0, "%MVA": 47.45, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -372.76, "Branch Flow MVAR": -47.07, "Branch MVA": 375.72, "Rate": 800.0, "%MVA": 46.96, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -372.76, "Branch Flow MVAR": -47.07, "Branch MVA": 375.72, "Rate": 800.0, "%MVA": 46.96, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -479.71, "Branch Flow MVAR": -528.85, "Branch MVA": 714.01, "Rate": 1150.0, "%MVA": 62.09, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 481.1, "Branch Flow MVAR": 600.0, "Branch MVA": 769.06, "Rate": 1150.0, "%MVA": 66.87, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.01, "Branch Flow MVAR": -3.19, "Branch MVA": 500.02, "Rate": 800.0, "%MVA": 62.5, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.01, "Branch Flow MVAR": -3.19, "Branch MVA": 500.02, "Rate": 800.0, "%MVA": 62.5, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 42.38, "Branch Flow MVAR": 4.46, "Branch MVA": 42.61, "Rate": 800.0, "%MVA": 5.33, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -238.35, "Branch Flow MVAR": -72.42, "Branch MVA": 249.11, "Rate": 1300.0, "%MVA": 19.16, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -42.37, "Branch Flow MVAR": -4.2, "Branch MVA": 42.58, "Rate": 800.0, "%MVA": 5.32, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 188.1, "Branch Flow MVAR": 119.86, "Branch MVA": 223.04, "Rate": 800.0, "%MVA": 27.88, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -187.91, "Branch Flow MVAR": -112.16, "Branch MVA": 218.84, "Rate": 800.0, "%MVA": 27.35, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": -39.62, "Branch Flow MVAR": -0.57, "Branch MVA": 39.62, "Rate": 150.0, "%MVA": 26.41, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.73, "Branch MVA": 113.22, "Rate": 150.0, "%MVA": 75.48, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -39.89, "Branch Flow MVAR": 0.93, "Branch MVA": 39.9, "Rate": 150.0, "%MVA": 26.6, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 40.0, "Branch Flow MVAR": 0.0, "Branch MVA": 40.0, "Rate": 150.0, "%MVA": 26.67, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 238.47, "Branch Flow MVAR": 78.24, "Branch MVA": 250.97, "Rate": 1300.0, "%MVA": 19.31, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 39.62, "Branch Flow MVAR": 1.9, "Branch MVA": 39.67, "Rate": 150.0, "%MVA": 26.44, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 807.53, "Branch Flow MVAR": 108.77, "Branch MVA": 814.82, "Rate": 1250.0, "%MVA": 65.19, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 100.43, "Branch MVA": 707.17, "Rate": 1250.0, "%MVA": 56.57, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 50.0, "Branch Flow MVAR": 33.0, "Branch MVA": 59.91, "Rate": 150.0, "%MVA": 39.94, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -805.61, "Branch Flow MVAR": -21.98, "Branch MVA": 805.91, "Rate": 1250.0, "%MVA": 64.47, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.56, "Branch Flow MVAR": -35.06, "Branch MVA": 699.44, "Rate": 1250.0, "%MVA": 55.95, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 805.37, "Branch Flow MVAR": 292.1, "Branch MVA": 856.71, "Rate": 2500.0, "%MVA": 34.27, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -805.37, "Branch Flow MVAR": -255.33, "Branch MVA": 844.88, "Rate": 2500.0, "%MVA": 33.8, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -49.99, "Branch Flow MVAR": -29.78, "Branch MVA": 58.19, "Rate": 150.0, "%MVA": 38.79, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -498.4, "Branch Flow MVAR": -21.4, "Branch MVA": 498.86, "Rate": 800.0, "%MVA": 62.36, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -498.4, "Branch Flow MVAR": -21.4, "Branch MVA": 498.86, "Rate": 800.0, "%MVA": 62.36, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 372.27, "Branch Flow MVAR": 142.05, "Branch MVA": 398.45, "Rate": 800.0, "%MVA": 49.81, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 372.27, "Branch Flow MVAR": 142.05, "Branch MVA": 398.45, "Rate": 800.0, "%MVA": 49.81, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -371.64, "Branch Flow MVAR": -116.21, "Branch MVA": 389.38, "Rate": 800.0, "%MVA": 48.67, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -371.64, "Branch Flow MVAR": -116.21, "Branch MVA": 389.38, "Rate": 800.0, "%MVA": 48.67, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 379.59, "Branch Flow MVAR": 92.33, "Branch MVA": 390.66, "Rate": 800.0, "%MVA": 48.83, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 379.59, "Branch Flow MVAR": 92.33, "Branch MVA": 390.66, "Rate": 800.0, "%MVA": 48.83, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -379.1, "Branch Flow MVAR": -67.97, "Branch MVA": 385.15, "Rate": 800.0, "%MVA": 48.14, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -379.1, "Branch Flow MVAR": -67.97, "Branch MVA": 385.15, "Rate": 800.0, "%MVA": 48.14, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -547.51, "Branch Flow MVAR": -517.19, "Branch MVA": 753.16, "Rate": 1150.0, "%MVA": 65.49, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 549.12, "Branch Flow MVAR": 600.0, "Branch MVA": 813.34, "Rate": 1150.0, "%MVA": 70.73, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.01, "Branch Flow MVAR": 70.3, "Branch MVA": 504.93, "Rate": 800.0, "%MVA": 63.12, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.01, "Branch Flow MVAR": 70.3, "Branch MVA": 504.93, "Rate": 800.0, "%MVA": 63.12, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 47.73, "Branch Flow MVAR": 17.12, "Branch MVA": 50.7, "Rate": 800.0, "%MVA": 6.34, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -259.86, "Branch Flow MVAR": -116.25, "Branch MVA": 284.67, "Rate": 1300.0, "%MVA": 21.9, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -47.72, "Branch Flow MVAR": -16.76, "Branch MVA": 50.58, "Rate": 800.0, "%MVA": 6.32, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 194.37, "Branch Flow MVAR": 124.31, "Branch MVA": 230.72, "Rate": 800.0, "%MVA": 28.84, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -194.16, "Branch Flow MVAR": -115.85, "Branch MVA": 226.1, "Rate": 800.0, "%MVA": 28.26, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": -39.61, "Branch Flow MVAR": -0.4, "Branch MVA": 39.61, "Rate": 150.0, "%MVA": 26.41, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.33, "Branch MVA": 112.98, "Rate": 150.0, "%MVA": 75.32, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -39.88, "Branch Flow MVAR": 0.96, "Branch MVA": 39.89, "Rate": 150.0, "%MVA": 26.6, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 40.0, "Branch Flow MVAR": 0.0, "Branch MVA": 40.0, "Rate": 150.0, "%MVA": 26.67, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 260.01, "Branch Flow MVAR": 123.92, "Branch MVA": 288.03, "Rate": 1300.0, "%MVA": 22.16, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 39.61, "Branch Flow MVAR": 1.77, "Branch MVA": 39.65, "Rate": 150.0, "%MVA": 26.43, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 688.84, "Branch Flow MVAR": 68.62, "Branch MVA": 692.25, "Rate": 1250.0, "%MVA": 55.38, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 69.39, "Branch MVA": 703.43, "Rate": 1250.0, "%MVA": 56.27, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 50.0, "Branch Flow MVAR": 33.0, "Branch MVA": 59.91, "Rate": 150.0, "%MVA": 39.94, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -687.46, "Branch Flow MVAR": -5.97, "Branch MVA": 687.49, "Rate": 1250.0, "%MVA": 55.0, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -4.71, "Branch MVA": 698.59, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 749.56, "Branch Flow MVAR": 250.19, "Branch MVA": 790.22, "Rate": 2500.0, "%MVA": 31.61, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -749.56, "Branch Flow MVAR": -220.03, "Branch MVA": 781.19, "Rate": 2500.0, "%MVA": 31.25, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -49.99, "Branch Flow MVAR": -29.95, "Branch MVA": 58.28, "Rate": 150.0, "%MVA": 38.85, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -498.36, "Branch Flow MVAR": 73.01, "Branch MVA": 503.68, "Rate": 800.0, "%MVA": 62.96, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -498.36, "Branch Flow MVAR": 73.01, "Branch MVA": 503.68, "Rate": 800.0, "%MVA": 62.96, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 353.78, "Branch Flow MVAR": 118.95, "Branch MVA": 373.24, "Rate": 800.0, "%MVA": 46.65, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 353.78, "Branch Flow MVAR": 118.95, "Branch MVA": 373.24, "Rate": 800.0, "%MVA": 46.65, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -353.24, "Branch Flow MVAR": -97.06, "Branch MVA": 366.33, "Rate": 800.0, "%MVA": 45.79, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -353.24, "Branch Flow MVAR": -97.06, "Branch MVA": 366.33, "Rate": 800.0, "%MVA": 45.79, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 365.07, "Branch Flow MVAR": 68.26, "Branch MVA": 371.39, "Rate": 800.0, "%MVA": 46.42, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 365.07, "Branch Flow MVAR": 68.26, "Branch MVA": 371.39, "Rate": 800.0, "%MVA": 46.42, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -364.65, "Branch Flow MVAR": -47.15, "Branch MVA": 367.68, "Rate": 800.0, "%MVA": 45.96, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -364.65, "Branch Flow MVAR": -47.15, "Branch MVA": 367.68, "Rate": 800.0, "%MVA": 45.96, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -396.42, "Branch Flow MVAR": -427.84, "Branch MVA": 583.26, "Rate": 1150.0, "%MVA": 50.72, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 397.34, "Branch Flow MVAR": 475.05, "Branch MVA": 619.32, "Rate": 1150.0, "%MVA": 53.85, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.0, "Branch Flow MVAR": -23.16, "Branch MVA": 500.54, "Rate": 800.0, "%MVA": 62.57, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.0, "Branch Flow MVAR": -23.16, "Branch MVA": 500.54, "Rate": 800.0, "%MVA": 62.57, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 24.72, "Branch Flow MVAR": 1.49, "Branch MVA": 24.76, "Rate": 800.0, "%MVA": 3.1, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -177.83, "Branch Flow MVAR": -60.88, "Branch MVA": 187.96, "Rate": 1300.0, "%MVA": 14.46, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -24.72, "Branch Flow MVAR": -1.4, "Branch MVA": 24.76, "Rate": 800.0, "%MVA": 3.09, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 180.71, "Branch Flow MVAR": 117.81, "Branch MVA": 215.72, "Rate": 800.0, "%MVA": 26.96, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -180.53, "Branch Flow MVAR": -110.67, "Branch MVA": 211.75, "Rate": 800.0, "%MVA": 26.47, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": -73.68, "Branch Flow MVAR": 5.49, "Branch MVA": 73.88, "Rate": 150.0, "%MVA": 49.26, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.84, "Branch MVA": 113.29, "Rate": 150.0, "%MVA": 75.52, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -74.61, "Branch Flow MVAR": 3.23, "Branch MVA": 74.68, "Rate": 150.0, "%MVA": 49.78, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 75.0, "Branch Flow MVAR": 0.0, "Branch MVA": 75.0, "Rate": 150.0, "%MVA": 50.0, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 177.9, "Branch Flow MVAR": 64.19, "Branch MVA": 189.12, "Rate": 1300.0, "%MVA": 14.55, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 73.69, "Branch Flow MVAR": -0.92, "Branch MVA": 73.7, "Rate": 150.0, "%MVA": 49.13, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 754.22, "Branch Flow MVAR": 83.11, "Branch MVA": 758.79, "Rate": 1250.0, "%MVA": 60.7, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 79.11, "Branch MVA": 704.46, "Rate": 1250.0, "%MVA": 56.36, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 50.0, "Branch Flow MVAR": 33.0, "Branch MVA": 59.91, "Rate": 150.0, "%MVA": 39.94, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -752.56, "Branch Flow MVAR": -7.85, "Branch MVA": 752.6, "Rate": 1250.0, "%MVA": 60.21, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -14.24, "Branch MVA": 698.71, "Rate": 1250.0, "%MVA": 55.9, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 774.31, "Branch Flow MVAR": 257.66, "Branch MVA": 816.05, "Rate": 2500.0, "%MVA": 32.64, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -774.31, "Branch Flow MVAR": -225.2, "Branch MVA": 806.39, "Rate": 2500.0, "%MVA": 32.26, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -49.99, "Branch Flow MVAR": -29.92, "Branch MVA": 58.26, "Rate": 150.0, "%MVA": 38.84, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -498.38, "Branch Flow MVAR": 51.13, "Branch MVA": 501.0, "Rate": 800.0, "%MVA": 62.62, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -498.38, "Branch Flow MVAR": 51.13, "Branch MVA": 501.0, "Rate": 800.0, "%MVA": 62.62, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 364.36, "Branch Flow MVAR": 121.63, "Branch MVA": 384.13, "Rate": 800.0, "%MVA": 48.02, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 364.36, "Branch Flow MVAR": 121.63, "Branch MVA": 384.13, "Rate": 800.0, "%MVA": 48.02, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -363.79, "Branch Flow MVAR": -98.27, "Branch MVA": 376.83, "Rate": 800.0, "%MVA": 47.1, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -363.79, "Branch Flow MVAR": -98.27, "Branch MVA": 376.83, "Rate": 800.0, "%MVA": 47.1, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 373.39, "Branch Flow MVAR": 69.64, "Branch MVA": 379.83, "Rate": 800.0, "%MVA": 47.48, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 373.39, "Branch Flow MVAR": 69.64, "Branch MVA": 379.83, "Rate": 800.0, "%MVA": 47.48, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -372.95, "Branch Flow MVAR": -47.42, "Branch MVA": 375.95, "Rate": 800.0, "%MVA": 46.99, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -372.95, "Branch Flow MVAR": -47.42, "Branch MVA": 375.95, "Rate": 800.0, "%MVA": 46.99, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -479.94, "Branch Flow MVAR": -528.78, "Branch MVA": 714.11, "Rate": 1150.0, "%MVA": 62.1, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 481.33, "Branch Flow MVAR": 600.0, "Branch MVA": 769.21, "Rate": 1150.0, "%MVA": 66.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.01, "Branch Flow MVAR": -1.81, "Branch MVA": 500.01, "Rate": 800.0, "%MVA": 62.5, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.01, "Branch Flow MVAR": -1.81, "Branch MVA": 500.01, "Rate": 800.0, "%MVA": 62.5, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 31.68, "Branch Flow MVAR": 5.49, "Branch MVA": 32.16, "Rate": 800.0, "%MVA": 4.02, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -204.11, "Branch Flow MVAR": -75.19, "Branch MVA": 217.52, "Rate": 1300.0, "%MVA": 16.73, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -31.68, "Branch Flow MVAR": -5.35, "Branch MVA": 32.13, "Rate": 800.0, "%MVA": 4.02, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 187.72, "Branch Flow MVAR": 119.85, "Branch MVA": 222.72, "Rate": 800.0, "%MVA": 27.84, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -187.53, "Branch Flow MVAR": -112.17, "Branch MVA": 218.52, "Rate": 800.0, "%MVA": 27.31, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": -73.67, "Branch Flow MVAR": 5.6, "Branch MVA": 73.88, "Rate": 150.0, "%MVA": 49.25, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.72, "Branch MVA": 113.21, "Rate": 150.0, "%MVA": 75.48, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -74.6, "Branch Flow MVAR": 3.27, "Branch MVA": 74.67, "Rate": 150.0, "%MVA": 49.78, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 75.0, "Branch Flow MVAR": 0.0, "Branch MVA": 75.0, "Rate": 150.0, "%MVA": 50.0, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 204.2, "Branch Flow MVAR": 79.63, "Branch MVA": 219.18, "Rate": 1300.0, "%MVA": 16.86, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 73.68, "Branch Flow MVAR": -0.99, "Branch MVA": 73.68, "Rate": 150.0, "%MVA": 49.12, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 807.62, "Branch Flow MVAR": 109.24, "Branch MVA": 814.98, "Rate": 1250.0, "%MVA": 65.2, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 100.89, "Branch MVA": 707.23, "Rate": 1250.0, "%MVA": 56.58, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 50.0, "Branch Flow MVAR": 33.0, "Branch MVA": 59.91, "Rate": 150.0, "%MVA": 39.94, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -805.71, "Branch Flow MVAR": -22.42, "Branch MVA": 806.02, "Rate": 1250.0, "%MVA": 64.48, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.56, "Branch Flow MVAR": -35.51, "Branch MVA": 699.46, "Rate": 1250.0, "%MVA": 55.96, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 793.85, "Branch Flow MVAR": 294.27, "Branch MVA": 846.63, "Rate": 2500.0, "%MVA": 33.87, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -793.85, "Branch Flow MVAR": -258.33, "Branch MVA": 834.82, "Rate": 2500.0, "%MVA": 33.39, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -49.99, "Branch Flow MVAR": -29.78, "Branch MVA": 58.19, "Rate": 150.0, "%MVA": 38.79, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -498.4, "Branch Flow MVAR": -22.98, "Branch MVA": 498.93, "Rate": 800.0, "%MVA": 62.37, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -498.4, "Branch Flow MVAR": -22.98, "Branch MVA": 498.93, "Rate": 800.0, "%MVA": 62.37, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 372.66, "Branch Flow MVAR": 142.34, "Branch MVA": 398.91, "Rate": 800.0, "%MVA": 49.86, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 372.66, "Branch Flow MVAR": 142.34, "Branch MVA": 398.91, "Rate": 800.0, "%MVA": 49.86, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -372.02, "Branch Flow MVAR": -116.43, "Branch MVA": 389.81, "Rate": 800.0, "%MVA": 48.73, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -372.02, "Branch Flow MVAR": -116.43, "Branch MVA": 389.81, "Rate": 800.0, "%MVA": 48.73, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 379.81, "Branch Flow MVAR": 92.76, "Branch MVA": 390.97, "Rate": 800.0, "%MVA": 48.87, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 379.81, "Branch Flow MVAR": 92.76, "Branch MVA": 390.97, "Rate": 800.0, "%MVA": 48.87, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -379.32, "Branch Flow MVAR": -68.34, "Branch MVA": 385.42, "Rate": 800.0, "%MVA": 48.18, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -379.32, "Branch Flow MVAR": -68.34, "Branch MVA": 385.42, "Rate": 800.0, "%MVA": 48.18, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -547.56, "Branch Flow MVAR": -517.12, "Branch MVA": 753.15, "Rate": 1150.0, "%MVA": 65.49, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 549.18, "Branch Flow MVAR": 600.0, "Branch MVA": 813.38, "Rate": 1150.0, "%MVA": 70.73, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.01, "Branch Flow MVAR": 71.89, "Branch MVA": 505.15, "Rate": 800.0, "%MVA": 63.14, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.01, "Branch Flow MVAR": 71.89, "Branch MVA": 505.15, "Rate": 800.0, "%MVA": 63.14, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 37.04, "Branch Flow MVAR": 18.16, "Branch MVA": 41.25, "Rate": 800.0, "%MVA": 5.16, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -225.68, "Branch Flow MVAR": -118.98, "Branch MVA": 255.12, "Rate": 1300.0, "%MVA": 19.62, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -37.03, "Branch Flow MVAR": -17.92, "Branch MVA": 41.14, "Rate": 800.0, "%MVA": 5.14, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 194.01, "Branch Flow MVAR": 124.29, "Branch MVA": 230.41, "Rate": 800.0, "%MVA": 28.8, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -193.8, "Branch Flow MVAR": -115.85, "Branch MVA": 225.79, "Rate": 800.0, "%MVA": 28.22, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": -73.62, "Branch Flow MVAR": 5.97, "Branch MVA": 73.87, "Rate": 150.0, "%MVA": 49.24, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.32, "Branch MVA": 112.97, "Rate": 150.0, "%MVA": 75.31, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -74.59, "Branch Flow MVAR": 3.37, "Branch MVA": 74.67, "Rate": 150.0, "%MVA": 49.78, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 75.0, "Branch Flow MVAR": 0.0, "Branch MVA": 75.0, "Rate": 150.0, "%MVA": 50.0, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 225.8, "Branch Flow MVAR": 125.14, "Branch MVA": 258.16, "Rate": 1300.0, "%MVA": 19.86, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 73.64, "Branch Flow MVAR": -1.21, "Branch MVA": 73.65, "Rate": 150.0, "%MVA": 49.1, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 690.83, "Branch Flow MVAR": 74.36, "Branch MVA": 694.82, "Rate": 1250.0, "%MVA": 55.59, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 75.0, "Branch MVA": 704.01, "Rate": 1250.0, "%MVA": 56.32, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 50.0, "Branch Flow MVAR": 33.0, "Branch MVA": 59.91, "Rate": 150.0, "%MVA": 39.94, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -689.43, "Branch Flow MVAR": -11.26, "Branch MVA": 689.53, "Rate": 1250.0, "%MVA": 55.16, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -10.21, "Branch MVA": 698.65, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 822.8, "Branch Flow MVAR": 242.04, "Branch MVA": 857.66, "Rate": 2500.0, "%MVA": 34.31, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -822.8, "Branch Flow MVAR": -206.35, "Branch MVA": 848.28, "Rate": 2500.0, "%MVA": 33.93, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -49.99, "Branch Flow MVAR": -29.94, "Branch MVA": 58.27, "Rate": 150.0, "%MVA": 38.85, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -597.67, "Branch Flow MVAR": 56.77, "Branch MVA": 600.36, "Rate": 800.0, "%MVA": 75.04, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -597.67, "Branch Flow MVAR": 56.77, "Branch MVA": 600.36, "Rate": 800.0, "%MVA": 75.04, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 381.22, "Branch Flow MVAR": 115.55, "Branch MVA": 398.35, "Rate": 800.0, "%MVA": 49.79, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 381.22, "Branch Flow MVAR": 115.55, "Branch MVA": 398.35, "Rate": 800.0, "%MVA": 49.79, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -380.61, "Branch Flow MVAR": -90.5, "Branch MVA": 391.22, "Rate": 800.0, "%MVA": 48.9, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -380.61, "Branch Flow MVAR": -90.5, "Branch MVA": 391.22, "Rate": 800.0, "%MVA": 48.9, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 404.49, "Branch Flow MVAR": 57.57, "Branch MVA": 408.57, "Rate": 800.0, "%MVA": 51.07, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 404.49, "Branch Flow MVAR": 57.57, "Branch MVA": 408.57, "Rate": 800.0, "%MVA": 51.07, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -403.98, "Branch Flow MVAR": -31.93, "Branch MVA": 405.24, "Rate": 800.0, "%MVA": 50.65, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -403.98, "Branch Flow MVAR": -31.93, "Branch MVA": 405.24, "Rate": 800.0, "%MVA": 50.65, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -203.66, "Branch Flow MVAR": -498.33, "Branch MVA": 538.34, "Rate": 1150.0, "%MVA": 46.81, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 204.45, "Branch Flow MVAR": 538.55, "Branch MVA": 576.05, "Rate": 1150.0, "%MVA": 50.09, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.0, "Branch Flow MVAR": 14.04, "Branch MVA": 600.16, "Rate": 800.0, "%MVA": 75.02, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.0, "Branch Flow MVAR": 14.04, "Branch MVA": 600.16, "Rate": 800.0, "%MVA": 75.02, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 46.67, "Branch Flow MVAR": 1.84, "Branch MVA": 46.71, "Rate": 800.0, "%MVA": 5.84, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -252.62, "Branch Flow MVAR": -62.01, "Branch MVA": 260.12, "Rate": 1300.0, "%MVA": 20.01, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -46.67, "Branch Flow MVAR": -1.53, "Branch MVA": 46.69, "Rate": 800.0, "%MVA": 5.84, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 189.74, "Branch Flow MVAR": 115.93, "Branch MVA": 222.36, "Rate": 800.0, "%MVA": 27.79, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -189.56, "Branch Flow MVAR": -108.32, "Branch MVA": 218.32, "Rate": 800.0, "%MVA": 27.29, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -3.04, "Branch MVA": 3.04, "Rate": 150.0, "%MVA": 2.03, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.82, "Branch MVA": 113.27, "Rate": 150.0, "%MVA": 75.52, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": 0.0, "Branch MVA": 0.0, "Rate": 150.0, "%MVA": 0.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": -0.0, "Branch MVA": 0.0, "Rate": 150.0, "%MVA": 0.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 252.75, "Branch Flow MVAR": 68.35, "Branch MVA": 261.83, "Rate": 1300.0, "%MVA": 20.14, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": 3.05, "Branch MVA": 3.05, "Rate": 150.0, "%MVA": 2.03, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 757.18, "Branch Flow MVAR": 97.24, "Branch MVA": 763.4, "Rate": 1250.0, "%MVA": 61.07, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 93.0, "Branch MVA": 706.15, "Rate": 1250.0, "%MVA": 56.49, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 50.0, "Branch Flow MVAR": 33.0, "Branch MVA": 59.91, "Rate": 150.0, "%MVA": 39.94, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -755.5, "Branch Flow MVAR": -21.06, "Branch MVA": 755.8, "Rate": 1250.0, "%MVA": 60.46, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.56, "Branch Flow MVAR": -27.82, "Branch MVA": 699.12, "Rate": 1250.0, "%MVA": 55.93, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 847.41, "Branch Flow MVAR": 267.45, "Branch MVA": 888.62, "Rate": 2500.0, "%MVA": 35.54, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -847.41, "Branch Flow MVAR": -228.3, "Branch MVA": 877.63, "Rate": 2500.0, "%MVA": 35.11, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -49.99, "Branch Flow MVAR": -29.85, "Branch MVA": 58.22, "Rate": 150.0, "%MVA": 38.82, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -597.7, "Branch Flow MVAR": 1.18, "Branch MVA": 597.7, "Rate": 800.0, "%MVA": 74.71, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -597.7, "Branch Flow MVAR": 1.18, "Branch MVA": 597.7, "Rate": 800.0, "%MVA": 74.71, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 391.59, "Branch Flow MVAR": 129.15, "Branch MVA": 412.33, "Rate": 800.0, "%MVA": 51.54, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 391.59, "Branch Flow MVAR": 129.15, "Branch MVA": 412.33, "Rate": 800.0, "%MVA": 51.54, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -390.91, "Branch Flow MVAR": -101.75, "Branch MVA": 403.94, "Rate": 800.0, "%MVA": 50.49, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -390.91, "Branch Flow MVAR": -101.75, "Branch MVA": 403.94, "Rate": 800.0, "%MVA": 50.49, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 412.65, "Branch Flow MVAR": 71.78, "Branch MVA": 418.85, "Rate": 800.0, "%MVA": 52.36, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 412.65, "Branch Flow MVAR": 71.78, "Branch MVA": 418.85, "Rate": 800.0, "%MVA": 52.36, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -412.1, "Branch Flow MVAR": -44.14, "Branch MVA": 414.45, "Rate": 800.0, "%MVA": 51.81, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -412.1, "Branch Flow MVAR": -44.14, "Branch MVA": 414.45, "Rate": 800.0, "%MVA": 51.81, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -288.75, "Branch Flow MVAR": -545.53, "Branch MVA": 617.24, "Rate": 1150.0, "%MVA": 53.67, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 289.81, "Branch Flow MVAR": 600.0, "Branch MVA": 666.32, "Rate": 1150.0, "%MVA": 57.94, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.01, "Branch Flow MVAR": 69.0, "Branch MVA": 603.97, "Rate": 800.0, "%MVA": 75.5, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.01, "Branch Flow MVAR": 69.0, "Branch MVA": 603.97, "Rate": 800.0, "%MVA": 75.5, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 53.09, "Branch Flow MVAR": 11.54, "Branch MVA": 54.33, "Rate": 800.0, "%MVA": 6.79, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -277.9, "Branch Flow MVAR": -95.8, "Branch MVA": 293.94, "Rate": 1300.0, "%MVA": 22.61, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -53.09, "Branch Flow MVAR": -11.12, "Branch MVA": 54.24, "Rate": 800.0, "%MVA": 6.78, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 197.19, "Branch Flow MVAR": 119.58, "Branch MVA": 230.62, "Rate": 800.0, "%MVA": 28.83, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -196.99, "Branch Flow MVAR": -111.23, "Branch MVA": 226.22, "Rate": 800.0, "%MVA": 28.28, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -2.97, "Branch MVA": 2.97, "Rate": 150.0, "%MVA": 1.98, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.52, "Branch MVA": 113.09, "Rate": 150.0, "%MVA": 75.39, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": 0.0, "Branch MVA": 0.0, "Rate": 150.0, "%MVA": 0.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": -0.0, "Branch MVA": 0.0, "Rate": 150.0, "%MVA": 0.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 278.06, "Branch Flow MVAR": 103.94, "Branch MVA": 296.85, "Rate": 1300.0, "%MVA": 22.83, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": 2.98, "Branch MVA": 2.98, "Rate": 150.0, "%MVA": 1.99, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 810.2, "Branch Flow MVAR": 124.04, "Branch MVA": 819.64, "Rate": 1250.0, "%MVA": 65.57, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 115.45, "Branch MVA": 709.46, "Rate": 1250.0, "%MVA": 56.76, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 50.0, "Branch Flow MVAR": 33.0, "Branch MVA": 59.91, "Rate": 150.0, "%MVA": 39.94, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -808.26, "Branch Flow MVAR": -36.22, "Branch MVA": 809.07, "Rate": 1250.0, "%MVA": 64.73, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.55, "Branch Flow MVAR": -49.66, "Branch MVA": 700.31, "Rate": 1250.0, "%MVA": 56.02, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 866.66, "Branch Flow MVAR": 304.15, "Branch MVA": 918.48, "Rate": 2500.0, "%MVA": 36.74, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -866.66, "Branch Flow MVAR": -261.07, "Branch MVA": 905.13, "Rate": 2500.0, "%MVA": 36.21, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -49.99, "Branch Flow MVAR": -29.7, "Branch MVA": 58.15, "Rate": 150.0, "%MVA": 38.77, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -597.66, "Branch Flow MVAR": -75.35, "Branch MVA": 602.39, "Rate": 800.0, "%MVA": 75.3, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -597.66, "Branch Flow MVAR": -75.35, "Branch MVA": 602.39, "Rate": 800.0, "%MVA": 75.3, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 399.81, "Branch Flow MVAR": 149.9, "Branch MVA": 426.99, "Rate": 800.0, "%MVA": 53.37, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 399.81, "Branch Flow MVAR": 149.9, "Branch MVA": 426.99, "Rate": 800.0, "%MVA": 53.37, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -399.07, "Branch Flow MVAR": -119.65, "Branch MVA": 416.62, "Rate": 800.0, "%MVA": 52.08, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -399.07, "Branch Flow MVAR": -119.65, "Branch MVA": 416.62, "Rate": 800.0, "%MVA": 52.08, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 418.95, "Branch Flow MVAR": 94.56, "Branch MVA": 429.49, "Rate": 800.0, "%MVA": 53.69, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 418.95, "Branch Flow MVAR": 94.56, "Branch MVA": 429.49, "Rate": 800.0, "%MVA": 53.69, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -418.35, "Branch Flow MVAR": -64.37, "Branch MVA": 423.27, "Rate": 800.0, "%MVA": 52.91, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -418.35, "Branch Flow MVAR": -64.37, "Branch MVA": 423.27, "Rate": 800.0, "%MVA": 52.91, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -356.67, "Branch Flow MVAR": -537.65, "Branch MVA": 645.2, "Rate": 1150.0, "%MVA": 56.1, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 357.88, "Branch Flow MVAR": 600.0, "Branch MVA": 698.62, "Rate": 1150.0, "%MVA": 60.75, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.01, "Branch Flow MVAR": 146.64, "Branch MVA": 617.67, "Rate": 800.0, "%MVA": 77.21, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.01, "Branch Flow MVAR": 146.64, "Branch MVA": 617.67, "Rate": 800.0, "%MVA": 77.21, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 58.75, "Branch Flow MVAR": 24.57, "Branch MVA": 63.68, "Rate": 800.0, "%MVA": 7.96, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -300.43, "Branch Flow MVAR": -140.91, "Branch MVA": 331.83, "Rate": 1300.0, "%MVA": 25.53, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -58.74, "Branch Flow MVAR": -23.99, "Branch MVA": 63.45, "Rate": 800.0, "%MVA": 7.93, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 203.41, "Branch Flow MVAR": 124.05, "Branch MVA": 238.25, "Rate": 800.0, "%MVA": 29.78, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -203.18, "Branch Flow MVAR": -114.88, "Branch MVA": 233.41, "Rate": 800.0, "%MVA": 29.18, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -2.88, "Branch MVA": 2.88, "Rate": 150.0, "%MVA": 1.92, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.1, "Branch MVA": 112.84, "Rate": 150.0, "%MVA": 75.22, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": -0.0, "Branch MVA": 0.0, "Rate": 150.0, "%MVA": 0.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": 0.0, "Branch MVA": 0.0, "Rate": 150.0, "%MVA": 0.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 300.64, "Branch Flow MVAR": 151.39, "Branch MVA": 336.6, "Rate": 1300.0, "%MVA": 25.89, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": 2.89, "Branch MVA": 2.89, "Rate": 150.0, "%MVA": 1.92, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 690.93, "Branch Flow MVAR": 74.19, "Branch MVA": 694.9, "Rate": 1250.0, "%MVA": 55.59, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 74.82, "Branch MVA": 703.99, "Rate": 1250.0, "%MVA": 56.32, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 50.0, "Branch Flow MVAR": 33.0, "Branch MVA": 59.91, "Rate": 150.0, "%MVA": 39.94, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -689.54, "Branch Flow MVAR": -11.07, "Branch MVA": 689.63, "Rate": 1250.0, "%MVA": 55.17, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -10.04, "Branch MVA": 698.64, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 809.65, "Branch Flow MVAR": 241.84, "Branch MVA": 845.0, "Rate": 2500.0, "%MVA": 33.8, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -809.65, "Branch Flow MVAR": -207.2, "Branch MVA": 835.74, "Rate": 2500.0, "%MVA": 33.43, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -49.99, "Branch Flow MVAR": -29.95, "Branch MVA": 58.27, "Rate": 150.0, "%MVA": 38.85, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -597.67, "Branch Flow MVAR": 56.94, "Branch MVA": 600.37, "Rate": 800.0, "%MVA": 75.05, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -597.67, "Branch Flow MVAR": 56.94, "Branch MVA": 600.37, "Rate": 800.0, "%MVA": 75.05, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 381.65, "Branch Flow MVAR": 115.71, "Branch MVA": 398.81, "Rate": 800.0, "%MVA": 49.85, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 381.65, "Branch Flow MVAR": 115.71, "Branch MVA": 398.81, "Rate": 800.0, "%MVA": 49.85, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -381.03, "Branch Flow MVAR": -90.61, "Branch MVA": 391.66, "Rate": 800.0, "%MVA": 48.96, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -381.03, "Branch Flow MVAR": -90.61, "Branch MVA": 391.66, "Rate": 800.0, "%MVA": 48.96, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 404.67, "Branch Flow MVAR": 57.52, "Branch MVA": 408.74, "Rate": 800.0, "%MVA": 51.09, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 404.67, "Branch Flow MVAR": 57.52, "Branch MVA": 408.74, "Rate": 800.0, "%MVA": 51.09, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -404.16, "Branch Flow MVAR": -31.85, "Branch MVA": 405.41, "Rate": 800.0, "%MVA": 50.68, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -404.16, "Branch Flow MVAR": -31.85, "Branch MVA": 405.41, "Rate": 800.0, "%MVA": 50.68, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -203.7, "Branch Flow MVAR": -497.51, "Branch MVA": 537.6, "Rate": 1150.0, "%MVA": 46.75, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 204.48, "Branch Flow MVAR": 537.63, "Branch MVA": 575.2, "Rate": 1150.0, "%MVA": 50.02, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.0, "Branch Flow MVAR": 13.87, "Branch MVA": 600.16, "Rate": 800.0, "%MVA": 75.02, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.0, "Branch Flow MVAR": 13.87, "Branch MVA": 600.16, "Rate": 800.0, "%MVA": 75.02, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 34.24, "Branch Flow MVAR": 2.51, "Branch MVA": 34.33, "Rate": 800.0, "%MVA": 4.29, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -212.75, "Branch Flow MVAR": -63.33, "Branch MVA": 221.98, "Rate": 1300.0, "%MVA": 17.08, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -34.24, "Branch Flow MVAR": -2.34, "Branch MVA": 34.32, "Rate": 800.0, "%MVA": 4.29, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 189.29, "Branch Flow MVAR": 115.59, "Branch MVA": 221.79, "Rate": 800.0, "%MVA": 27.72, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -189.1, "Branch Flow MVAR": -108.01, "Branch MVA": 217.78, "Rate": 800.0, "%MVA": 27.22, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": -39.62, "Branch Flow MVAR": -0.6, "Branch MVA": 39.63, "Rate": 150.0, "%MVA": 26.42, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.82, "Branch MVA": 113.27, "Rate": 150.0, "%MVA": 75.52, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -39.89, "Branch Flow MVAR": 0.93, "Branch MVA": 39.9, "Rate": 150.0, "%MVA": 26.6, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 40.0, "Branch Flow MVAR": 0.0, "Branch MVA": 40.0, "Rate": 150.0, "%MVA": 26.67, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 212.84, "Branch Flow MVAR": 67.95, "Branch MVA": 223.42, "Rate": 1300.0, "%MVA": 17.19, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 39.62, "Branch Flow MVAR": 1.92, "Branch MVA": 39.67, "Rate": 150.0, "%MVA": 26.45, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 757.3, "Branch Flow MVAR": 96.92, "Branch MVA": 763.48, "Rate": 1250.0, "%MVA": 61.08, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 92.67, "Branch MVA": 706.11, "Rate": 1250.0, "%MVA": 56.49, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 50.0, "Branch Flow MVAR": 33.0, "Branch MVA": 59.91, "Rate": 150.0, "%MVA": 39.94, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -755.62, "Branch Flow MVAR": -20.72, "Branch MVA": 755.9, "Rate": 1250.0, "%MVA": 60.47, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.56, "Branch Flow MVAR": -27.5, "Branch MVA": 699.1, "Rate": 1250.0, "%MVA": 55.93, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 834.26, "Branch Flow MVAR": 266.94, "Branch MVA": 875.93, "Rate": 2500.0, "%MVA": 35.04, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -834.26, "Branch Flow MVAR": -228.92, "Branch MVA": 865.1, "Rate": 2500.0, "%MVA": 34.6, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -49.99, "Branch Flow MVAR": -29.85, "Branch MVA": 58.23, "Rate": 150.0, "%MVA": 38.82, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -597.7, "Branch Flow MVAR": 1.93, "Branch MVA": 597.7, "Rate": 800.0, "%MVA": 74.71, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -597.7, "Branch Flow MVAR": 1.93, "Branch MVA": 597.7, "Rate": 800.0, "%MVA": 74.71, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 392.02, "Branch Flow MVAR": 129.14, "Branch MVA": 412.74, "Rate": 800.0, "%MVA": 51.59, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 392.02, "Branch Flow MVAR": 129.14, "Branch MVA": 412.74, "Rate": 800.0, "%MVA": 51.59, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -391.34, "Branch Flow MVAR": -101.7, "Branch MVA": 404.34, "Rate": 800.0, "%MVA": 50.54, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -391.34, "Branch Flow MVAR": -101.7, "Branch MVA": 404.34, "Rate": 800.0, "%MVA": 50.54, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 412.83, "Branch Flow MVAR": 71.51, "Branch MVA": 418.98, "Rate": 800.0, "%MVA": 52.37, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 412.83, "Branch Flow MVAR": 71.51, "Branch MVA": 418.98, "Rate": 800.0, "%MVA": 52.37, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -412.28, "Branch Flow MVAR": -43.86, "Branch MVA": 414.61, "Rate": 800.0, "%MVA": 51.83, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -412.28, "Branch Flow MVAR": -43.86, "Branch MVA": 414.61, "Rate": 800.0, "%MVA": 51.83, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -288.75, "Branch Flow MVAR": -545.55, "Branch MVA": 617.25, "Rate": 1150.0, "%MVA": 53.67, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 289.81, "Branch Flow MVAR": 600.0, "Branch MVA": 666.32, "Rate": 1150.0, "%MVA": 57.94, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.01, "Branch Flow MVAR": 68.26, "Branch MVA": 603.88, "Rate": 800.0, "%MVA": 75.49, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.01, "Branch Flow MVAR": 68.26, "Branch MVA": 603.88, "Rate": 800.0, "%MVA": 75.49, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 40.65, "Branch Flow MVAR": 12.07, "Branch MVA": 42.41, "Rate": 800.0, "%MVA": 5.3, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -238.01, "Branch Flow MVAR": -96.57, "Branch MVA": 256.86, "Rate": 1300.0, "%MVA": 19.76, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -40.65, "Branch Flow MVAR": -11.82, "Branch MVA": 42.33, "Rate": 800.0, "%MVA": 5.29, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 196.75, "Branch Flow MVAR": 119.18, "Branch MVA": 230.03, "Rate": 800.0, "%MVA": 28.75, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -196.54, "Branch Flow MVAR": -110.87, "Branch MVA": 225.66, "Rate": 800.0, "%MVA": 28.21, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": -39.61, "Branch Flow MVAR": -0.47, "Branch MVA": 39.61, "Rate": 150.0, "%MVA": 26.41, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.53, "Branch MVA": 113.1, "Rate": 150.0, "%MVA": 75.4, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -39.88, "Branch Flow MVAR": 0.95, "Branch MVA": 39.9, "Rate": 150.0, "%MVA": 26.6, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 40.0, "Branch Flow MVAR": 0.0, "Branch MVA": 40.0, "Rate": 150.0, "%MVA": 26.67, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 238.13, "Branch Flow MVAR": 102.79, "Branch MVA": 259.37, "Rate": 1300.0, "%MVA": 19.95, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 39.61, "Branch Flow MVAR": 1.82, "Branch MVA": 39.66, "Rate": 150.0, "%MVA": 26.44, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 810.32, "Branch Flow MVAR": 123.69, "Branch MVA": 819.7, "Rate": 1250.0, "%MVA": 65.58, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 115.09, "Branch MVA": 709.4, "Rate": 1250.0, "%MVA": 56.75, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 50.0, "Branch Flow MVAR": 33.0, "Branch MVA": 59.91, "Rate": 150.0, "%MVA": 39.94, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -808.38, "Branch Flow MVAR": -35.85, "Branch MVA": 809.18, "Rate": 1250.0, "%MVA": 64.73, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.55, "Branch Flow MVAR": -49.31, "Branch MVA": 700.29, "Rate": 1250.0, "%MVA": 56.02, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 853.49, "Branch Flow MVAR": 303.59, "Branch MVA": 905.88, "Rate": 2500.0, "%MVA": 36.24, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -853.49, "Branch Flow MVAR": -261.72, "Branch MVA": 892.72, "Rate": 2500.0, "%MVA": 35.71, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -49.99, "Branch Flow MVAR": -29.7, "Branch MVA": 58.15, "Rate": 150.0, "%MVA": 38.77, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -597.66, "Branch Flow MVAR": -74.49, "Branch MVA": 602.29, "Rate": 800.0, "%MVA": 75.29, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -597.66, "Branch Flow MVAR": -74.49, "Branch MVA": 602.29, "Rate": 800.0, "%MVA": 75.29, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 400.24, "Branch Flow MVAR": 149.88, "Branch MVA": 427.38, "Rate": 800.0, "%MVA": 53.42, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 400.24, "Branch Flow MVAR": 149.88, "Branch MVA": 427.38, "Rate": 800.0, "%MVA": 53.42, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -399.49, "Branch Flow MVAR": -119.59, "Branch MVA": 417.01, "Rate": 800.0, "%MVA": 52.13, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -399.49, "Branch Flow MVAR": -119.59, "Branch MVA": 417.01, "Rate": 800.0, "%MVA": 52.13, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 419.14, "Branch Flow MVAR": 94.26, "Branch MVA": 429.6, "Rate": 800.0, "%MVA": 53.7, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 419.14, "Branch Flow MVAR": 94.26, "Branch MVA": 429.6, "Rate": 800.0, "%MVA": 53.7, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -418.53, "Branch Flow MVAR": -64.07, "Branch MVA": 423.41, "Rate": 800.0, "%MVA": 52.93, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -418.53, "Branch Flow MVAR": -64.07, "Branch MVA": 423.41, "Rate": 800.0, "%MVA": 52.93, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -356.65, "Branch Flow MVAR": -537.68, "Branch MVA": 645.21, "Rate": 1150.0, "%MVA": 56.11, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 357.87, "Branch Flow MVAR": 600.0, "Branch MVA": 698.62, "Rate": 1150.0, "%MVA": 60.75, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.01, "Branch Flow MVAR": 145.76, "Branch MVA": 617.46, "Rate": 800.0, "%MVA": 77.18, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.01, "Branch Flow MVAR": 145.76, "Branch MVA": 617.46, "Rate": 800.0, "%MVA": 77.18, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 46.29, "Branch Flow MVAR": 25.04, "Branch MVA": 52.63, "Rate": 800.0, "%MVA": 6.58, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -260.52, "Branch Flow MVAR": -141.44, "Branch MVA": 296.44, "Rate": 1300.0, "%MVA": 22.8, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -46.28, "Branch Flow MVAR": -24.65, "Branch MVA": 52.43, "Rate": 800.0, "%MVA": 6.55, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 202.98, "Branch Flow MVAR": 123.62, "Branch MVA": 237.66, "Rate": 800.0, "%MVA": 29.71, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -202.76, "Branch Flow MVAR": -114.5, "Branch MVA": 232.86, "Rate": 800.0, "%MVA": 29.11, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": -39.6, "Branch Flow MVAR": -0.3, "Branch MVA": 39.6, "Rate": 150.0, "%MVA": 26.4, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.11, "Branch MVA": 112.84, "Rate": 150.0, "%MVA": 75.23, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -39.88, "Branch Flow MVAR": 0.98, "Branch MVA": 39.89, "Rate": 150.0, "%MVA": 26.59, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 40.0, "Branch Flow MVAR": 0.0, "Branch MVA": 40.0, "Rate": 150.0, "%MVA": 26.67, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 260.68, "Branch Flow MVAR": 149.8, "Branch MVA": 300.66, "Rate": 1300.0, "%MVA": 23.13, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 39.6, "Branch Flow MVAR": 1.69, "Branch MVA": 39.64, "Rate": 150.0, "%MVA": 26.43, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 691.01, "Branch Flow MVAR": 74.36, "Branch MVA": 695.0, "Rate": 1250.0, "%MVA": 55.6, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 74.99, "Branch MVA": 704.01, "Rate": 1250.0, "%MVA": 56.32, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 50.0, "Branch Flow MVAR": 33.0, "Branch MVA": 59.91, "Rate": 150.0, "%MVA": 39.94, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -689.62, "Branch Flow MVAR": -11.22, "Branch MVA": 689.71, "Rate": 1250.0, "%MVA": 55.18, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -10.2, "Branch MVA": 698.65, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 798.16, "Branch Flow MVAR": 243.26, "Branch MVA": 834.41, "Rate": 2500.0, "%MVA": 33.38, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -798.16, "Branch Flow MVAR": -209.48, "Branch MVA": 825.19, "Rate": 2500.0, "%MVA": 33.01, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -49.99, "Branch Flow MVAR": -29.94, "Branch MVA": 58.27, "Rate": 150.0, "%MVA": 38.85, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -597.67, "Branch Flow MVAR": 56.61, "Branch MVA": 600.34, "Rate": 800.0, "%MVA": 75.04, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -597.67, "Branch Flow MVAR": 56.61, "Branch MVA": 600.34, "Rate": 800.0, "%MVA": 75.04, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 382.04, "Branch Flow MVAR": 115.58, "Branch MVA": 399.15, "Rate": 800.0, "%MVA": 49.89, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 382.04, "Branch Flow MVAR": 115.58, "Branch MVA": 399.15, "Rate": 800.0, "%MVA": 49.89, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -381.43, "Branch Flow MVAR": -90.44, "Branch MVA": 392.0, "Rate": 800.0, "%MVA": 49.0, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -381.43, "Branch Flow MVAR": -90.44, "Branch MVA": 392.0, "Rate": 800.0, "%MVA": 49.0, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 404.9, "Branch Flow MVAR": 57.46, "Branch MVA": 408.95, "Rate": 800.0, "%MVA": 51.12, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 404.9, "Branch Flow MVAR": 57.46, "Branch MVA": 408.95, "Rate": 800.0, "%MVA": 51.12, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -404.38, "Branch Flow MVAR": -31.76, "Branch MVA": 405.63, "Rate": 800.0, "%MVA": 50.7, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -404.38, "Branch Flow MVAR": -31.76, "Branch MVA": 405.63, "Rate": 800.0, "%MVA": 50.7, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -203.74, "Branch Flow MVAR": -499.6, "Branch MVA": 539.54, "Rate": 1150.0, "%MVA": 46.92, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 204.52, "Branch Flow MVAR": 540.0, "Branch MVA": 577.44, "Rate": 1150.0, "%MVA": 50.21, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.0, "Branch Flow MVAR": 14.2, "Branch MVA": 600.17, "Rate": 800.0, "%MVA": 75.02, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.0, "Branch Flow MVAR": 14.2, "Branch MVA": 600.17, "Rate": 800.0, "%MVA": 75.02, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 23.59, "Branch Flow MVAR": 3.42, "Branch MVA": 23.83, "Rate": 800.0, "%MVA": 2.98, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -178.59, "Branch Flow MVAR": -65.67, "Branch MVA": 190.28, "Rate": 1300.0, "%MVA": 14.64, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -23.59, "Branch Flow MVAR": -3.34, "Branch MVA": 23.82, "Rate": 800.0, "%MVA": 2.98, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 188.88, "Branch Flow MVAR": 115.52, "Branch MVA": 221.41, "Rate": 800.0, "%MVA": 27.68, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -188.7, "Branch Flow MVAR": -107.97, "Branch MVA": 217.4, "Rate": 800.0, "%MVA": 27.18, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": -73.68, "Branch Flow MVAR": 5.53, "Branch MVA": 73.88, "Rate": 150.0, "%MVA": 49.26, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.82, "Branch MVA": 113.27, "Rate": 150.0, "%MVA": 75.52, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -74.6, "Branch Flow MVAR": 3.24, "Branch MVA": 74.68, "Rate": 150.0, "%MVA": 49.78, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 75.0, "Branch Flow MVAR": 0.0, "Branch MVA": 75.0, "Rate": 150.0, "%MVA": 50.0, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 178.65, "Branch Flow MVAR": 69.06, "Branch MVA": 191.54, "Rate": 1300.0, "%MVA": 14.73, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 73.69, "Branch Flow MVAR": -0.94, "Branch MVA": 73.69, "Rate": 150.0, "%MVA": 49.13, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 757.4, "Branch Flow MVAR": 97.4, "Branch MVA": 763.64, "Rate": 1250.0, "%MVA": 61.09, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 93.15, "Branch MVA": 706.17, "Rate": 1250.0, "%MVA": 56.49, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 50.0, "Branch Flow MVAR": 33.0, "Branch MVA": 59.91, "Rate": 150.0, "%MVA": 39.94, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -755.72, "Branch Flow MVAR": -21.18, "Branch MVA": 756.01, "Rate": 1250.0, "%MVA": 60.48, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.56, "Branch Flow MVAR": -27.96, "Branch MVA": 699.12, "Rate": 1250.0, "%MVA": 55.93, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 822.75, "Branch Flow MVAR": 269.08, "Branch MVA": 865.64, "Rate": 2500.0, "%MVA": 34.63, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -822.75, "Branch Flow MVAR": -231.92, "Branch MVA": 854.82, "Rate": 2500.0, "%MVA": 34.19, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -49.99, "Branch Flow MVAR": -29.85, "Branch MVA": 58.22, "Rate": 150.0, "%MVA": 38.82, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -597.7, "Branch Flow MVAR": 0.31, "Branch MVA": 597.7, "Rate": 800.0, "%MVA": 74.71, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -597.7, "Branch Flow MVAR": 0.31, "Branch MVA": 597.7, "Rate": 800.0, "%MVA": 74.71, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 392.4, "Branch Flow MVAR": 129.44, "Branch MVA": 413.2, "Rate": 800.0, "%MVA": 51.65, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 392.4, "Branch Flow MVAR": 129.44, "Branch MVA": 413.2, "Rate": 800.0, "%MVA": 51.65, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -391.73, "Branch Flow MVAR": -101.92, "Branch MVA": 404.77, "Rate": 800.0, "%MVA": 50.6, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -391.73, "Branch Flow MVAR": -101.92, "Branch MVA": 404.77, "Rate": 800.0, "%MVA": 50.6, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 413.05, "Branch Flow MVAR": 71.94, "Branch MVA": 419.27, "Rate": 800.0, "%MVA": 52.41, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 413.05, "Branch Flow MVAR": 71.94, "Branch MVA": 419.27, "Rate": 800.0, "%MVA": 52.41, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -412.5, "Branch Flow MVAR": -44.24, "Branch MVA": 414.86, "Rate": 800.0, "%MVA": 51.86, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -412.5, "Branch Flow MVAR": -44.24, "Branch MVA": 414.86, "Rate": 800.0, "%MVA": 51.86, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -288.81, "Branch Flow MVAR": -545.5, "Branch MVA": 617.24, "Rate": 1150.0, "%MVA": 53.67, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 289.88, "Branch Flow MVAR": 600.0, "Branch MVA": 666.35, "Rate": 1150.0, "%MVA": 57.94, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.01, "Branch Flow MVAR": 69.87, "Branch MVA": 604.07, "Rate": 800.0, "%MVA": 75.51, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.01, "Branch Flow MVAR": 69.87, "Branch MVA": 604.07, "Rate": 800.0, "%MVA": 75.51, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 29.98, "Branch Flow MVAR": 13.16, "Branch MVA": 32.74, "Rate": 800.0, "%MVA": 4.09, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -203.85, "Branch Flow MVAR": -99.48, "Branch MVA": 226.83, "Rate": 1300.0, "%MVA": 17.45, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -29.98, "Branch Flow MVAR": -13.01, "Branch MVA": 32.68, "Rate": 800.0, "%MVA": 4.08, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 196.37, "Branch Flow MVAR": 119.16, "Branch MVA": 229.7, "Rate": 800.0, "%MVA": 28.71, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -196.17, "Branch Flow MVAR": -110.87, "Branch MVA": 225.33, "Rate": 800.0, "%MVA": 28.17, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": -73.64, "Branch Flow MVAR": 5.81, "Branch MVA": 73.87, "Rate": 150.0, "%MVA": 49.25, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.52, "Branch MVA": 113.09, "Rate": 150.0, "%MVA": 75.39, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -74.59, "Branch Flow MVAR": 3.32, "Branch MVA": 74.67, "Rate": 150.0, "%MVA": 49.78, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 75.0, "Branch Flow MVAR": 0.0, "Branch MVA": 75.0, "Rate": 150.0, "%MVA": 50.0, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 203.95, "Branch Flow MVAR": 104.33, "Branch MVA": 229.08, "Rate": 1300.0, "%MVA": 17.62, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 73.65, "Branch Flow MVAR": -1.11, "Branch MVA": 73.66, "Rate": 150.0, "%MVA": 49.11, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 810.43, "Branch Flow MVAR": 124.22, "Branch MVA": 819.89, "Rate": 1250.0, "%MVA": 65.59, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 115.61, "Branch MVA": 709.48, "Rate": 1250.0, "%MVA": 56.76, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 50.0, "Branch Flow MVAR": 33.0, "Branch MVA": 59.91, "Rate": 150.0, "%MVA": 39.94, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -808.49, "Branch Flow MVAR": -36.34, "Branch MVA": 809.3, "Rate": 1250.0, "%MVA": 64.74, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.55, "Branch Flow MVAR": -49.81, "Branch MVA": 700.32, "Rate": 1250.0, "%MVA": 56.03, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 841.96, "Branch Flow MVAR": 305.83, "Branch MVA": 895.78, "Rate": 2500.0, "%MVA": 35.83, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -841.96, "Branch Flow MVAR": -264.85, "Branch MVA": 882.63, "Rate": 2500.0, "%MVA": 35.31, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -49.99, "Branch Flow MVAR": -29.7, "Branch MVA": 58.15, "Rate": 150.0, "%MVA": 38.77, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -597.66, "Branch Flow MVAR": -76.26, "Branch MVA": 602.51, "Rate": 800.0, "%MVA": 75.31, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -597.66, "Branch Flow MVAR": -76.26, "Branch MVA": 602.51, "Rate": 800.0, "%MVA": 75.31, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 400.62, "Branch Flow MVAR": 150.2, "Branch MVA": 427.85, "Rate": 800.0, "%MVA": 53.48, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 400.62, "Branch Flow MVAR": 150.2, "Branch MVA": 427.85, "Rate": 800.0, "%MVA": 53.48, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -399.87, "Branch Flow MVAR": -119.83, "Branch MVA": 417.44, "Rate": 800.0, "%MVA": 52.18, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -399.87, "Branch Flow MVAR": -119.83, "Branch MVA": 417.44, "Rate": 800.0, "%MVA": 52.18, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 419.36, "Branch Flow MVAR": 94.72, "Branch MVA": 429.92, "Rate": 800.0, "%MVA": 53.74, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 419.36, "Branch Flow MVAR": 94.72, "Branch MVA": 429.92, "Rate": 800.0, "%MVA": 53.74, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -418.75, "Branch Flow MVAR": -64.45, "Branch MVA": 423.68, "Rate": 800.0, "%MVA": 52.96, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -418.75, "Branch Flow MVAR": -64.45, "Branch MVA": 423.68, "Rate": 800.0, "%MVA": 52.96, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -356.73, "Branch Flow MVAR": -537.61, "Branch MVA": 645.2, "Rate": 1150.0, "%MVA": 56.1, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 357.95, "Branch Flow MVAR": 600.0, "Branch MVA": 698.66, "Rate": 1150.0, "%MVA": 60.75, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.01, "Branch Flow MVAR": 147.58, "Branch MVA": 617.9, "Rate": 800.0, "%MVA": 77.24, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.01, "Branch Flow MVAR": 147.58, "Branch MVA": 617.9, "Rate": 800.0, "%MVA": 77.24, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 35.6, "Branch Flow MVAR": 26.14, "Branch MVA": 44.17, "Rate": 800.0, "%MVA": 5.52, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -226.37, "Branch Flow MVAR": -144.3, "Branch MVA": 268.45, "Rate": 1300.0, "%MVA": 20.65, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -35.6, "Branch Flow MVAR": -25.86, "Branch MVA": 44.0, "Rate": 800.0, "%MVA": 5.5, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 202.62, "Branch Flow MVAR": 123.58, "Branch MVA": 237.33, "Rate": 800.0, "%MVA": 29.67, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -202.4, "Branch Flow MVAR": -114.48, "Branch MVA": 232.53, "Rate": 800.0, "%MVA": 29.07, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": -73.6, "Branch Flow MVAR": 6.2, "Branch MVA": 73.86, "Rate": 150.0, "%MVA": 49.24, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.1, "Branch MVA": 112.84, "Rate": 150.0, "%MVA": 75.22, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -74.58, "Branch Flow MVAR": 3.43, "Branch MVA": 74.66, "Rate": 150.0, "%MVA": 49.77, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 75.0, "Branch Flow MVAR": 0.0, "Branch MVA": 75.0, "Rate": 150.0, "%MVA": 50.0, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 226.5, "Branch Flow MVAR": 151.16, "Branch MVA": 272.31, "Rate": 1300.0, "%MVA": 20.95, "Loading": "%MVA<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 73.61, "Branch Flow MVAR": -1.35, "Branch MVA": 73.62, "Rate": 150.0, "%MVA": 49.08, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 635.77, "Branch Flow MVAR": 56.41, "Branch MVA": 638.26, "Rate": 1250.0, "%MVA": 51.06, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 60.64, "Branch MVA": 702.62, "Rate": 1250.0, "%MVA": 56.21, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 100.0, "Branch Flow MVAR": 33.0, "Branch MVA": 105.3, "Rate": 150.0, "%MVA": 70.2, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -634.59, "Branch Flow MVAR": -3.16, "Branch MVA": 634.6, "Rate": 1250.0, "%MVA": 50.77, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.58, "Branch Flow MVAR": 3.89, "Branch MVA": 698.59, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 707.23, "Branch Flow MVAR": 258.39, "Branch MVA": 752.96, "Rate": 2500.0, "%MVA": 30.12, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -707.23, "Branch Flow MVAR": -231.16, "Branch MVA": 744.05, "Rate": 2500.0, "%MVA": 29.76, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -99.98, "Branch Flow MVAR": -23.54, "Branch MVA": 102.71, "Rate": 150.0, "%MVA": 68.47, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -398.92, "Branch Flow MVAR": 92.82, "Branch MVA": 409.57, "Rate": 800.0, "%MVA": 51.2, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -398.92, "Branch Flow MVAR": 92.82, "Branch MVA": 409.57, "Rate": 800.0, "%MVA": 51.2, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 317.97, "Branch Flow MVAR": 123.26, "Branch MVA": 341.02, "Rate": 800.0, "%MVA": 42.63, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 317.97, "Branch Flow MVAR": 123.26, "Branch MVA": 341.02, "Rate": 800.0, "%MVA": 42.63, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -317.52, "Branch Flow MVAR": -105.09, "Branch MVA": 334.46, "Rate": 800.0, "%MVA": 41.81, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -317.52, "Branch Flow MVAR": -105.09, "Branch MVA": 334.46, "Rate": 800.0, "%MVA": 41.81, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 317.6, "Branch Flow MVAR": 80.01, "Branch MVA": 327.53, "Rate": 800.0, "%MVA": 40.94, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 317.6, "Branch Flow MVAR": 80.01, "Branch MVA": 327.53, "Rate": 800.0, "%MVA": 40.94, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -317.28, "Branch Flow MVAR": -63.66, "Branch MVA": 323.6, "Rate": 800.0, "%MVA": 40.45, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -317.28, "Branch Flow MVAR": -63.66, "Branch MVA": 323.6, "Rate": 800.0, "%MVA": 40.45, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -588.69, "Branch Flow MVAR": -350.45, "Branch MVA": 685.11, "Rate": 1150.0, "%MVA": 59.57, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 589.96, "Branch Flow MVAR": 415.6, "Branch MVA": 721.65, "Rate": 1150.0, "%MVA": 62.75, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.0, "Branch Flow MVAR": -59.86, "Branch MVA": 404.45, "Rate": 800.0, "%MVA": 50.56, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.0, "Branch Flow MVAR": -59.86, "Branch MVA": 404.45, "Rate": 800.0, "%MVA": 50.56, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 49.48, "Branch Flow MVAR": -2.44, "Branch MVA": 49.54, "Rate": 800.0, "%MVA": 6.19, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -251.13, "Branch Flow MVAR": -51.36, "Branch MVA": 256.33, "Rate": 1300.0, "%MVA": 19.72, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -49.47, "Branch Flow MVAR": 2.79, "Branch MVA": 49.55, "Rate": 800.0, "%MVA": 6.19, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 170.25, "Branch Flow MVAR": 121.12, "Branch MVA": 208.94, "Rate": 800.0, "%MVA": 26.12, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -170.09, "Branch Flow MVAR": -114.45, "Branch MVA": 205.01, "Rate": 800.0, "%MVA": 25.63, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -3.07, "Branch MVA": 3.07, "Rate": 150.0, "%MVA": 2.05, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.86, "Branch MVA": 113.3, "Rate": 150.0, "%MVA": 75.54, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": 0.0, "Branch MVA": 0.0, "Rate": 150.0, "%MVA": 0.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": -0.0, "Branch MVA": 0.0, "Rate": 150.0, "%MVA": 0.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 251.25, "Branch Flow MVAR": 57.5, "Branch MVA": 257.75, "Rate": 1300.0, "%MVA": 19.83, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": 3.08, "Branch MVA": 3.08, "Rate": 150.0, "%MVA": 2.05, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 701.87, "Branch Flow MVAR": 67.99, "Branch MVA": 705.15, "Rate": 1250.0, "%MVA": 56.41, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 67.86, "Branch MVA": 703.28, "Rate": 1250.0, "%MVA": 56.26, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 100.0, "Branch Flow MVAR": 33.0, "Branch MVA": 105.3, "Rate": 150.0, "%MVA": 70.2, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -700.43, "Branch Flow MVAR": -3.0, "Branch MVA": 700.44, "Rate": 1250.0, "%MVA": 56.04, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -3.21, "Branch MVA": 698.58, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 732.53, "Branch Flow MVAR": 261.07, "Branch MVA": 777.66, "Rate": 2500.0, "%MVA": 31.11, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -732.53, "Branch Flow MVAR": -231.86, "Branch MVA": 768.35, "Rate": 2500.0, "%MVA": 30.73, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -99.98, "Branch Flow MVAR": -23.5, "Branch MVA": 102.7, "Rate": 150.0, "%MVA": 68.47, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -398.93, "Branch Flow MVAR": 80.48, "Branch MVA": 406.96, "Rate": 800.0, "%MVA": 50.87, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -398.93, "Branch Flow MVAR": 80.48, "Branch MVA": 406.96, "Rate": 800.0, "%MVA": 50.87, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 328.83, "Branch Flow MVAR": 122.98, "Branch MVA": 351.08, "Rate": 800.0, "%MVA": 43.88, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 328.83, "Branch Flow MVAR": 122.98, "Branch MVA": 351.08, "Rate": 800.0, "%MVA": 43.88, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -328.36, "Branch Flow MVAR": -103.63, "Branch MVA": 344.32, "Rate": 800.0, "%MVA": 43.04, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -328.36, "Branch Flow MVAR": -103.63, "Branch MVA": 344.32, "Rate": 800.0, "%MVA": 43.04, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 326.09, "Branch Flow MVAR": 78.0, "Branch MVA": 335.29, "Rate": 800.0, "%MVA": 41.91, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 326.09, "Branch Flow MVAR": 78.0, "Branch MVA": 335.29, "Rate": 800.0, "%MVA": 41.91, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -325.75, "Branch Flow MVAR": -60.85, "Branch MVA": 331.38, "Rate": 800.0, "%MVA": 41.42, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -325.75, "Branch Flow MVAR": -60.85, "Branch MVA": 331.38, "Rate": 800.0, "%MVA": 41.42, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -670.29, "Branch Flow MVAR": -465.37, "Branch MVA": 816.0, "Rate": 1150.0, "%MVA": 70.96, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 672.09, "Branch Flow MVAR": 557.79, "Branch MVA": 873.4, "Rate": 1150.0, "%MVA": 75.95, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.0, "Branch Flow MVAR": -47.94, "Branch MVA": 402.86, "Rate": 800.0, "%MVA": 50.36, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.0, "Branch Flow MVAR": -47.94, "Branch MVA": 402.86, "Rate": 800.0, "%MVA": 50.36, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 56.74, "Branch Flow MVAR": 0.11, "Branch MVA": 56.74, "Rate": 800.0, "%MVA": 7.09, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -278.17, "Branch Flow MVAR": -60.8, "Branch MVA": 284.74, "Rate": 1300.0, "%MVA": 21.9, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -56.74, "Branch Flow MVAR": 0.34, "Branch MVA": 56.74, "Rate": 800.0, "%MVA": 7.09, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 177.21, "Branch Flow MVAR": 122.8, "Branch MVA": 215.6, "Rate": 800.0, "%MVA": 26.95, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -177.03, "Branch Flow MVAR": -115.65, "Branch MVA": 211.46, "Rate": 800.0, "%MVA": 26.43, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -3.05, "Branch MVA": 3.05, "Rate": 150.0, "%MVA": 2.03, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.79, "Branch MVA": 113.26, "Rate": 150.0, "%MVA": 75.5, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": 0.0, "Branch MVA": 0.0, "Rate": 150.0, "%MVA": 0.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": -0.0, "Branch MVA": 0.0, "Rate": 150.0, "%MVA": 0.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 278.32, "Branch Flow MVAR": 68.39, "Branch MVA": 286.6, "Rate": 1300.0, "%MVA": 22.05, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": 3.06, "Branch MVA": 3.06, "Rate": 150.0, "%MVA": 2.04, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 753.9, "Branch Flow MVAR": 87.5, "Branch MVA": 758.96, "Rate": 1250.0, "%MVA": 60.72, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 83.52, "Branch MVA": 704.96, "Rate": 1250.0, "%MVA": 56.4, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 100.0, "Branch Flow MVAR": 33.0, "Branch MVA": 105.3, "Rate": 150.0, "%MVA": 70.2, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -752.24, "Branch Flow MVAR": -12.2, "Branch MVA": 752.34, "Rate": 1250.0, "%MVA": 60.19, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -18.56, "Branch MVA": 698.81, "Rate": 1250.0, "%MVA": 55.91, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 752.1, "Branch Flow MVAR": 285.57, "Branch MVA": 804.49, "Rate": 2500.0, "%MVA": 32.18, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -752.1, "Branch Flow MVAR": -253.7, "Branch MVA": 793.74, "Rate": 2500.0, "%MVA": 31.75, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -99.97, "Branch Flow MVAR": -23.21, "Branch MVA": 102.63, "Rate": 150.0, "%MVA": 68.42, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -398.97, "Branch Flow MVAR": 30.43, "Branch MVA": 400.13, "Rate": 800.0, "%MVA": 50.02, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -398.97, "Branch Flow MVAR": 30.43, "Branch MVA": 400.13, "Rate": 800.0, "%MVA": 50.02, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 337.1, "Branch Flow MVAR": 136.32, "Branch MVA": 363.62, "Rate": 800.0, "%MVA": 45.45, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 337.1, "Branch Flow MVAR": 136.32, "Branch MVA": 363.62, "Rate": 800.0, "%MVA": 45.45, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -336.58, "Branch Flow MVAR": -115.18, "Branch MVA": 355.74, "Rate": 800.0, "%MVA": 44.47, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -336.58, "Branch Flow MVAR": -115.18, "Branch MVA": 355.74, "Rate": 800.0, "%MVA": 44.47, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 332.45, "Branch Flow MVAR": 92.65, "Branch MVA": 345.12, "Rate": 800.0, "%MVA": 43.14, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 332.45, "Branch Flow MVAR": 92.65, "Branch MVA": 345.12, "Rate": 800.0, "%MVA": 43.14, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -332.08, "Branch Flow MVAR": -74.05, "Branch MVA": 340.23, "Rate": 800.0, "%MVA": 42.53, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -332.08, "Branch Flow MVAR": -74.05, "Branch MVA": 340.23, "Rate": 800.0, "%MVA": 42.53, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -738.37, "Branch Flow MVAR": -488.1, "Branch MVA": 885.12, "Rate": 1150.0, "%MVA": 76.97, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 740.55, "Branch Flow MVAR": 600.0, "Branch MVA": 953.11, "Rate": 1150.0, "%MVA": 82.88, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.01, "Branch Flow MVAR": 1.03, "Branch MVA": 400.01, "Rate": 800.0, "%MVA": 50.0, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.01, "Branch Flow MVAR": 1.03, "Branch MVA": 400.01, "Rate": 800.0, "%MVA": 50.0, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 62.1, "Branch Flow MVAR": 8.92, "Branch MVA": 62.74, "Rate": 800.0, "%MVA": 7.84, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -299.12, "Branch Flow MVAR": -91.55, "Branch MVA": 312.81, "Rate": 1300.0, "%MVA": 24.06, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -62.09, "Branch Flow MVAR": -8.37, "Branch MVA": 62.65, "Rate": 800.0, "%MVA": 7.83, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 183.18, "Branch Flow MVAR": 126.22, "Branch MVA": 222.46, "Rate": 800.0, "%MVA": 27.81, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -182.99, "Branch Flow MVAR": -118.47, "Branch MVA": 217.99, "Rate": 800.0, "%MVA": 27.25, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -2.99, "Branch MVA": 2.99, "Rate": 150.0, "%MVA": 1.99, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.52, "Branch MVA": 113.09, "Rate": 150.0, "%MVA": 75.39, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": 0.0, "Branch MVA": 0.0, "Rate": 150.0, "%MVA": 0.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": -0.0, "Branch MVA": 0.0, "Rate": 150.0, "%MVA": 0.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 299.3, "Branch Flow MVAR": 100.77, "Branch MVA": 315.81, "Rate": 1300.0, "%MVA": 24.29, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": 2.99, "Branch MVA": 2.99, "Rate": 150.0, "%MVA": 2.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 635.85, "Branch Flow MVAR": 56.24, "Branch MVA": 638.34, "Rate": 1250.0, "%MVA": 51.07, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 60.46, "Branch MVA": 702.61, "Rate": 1250.0, "%MVA": 56.21, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 100.0, "Branch Flow MVAR": 33.0, "Branch MVA": 105.3, "Rate": 150.0, "%MVA": 70.2, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -634.68, "Branch Flow MVAR": -2.97, "Branch MVA": 634.69, "Rate": 1250.0, "%MVA": 50.77, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.58, "Branch Flow MVAR": 4.07, "Branch MVA": 698.59, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 694.06, "Branch Flow MVAR": 258.26, "Branch MVA": 740.55, "Rate": 2500.0, "%MVA": 29.62, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -694.06, "Branch Flow MVAR": -231.94, "Branch MVA": 731.78, "Rate": 2500.0, "%MVA": 29.27, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -99.98, "Branch Flow MVAR": -23.54, "Branch MVA": 102.71, "Rate": 150.0, "%MVA": 68.47, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -398.91, "Branch Flow MVAR": 93.01, "Branch MVA": 409.61, "Rate": 800.0, "%MVA": 51.2, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -398.91, "Branch Flow MVAR": 93.01, "Branch MVA": 409.61, "Rate": 800.0, "%MVA": 51.2, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 318.4, "Branch Flow MVAR": 123.42, "Branch MVA": 341.48, "Rate": 800.0, "%MVA": 42.69, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 318.4, "Branch Flow MVAR": 123.42, "Branch MVA": 341.48, "Rate": 800.0, "%MVA": 42.69, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -317.95, "Branch Flow MVAR": -105.21, "Branch MVA": 334.9, "Rate": 800.0, "%MVA": 41.86, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -317.95, "Branch Flow MVAR": -105.21, "Branch MVA": 334.9, "Rate": 800.0, "%MVA": 41.86, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 317.79, "Branch Flow MVAR": 79.97, "Branch MVA": 327.7, "Rate": 800.0, "%MVA": 40.96, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 317.79, "Branch Flow MVAR": 79.97, "Branch MVA": 327.7, "Rate": 800.0, "%MVA": 40.96, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -317.46, "Branch Flow MVAR": -63.6, "Branch MVA": 323.77, "Rate": 800.0, "%MVA": 40.47, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -317.46, "Branch Flow MVAR": -63.6, "Branch MVA": 323.77, "Rate": 800.0, "%MVA": 40.47, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -588.72, "Branch Flow MVAR": -349.56, "Branch MVA": 684.68, "Rate": 1150.0, "%MVA": 59.54, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 589.99, "Branch Flow MVAR": 414.62, "Branch MVA": 721.11, "Rate": 1150.0, "%MVA": 62.71, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.0, "Branch Flow MVAR": -60.04, "Branch MVA": 404.48, "Rate": 800.0, "%MVA": 50.56, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.0, "Branch Flow MVAR": -60.04, "Branch MVA": 404.48, "Rate": 800.0, "%MVA": 50.56, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 37.03, "Branch Flow MVAR": -1.81, "Branch MVA": 37.08, "Rate": 800.0, "%MVA": 4.63, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -211.26, "Branch Flow MVAR": -52.67, "Branch MVA": 217.72, "Rate": 1300.0, "%MVA": 16.75, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -37.03, "Branch Flow MVAR": 2.0, "Branch MVA": 37.08, "Rate": 800.0, "%MVA": 4.64, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 169.82, "Branch Flow MVAR": 120.85, "Branch MVA": 208.43, "Rate": 800.0, "%MVA": 26.05, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -169.65, "Branch Flow MVAR": -114.21, "Branch MVA": 204.51, "Rate": 800.0, "%MVA": 25.56, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": -39.62, "Branch Flow MVAR": -0.65, "Branch MVA": 39.63, "Rate": 150.0, "%MVA": 26.42, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.87, "Branch MVA": 113.3, "Rate": 150.0, "%MVA": 75.54, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -39.89, "Branch Flow MVAR": 0.92, "Branch MVA": 39.9, "Rate": 150.0, "%MVA": 26.6, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 40.0, "Branch Flow MVAR": 0.0, "Branch MVA": 40.0, "Rate": 150.0, "%MVA": 26.67, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 211.35, "Branch Flow MVAR": 57.1, "Branch MVA": 218.92, "Rate": 1300.0, "%MVA": 16.84, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 39.63, "Branch Flow MVAR": 1.95, "Branch MVA": 39.68, "Rate": 150.0, "%MVA": 26.45, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 701.96, "Branch Flow MVAR": 67.8, "Branch MVA": 705.23, "Rate": 1250.0, "%MVA": 56.42, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 67.66, "Branch MVA": 703.26, "Rate": 1250.0, "%MVA": 56.26, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 100.0, "Branch Flow MVAR": 33.0, "Branch MVA": 105.3, "Rate": 150.0, "%MVA": 70.2, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -700.53, "Branch Flow MVAR": -2.79, "Branch MVA": 700.53, "Rate": 1250.0, "%MVA": 56.04, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -3.01, "Branch MVA": 698.58, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 719.35, "Branch Flow MVAR": 260.92, "Branch MVA": 765.21, "Rate": 2500.0, "%MVA": 30.61, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -719.35, "Branch Flow MVAR": -232.65, "Branch MVA": 756.04, "Rate": 2500.0, "%MVA": 30.24, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -99.98, "Branch Flow MVAR": -23.5, "Branch MVA": 102.7, "Rate": 150.0, "%MVA": 68.47, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -398.93, "Branch Flow MVAR": 80.69, "Branch MVA": 407.01, "Rate": 800.0, "%MVA": 50.88, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -398.93, "Branch Flow MVAR": 80.69, "Branch MVA": 407.01, "Rate": 800.0, "%MVA": 50.88, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 329.26, "Branch Flow MVAR": 123.15, "Branch MVA": 351.54, "Rate": 800.0, "%MVA": 43.94, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 329.26, "Branch Flow MVAR": 123.15, "Branch MVA": 351.54, "Rate": 800.0, "%MVA": 43.94, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -328.78, "Branch Flow MVAR": -103.76, "Branch MVA": 344.77, "Rate": 800.0, "%MVA": 43.1, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -328.78, "Branch Flow MVAR": -103.76, "Branch MVA": 344.77, "Rate": 800.0, "%MVA": 43.1, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 326.27, "Branch Flow MVAR": 77.96, "Branch MVA": 335.46, "Rate": 800.0, "%MVA": 41.93, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 326.27, "Branch Flow MVAR": 77.96, "Branch MVA": 335.46, "Rate": 800.0, "%MVA": 41.93, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -325.93, "Branch Flow MVAR": -60.79, "Branch MVA": 331.55, "Rate": 800.0, "%MVA": 41.44, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -325.93, "Branch Flow MVAR": -60.79, "Branch MVA": 331.55, "Rate": 800.0, "%MVA": 41.44, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -670.31, "Branch Flow MVAR": -464.31, "Branch MVA": 815.41, "Rate": 1150.0, "%MVA": 70.91, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 672.11, "Branch Flow MVAR": 556.59, "Branch MVA": 872.66, "Rate": 1150.0, "%MVA": 75.88, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.0, "Branch Flow MVAR": -48.14, "Branch MVA": 402.89, "Rate": 800.0, "%MVA": 50.36, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.0, "Branch Flow MVAR": -48.14, "Branch MVA": 402.89, "Rate": 800.0, "%MVA": 50.36, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 44.28, "Branch Flow MVAR": 0.68, "Branch MVA": 44.29, "Rate": 800.0, "%MVA": 5.54, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -238.25, "Branch Flow MVAR": -61.85, "Branch MVA": 246.15, "Rate": 1300.0, "%MVA": 18.93, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -44.28, "Branch Flow MVAR": -0.41, "Branch MVA": 44.28, "Rate": 800.0, "%MVA": 5.53, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 176.78, "Branch Flow MVAR": 122.5, "Branch MVA": 215.07, "Rate": 800.0, "%MVA": 26.88, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -176.6, "Branch Flow MVAR": -115.39, "Branch MVA": 210.96, "Rate": 800.0, "%MVA": 26.37, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": -39.62, "Branch Flow MVAR": -0.61, "Branch MVA": 39.63, "Rate": 150.0, "%MVA": 26.42, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.79, "Branch MVA": 113.26, "Rate": 150.0, "%MVA": 75.51, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -39.89, "Branch Flow MVAR": 0.93, "Branch MVA": 39.9, "Rate": 150.0, "%MVA": 26.6, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 40.0, "Branch Flow MVAR": -0.0, "Branch MVA": 40.0, "Rate": 150.0, "%MVA": 26.67, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 238.36, "Branch Flow MVAR": 67.53, "Branch MVA": 247.74, "Rate": 1300.0, "%MVA": 19.06, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 39.62, "Branch Flow MVAR": 1.93, "Branch MVA": 39.67, "Rate": 150.0, "%MVA": 26.45, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 754.0, "Branch Flow MVAR": 87.13, "Branch MVA": 759.02, "Rate": 1250.0, "%MVA": 60.72, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 83.14, "Branch MVA": 704.92, "Rate": 1250.0, "%MVA": 56.39, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 100.0, "Branch Flow MVAR": 33.0, "Branch MVA": 105.3, "Rate": 150.0, "%MVA": 70.2, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -752.34, "Branch Flow MVAR": -11.82, "Branch MVA": 752.43, "Rate": 1250.0, "%MVA": 60.19, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -18.18, "Branch MVA": 698.8, "Rate": 1250.0, "%MVA": 55.9, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 738.93, "Branch Flow MVAR": 285.02, "Branch MVA": 791.99, "Rate": 2500.0, "%MVA": 31.68, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -738.93, "Branch Flow MVAR": -254.16, "Branch MVA": 781.41, "Rate": 2500.0, "%MVA": 31.26, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -99.97, "Branch Flow MVAR": -23.22, "Branch MVA": 102.64, "Rate": 150.0, "%MVA": 68.42, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -398.97, "Branch Flow MVAR": 31.36, "Branch MVA": 400.2, "Rate": 800.0, "%MVA": 50.02, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -398.97, "Branch Flow MVAR": 31.36, "Branch MVA": 400.2, "Rate": 800.0, "%MVA": 50.02, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 337.53, "Branch Flow MVAR": 136.27, "Branch MVA": 364.0, "Rate": 800.0, "%MVA": 45.5, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 337.53, "Branch Flow MVAR": 136.27, "Branch MVA": 364.0, "Rate": 800.0, "%MVA": 45.5, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -337.01, "Branch Flow MVAR": -115.09, "Branch MVA": 356.12, "Rate": 800.0, "%MVA": 44.52, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -337.01, "Branch Flow MVAR": -115.09, "Branch MVA": 356.12, "Rate": 800.0, "%MVA": 44.52, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 332.64, "Branch Flow MVAR": 92.32, "Branch MVA": 345.21, "Rate": 800.0, "%MVA": 43.15, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 332.64, "Branch Flow MVAR": 92.32, "Branch MVA": 345.21, "Rate": 800.0, "%MVA": 43.15, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -332.26, "Branch Flow MVAR": -73.72, "Branch MVA": 340.34, "Rate": 800.0, "%MVA": 42.54, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -332.26, "Branch Flow MVAR": -73.72, "Branch MVA": 340.34, "Rate": 800.0, "%MVA": 42.54, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -738.35, "Branch Flow MVAR": -488.15, "Branch MVA": 885.13, "Rate": 1150.0, "%MVA": 76.97, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 740.53, "Branch Flow MVAR": 600.0, "Branch MVA": 953.09, "Rate": 1150.0, "%MVA": 82.88, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.01, "Branch Flow MVAR": 0.11, "Branch MVA": 400.01, "Rate": 800.0, "%MVA": 50.0, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.01, "Branch Flow MVAR": 0.11, "Branch MVA": 400.01, "Rate": 800.0, "%MVA": 50.0, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 49.63, "Branch Flow MVAR": 9.33, "Branch MVA": 50.5, "Rate": 800.0, "%MVA": 6.31, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -259.19, "Branch Flow MVAR": -92.02, "Branch MVA": 275.04, "Rate": 1300.0, "%MVA": 21.16, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -49.63, "Branch Flow MVAR": -8.97, "Branch MVA": 50.43, "Rate": 800.0, "%MVA": 6.3, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 182.75, "Branch Flow MVAR": 125.87, "Branch MVA": 221.9, "Rate": 800.0, "%MVA": 27.74, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -182.56, "Branch Flow MVAR": -118.16, "Branch MVA": 217.46, "Rate": 800.0, "%MVA": 27.18, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": -39.61, "Branch Flow MVAR": -0.5, "Branch MVA": 39.62, "Rate": 150.0, "%MVA": 26.41, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.53, "Branch MVA": 113.1, "Rate": 150.0, "%MVA": 75.4, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -39.88, "Branch Flow MVAR": 0.95, "Branch MVA": 39.9, "Rate": 150.0, "%MVA": 26.6, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 40.0, "Branch Flow MVAR": 0.0, "Branch MVA": 40.0, "Rate": 150.0, "%MVA": 26.67, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 259.33, "Branch Flow MVAR": 99.14, "Branch MVA": 277.63, "Rate": 1300.0, "%MVA": 21.36, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 39.62, "Branch Flow MVAR": 1.84, "Branch MVA": 39.66, "Rate": 150.0, "%MVA": 26.44, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 635.92, "Branch Flow MVAR": 56.4, "Branch MVA": 638.41, "Rate": 1250.0, "%MVA": 51.07, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 60.62, "Branch MVA": 702.62, "Rate": 1250.0, "%MVA": 56.21, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 100.0, "Branch Flow MVAR": 33.0, "Branch MVA": 105.3, "Rate": 150.0, "%MVA": 70.2, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -634.74, "Branch Flow MVAR": -3.12, "Branch MVA": 634.75, "Rate": 1250.0, "%MVA": 50.78, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.58, "Branch Flow MVAR": 3.92, "Branch MVA": 698.59, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 682.56, "Branch Flow MVAR": 259.73, "Branch MVA": 730.31, "Rate": 2500.0, "%MVA": 29.21, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -682.56, "Branch Flow MVAR": -234.12, "Branch MVA": 721.6, "Rate": 2500.0, "%MVA": 28.86, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -99.98, "Branch Flow MVAR": -23.54, "Branch MVA": 102.71, "Rate": 150.0, "%MVA": 68.47, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -398.92, "Branch Flow MVAR": 92.71, "Branch MVA": 409.55, "Rate": 800.0, "%MVA": 51.19, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -398.92, "Branch Flow MVAR": 92.71, "Branch MVA": 409.55, "Rate": 800.0, "%MVA": 51.19, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 318.79, "Branch Flow MVAR": 123.29, "Branch MVA": 341.8, "Rate": 800.0, "%MVA": 42.72, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 318.79, "Branch Flow MVAR": 123.29, "Branch MVA": 341.8, "Rate": 800.0, "%MVA": 42.72, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -318.34, "Branch Flow MVAR": -105.04, "Branch MVA": 335.22, "Rate": 800.0, "%MVA": 41.9, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -318.34, "Branch Flow MVAR": -105.04, "Branch MVA": 335.22, "Rate": 800.0, "%MVA": 41.9, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 318.01, "Branch Flow MVAR": 79.92, "Branch MVA": 327.9, "Rate": 800.0, "%MVA": 40.99, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 318.01, "Branch Flow MVAR": 79.92, "Branch MVA": 327.9, "Rate": 800.0, "%MVA": 40.99, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -317.68, "Branch Flow MVAR": -63.53, "Branch MVA": 323.97, "Rate": 800.0, "%MVA": 40.5, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -317.68, "Branch Flow MVAR": -63.53, "Branch MVA": 323.97, "Rate": 800.0, "%MVA": 40.5, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -588.76, "Branch Flow MVAR": -351.5, "Branch MVA": 685.7, "Rate": 1150.0, "%MVA": 59.63, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 590.03, "Branch Flow MVAR": 416.76, "Branch MVA": 722.38, "Rate": 1150.0, "%MVA": 62.82, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.0, "Branch Flow MVAR": -59.76, "Branch MVA": 404.44, "Rate": 800.0, "%MVA": 50.55, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.0, "Branch Flow MVAR": -59.76, "Branch MVA": 404.44, "Rate": 800.0, "%MVA": 50.55, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 26.36, "Branch Flow MVAR": -0.93, "Branch MVA": 26.38, "Rate": 800.0, "%MVA": 3.3, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -177.07, "Branch Flow MVAR": -54.98, "Branch MVA": 185.41, "Rate": 1300.0, "%MVA": 14.26, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -26.36, "Branch Flow MVAR": 1.03, "Branch MVA": 26.38, "Rate": 800.0, "%MVA": 3.3, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 169.43, "Branch Flow MVAR": 120.83, "Branch MVA": 208.1, "Rate": 800.0, "%MVA": 26.01, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -169.27, "Branch Flow MVAR": -114.21, "Branch MVA": 204.19, "Rate": 800.0, "%MVA": 25.52, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": -73.69, "Branch Flow MVAR": 5.44, "Branch MVA": 73.89, "Rate": 150.0, "%MVA": 49.26, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.87, "Branch MVA": 113.3, "Rate": 150.0, "%MVA": 75.54, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -74.61, "Branch Flow MVAR": 3.22, "Branch MVA": 74.68, "Rate": 150.0, "%MVA": 49.78, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 75.0, "Branch Flow MVAR": 0.0, "Branch MVA": 75.0, "Rate": 150.0, "%MVA": 50.0, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 177.13, "Branch Flow MVAR": 58.19, "Branch MVA": 186.45, "Rate": 1300.0, "%MVA": 14.34, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 73.7, "Branch Flow MVAR": -0.89, "Branch MVA": 73.7, "Rate": 150.0, "%MVA": 49.13, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 702.03, "Branch Flow MVAR": 67.95, "Branch MVA": 705.31, "Rate": 1250.0, "%MVA": 56.43, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 67.81, "Branch MVA": 703.28, "Rate": 1250.0, "%MVA": 56.26, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 100.0, "Branch Flow MVAR": 33.0, "Branch MVA": 105.3, "Rate": 150.0, "%MVA": 70.2, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -700.6, "Branch Flow MVAR": -2.92, "Branch MVA": 700.6, "Rate": 1250.0, "%MVA": 56.05, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -3.15, "Branch MVA": 698.58, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 707.86, "Branch Flow MVAR": 262.38, "Branch MVA": 754.92, "Rate": 2500.0, "%MVA": 30.2, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -707.86, "Branch Flow MVAR": -234.86, "Branch MVA": 745.81, "Rate": 2500.0, "%MVA": 29.83, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -99.98, "Branch Flow MVAR": -23.5, "Branch MVA": 102.7, "Rate": 150.0, "%MVA": 68.47, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -398.93, "Branch Flow MVAR": 80.41, "Branch MVA": 406.95, "Rate": 800.0, "%MVA": 50.87, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -398.93, "Branch Flow MVAR": 80.41, "Branch MVA": 406.95, "Rate": 800.0, "%MVA": 50.87, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 329.65, "Branch Flow MVAR": 123.04, "Branch MVA": 351.86, "Rate": 800.0, "%MVA": 43.98, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 329.65, "Branch Flow MVAR": 123.04, "Branch MVA": 351.86, "Rate": 800.0, "%MVA": 43.98, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -329.17, "Branch Flow MVAR": -103.61, "Branch MVA": 345.09, "Rate": 800.0, "%MVA": 43.14, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -329.17, "Branch Flow MVAR": -103.61, "Branch MVA": 345.09, "Rate": 800.0, "%MVA": 43.14, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 326.49, "Branch Flow MVAR": 77.9, "Branch MVA": 335.66, "Rate": 800.0, "%MVA": 41.96, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 326.49, "Branch Flow MVAR": 77.9, "Branch MVA": 335.66, "Rate": 800.0, "%MVA": 41.96, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -326.15, "Branch Flow MVAR": -60.71, "Branch MVA": 331.75, "Rate": 800.0, "%MVA": 41.47, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -326.15, "Branch Flow MVAR": -60.71, "Branch MVA": 331.75, "Rate": 800.0, "%MVA": 41.47, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -670.34, "Branch Flow MVAR": -466.14, "Branch MVA": 816.48, "Rate": 1150.0, "%MVA": 71.0, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 672.15, "Branch Flow MVAR": 558.67, "Branch MVA": 874.01, "Rate": 1150.0, "%MVA": 76.0, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.0, "Branch Flow MVAR": -47.87, "Branch MVA": 402.85, "Rate": 800.0, "%MVA": 50.36, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.0, "Branch Flow MVAR": -47.87, "Branch MVA": 402.85, "Rate": 800.0, "%MVA": 50.36, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 33.6, "Branch Flow MVAR": 1.5, "Branch MVA": 33.63, "Rate": 800.0, "%MVA": 4.2, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -204.03, "Branch Flow MVAR": -63.96, "Branch MVA": 213.82, "Rate": 1300.0, "%MVA": 16.45, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -33.59, "Branch Flow MVAR": -1.34, "Branch MVA": 33.62, "Rate": 800.0, "%MVA": 4.2, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 176.39, "Branch Flow MVAR": 122.47, "Branch MVA": 214.74, "Rate": 800.0, "%MVA": 26.84, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -176.22, "Branch Flow MVAR": -115.37, "Branch MVA": 210.63, "Rate": 800.0, "%MVA": 26.33, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": -73.68, "Branch Flow MVAR": 5.51, "Branch MVA": 73.88, "Rate": 150.0, "%MVA": 49.26, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.79, "Branch MVA": 113.26, "Rate": 150.0, "%MVA": 75.51, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -74.61, "Branch Flow MVAR": 3.24, "Branch MVA": 74.68, "Rate": 150.0, "%MVA": 49.78, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 75.0, "Branch Flow MVAR": -0.0, "Branch MVA": 75.0, "Rate": 150.0, "%MVA": 50.0, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 204.11, "Branch Flow MVAR": 68.24, "Branch MVA": 215.22, "Rate": 1300.0, "%MVA": 16.56, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 73.69, "Branch Flow MVAR": -0.93, "Branch MVA": 73.7, "Rate": 150.0, "%MVA": 49.13, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 754.08, "Branch Flow MVAR": 87.55, "Branch MVA": 759.15, "Rate": 1250.0, "%MVA": 60.73, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 83.56, "Branch MVA": 704.97, "Rate": 1250.0, "%MVA": 56.4, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 100.0, "Branch Flow MVAR": 33.0, "Branch MVA": 105.3, "Rate": 150.0, "%MVA": 70.2, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -752.42, "Branch Flow MVAR": -12.22, "Branch MVA": 752.52, "Rate": 1250.0, "%MVA": 60.2, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -18.59, "Branch MVA": 698.81, "Rate": 1250.0, "%MVA": 55.91, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 727.41, "Branch Flow MVAR": 287.13, "Branch MVA": 782.03, "Rate": 2500.0, "%MVA": 31.28, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -727.41, "Branch Flow MVAR": -257.02, "Branch MVA": 771.48, "Rate": 2500.0, "%MVA": 30.86, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -99.97, "Branch Flow MVAR": -23.21, "Branch MVA": 102.63, "Rate": 150.0, "%MVA": 68.42, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -398.97, "Branch Flow MVAR": 29.95, "Branch MVA": 400.09, "Rate": 800.0, "%MVA": 50.01, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -398.97, "Branch Flow MVAR": 29.95, "Branch MVA": 400.09, "Rate": 800.0, "%MVA": 50.01, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 337.92, "Branch Flow MVAR": 136.53, "Branch MVA": 364.46, "Rate": 800.0, "%MVA": 45.56, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 337.92, "Branch Flow MVAR": 136.53, "Branch MVA": 364.46, "Rate": 800.0, "%MVA": 45.56, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -337.39, "Branch Flow MVAR": -115.29, "Branch MVA": 356.55, "Rate": 800.0, "%MVA": 44.57, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -337.39, "Branch Flow MVAR": -115.29, "Branch MVA": 356.55, "Rate": 800.0, "%MVA": 44.57, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 332.85, "Branch Flow MVAR": 92.72, "Branch MVA": 345.52, "Rate": 800.0, "%MVA": 43.19, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 332.85, "Branch Flow MVAR": 92.72, "Branch MVA": 345.52, "Rate": 800.0, "%MVA": 43.19, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -332.48, "Branch Flow MVAR": -74.07, "Branch MVA": 340.63, "Rate": 800.0, "%MVA": 42.58, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -332.48, "Branch Flow MVAR": -74.07, "Branch MVA": 340.63, "Rate": 800.0, "%MVA": 42.58, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -738.39, "Branch Flow MVAR": -488.07, "Branch MVA": 885.12, "Rate": 1150.0, "%MVA": 76.97, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 740.58, "Branch Flow MVAR": 600.0, "Branch MVA": 953.13, "Rate": 1150.0, "%MVA": 82.88, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.01, "Branch Flow MVAR": 1.5, "Branch MVA": 400.01, "Rate": 800.0, "%MVA": 50.0, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.01, "Branch Flow MVAR": 1.5, "Branch MVA": 400.01, "Rate": 800.0, "%MVA": 50.0, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 38.94, "Branch Flow MVAR": 10.32, "Branch MVA": 40.28, "Rate": 800.0, "%MVA": 5.04, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -224.99, "Branch Flow MVAR": -94.64, "Branch MVA": 244.08, "Rate": 1300.0, "%MVA": 18.78, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -38.93, "Branch Flow MVAR": -10.09, "Branch MVA": 40.22, "Rate": 800.0, "%MVA": 5.03, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 182.39, "Branch Flow MVAR": 125.88, "Branch MVA": 221.61, "Rate": 800.0, "%MVA": 27.7, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -182.2, "Branch Flow MVAR": -118.19, "Branch MVA": 217.18, "Rate": 800.0, "%MVA": 27.15, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": -73.65, "Branch Flow MVAR": 5.76, "Branch MVA": 73.87, "Rate": 150.0, "%MVA": 49.25, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.52, "Branch MVA": 113.09, "Rate": 150.0, "%MVA": 75.39, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -74.6, "Branch Flow MVAR": 3.31, "Branch MVA": 74.67, "Rate": 150.0, "%MVA": 49.78, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 75.0, "Branch Flow MVAR": 0.0, "Branch MVA": 75.0, "Rate": 150.0, "%MVA": 50.0, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 225.1, "Branch Flow MVAR": 100.25, "Branch MVA": 246.41, "Rate": 1300.0, "%MVA": 18.95, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 73.66, "Branch Flow MVAR": -1.08, "Branch MVA": 73.67, "Rate": 150.0, "%MVA": 49.11, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 637.58, "Branch Flow MVAR": 61.44, "Branch MVA": 640.53, "Rate": 1250.0, "%MVA": 51.24, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 65.55, "Branch MVA": 703.06, "Rate": 1250.0, "%MVA": 56.25, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 100.0, "Branch Flow MVAR": 33.0, "Branch MVA": 105.3, "Rate": 150.0, "%MVA": 70.2, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -636.4, "Branch Flow MVAR": -7.8, "Branch MVA": 636.45, "Rate": 1250.0, "%MVA": 50.92, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -0.94, "Branch MVA": 698.58, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 755.99, "Branch Flow MVAR": 251.79, "Branch MVA": 796.81, "Rate": 2500.0, "%MVA": 31.87, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -755.99, "Branch Flow MVAR": -221.17, "Branch MVA": 787.67, "Rate": 2500.0, "%MVA": 31.51, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -99.98, "Branch Flow MVAR": -23.53, "Branch MVA": 102.71, "Rate": 150.0, "%MVA": 68.47, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -498.35, "Branch Flow MVAR": 79.74, "Branch MVA": 504.69, "Rate": 800.0, "%MVA": 63.09, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -498.35, "Branch Flow MVAR": 79.74, "Branch MVA": 504.69, "Rate": 800.0, "%MVA": 63.09, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 346.31, "Branch Flow MVAR": 119.98, "Branch MVA": 366.51, "Rate": 800.0, "%MVA": 45.81, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 346.31, "Branch Flow MVAR": 119.98, "Branch MVA": 366.51, "Rate": 800.0, "%MVA": 45.81, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -345.8, "Branch Flow MVAR": -98.91, "Branch MVA": 359.66, "Rate": 800.0, "%MVA": 44.96, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -345.8, "Branch Flow MVAR": -98.91, "Branch MVA": 359.66, "Rate": 800.0, "%MVA": 44.96, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 357.63, "Branch Flow MVAR": 70.18, "Branch MVA": 364.45, "Rate": 800.0, "%MVA": 45.56, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 357.63, "Branch Flow MVAR": 70.18, "Branch MVA": 364.45, "Rate": 800.0, "%MVA": 45.56, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -357.22, "Branch Flow MVAR": -49.86, "Branch MVA": 360.69, "Rate": 800.0, "%MVA": 45.09, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -357.22, "Branch Flow MVAR": -49.86, "Branch MVA": 360.69, "Rate": 800.0, "%MVA": 45.09, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -394.97, "Branch Flow MVAR": -414.61, "Branch MVA": 572.63, "Rate": 1150.0, "%MVA": 49.79, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 395.86, "Branch Flow MVAR": 460.12, "Branch MVA": 606.98, "Rate": 1150.0, "%MVA": 52.78, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.0, "Branch Flow MVAR": -29.7, "Branch MVA": 500.88, "Rate": 800.0, "%MVA": 62.61, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.0, "Branch Flow MVAR": -29.7, "Branch MVA": 500.88, "Rate": 800.0, "%MVA": 62.61, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 48.3, "Branch Flow MVAR": -0.75, "Branch MVA": 48.3, "Rate": 800.0, "%MVA": 6.04, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -251.76, "Branch Flow MVAR": -55.55, "Branch MVA": 257.81, "Rate": 1300.0, "%MVA": 19.83, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -48.29, "Branch Flow MVAR": 1.08, "Branch MVA": 48.3, "Rate": 800.0, "%MVA": 6.04, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 178.47, "Branch Flow MVAR": 119.05, "Branch MVA": 214.53, "Rate": 800.0, "%MVA": 26.82, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -178.3, "Branch Flow MVAR": -111.99, "Branch MVA": 210.55, "Rate": 800.0, "%MVA": 26.32, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -3.06, "Branch MVA": 3.06, "Rate": 150.0, "%MVA": 2.04, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.85, "Branch MVA": 113.29, "Rate": 150.0, "%MVA": 75.53, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": 0.0, "Branch MVA": 0.0, "Rate": 150.0, "%MVA": 0.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -0.0, "Branch MVA": 0.0, "Rate": 150.0, "%MVA": 0.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 251.88, "Branch Flow MVAR": 61.76, "Branch MVA": 259.35, "Rate": 1300.0, "%MVA": 19.95, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": 3.07, "Branch MVA": 3.07, "Rate": 150.0, "%MVA": 2.04, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 703.84, "Branch Flow MVAR": 73.44, "Branch MVA": 707.66, "Rate": 1250.0, "%MVA": 56.61, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 73.17, "Branch MVA": 703.81, "Rate": 1250.0, "%MVA": 56.31, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 100.0, "Branch Flow MVAR": 33.0, "Branch MVA": 105.3, "Rate": 150.0, "%MVA": 70.2, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -702.4, "Branch Flow MVAR": -7.98, "Branch MVA": 702.44, "Rate": 1250.0, "%MVA": 56.2, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -8.42, "Branch MVA": 698.62, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 781.15, "Branch Flow MVAR": 254.88, "Branch MVA": 821.68, "Rate": 2500.0, "%MVA": 32.87, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -781.15, "Branch Flow MVAR": -222.12, "Branch MVA": 812.12, "Rate": 2500.0, "%MVA": 32.48, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -99.98, "Branch Flow MVAR": -23.48, "Branch MVA": 102.7, "Rate": 150.0, "%MVA": 68.46, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -498.37, "Branch Flow MVAR": 65.95, "Branch MVA": 502.72, "Rate": 800.0, "%MVA": 62.84, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -498.37, "Branch Flow MVAR": 65.95, "Branch MVA": 502.72, "Rate": 800.0, "%MVA": 62.84, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 357.11, "Branch Flow MVAR": 119.97, "Branch MVA": 376.72, "Rate": 800.0, "%MVA": 47.09, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 357.11, "Branch Flow MVAR": 119.97, "Branch MVA": 376.72, "Rate": 800.0, "%MVA": 47.09, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -356.56, "Branch Flow MVAR": -97.59, "Branch MVA": 369.67, "Rate": 800.0, "%MVA": 46.21, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -356.56, "Branch Flow MVAR": -97.59, "Branch MVA": 369.67, "Rate": 800.0, "%MVA": 46.21, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 366.15, "Branch Flow MVAR": 68.34, "Branch MVA": 372.47, "Rate": 800.0, "%MVA": 46.56, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 366.15, "Branch Flow MVAR": 68.34, "Branch MVA": 372.47, "Rate": 800.0, "%MVA": 46.56, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -365.73, "Branch Flow MVAR": -47.09, "Branch MVA": 368.75, "Rate": 800.0, "%MVA": 46.09, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -365.73, "Branch Flow MVAR": -47.09, "Branch MVA": 368.75, "Rate": 800.0, "%MVA": 46.09, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -477.09, "Branch Flow MVAR": -529.45, "Branch MVA": 712.7, "Rate": 1150.0, "%MVA": 61.97, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 478.47, "Branch Flow MVAR": 600.0, "Branch MVA": 767.42, "Rate": 1150.0, "%MVA": 66.73, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.01, "Branch Flow MVAR": -16.29, "Branch MVA": 500.27, "Rate": 800.0, "%MVA": 62.53, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.01, "Branch Flow MVAR": -16.29, "Branch MVA": 500.27, "Rate": 800.0, "%MVA": 62.53, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 55.4, "Branch Flow MVAR": 2.02, "Branch MVA": 55.44, "Rate": 800.0, "%MVA": 6.93, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -278.32, "Branch Flow MVAR": -65.7, "Branch MVA": 285.97, "Rate": 1300.0, "%MVA": 22.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -55.4, "Branch Flow MVAR": -1.58, "Branch MVA": 55.42, "Rate": 800.0, "%MVA": 6.93, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 185.43, "Branch Flow MVAR": 120.73, "Branch MVA": 221.27, "Rate": 800.0, "%MVA": 27.66, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -185.25, "Branch Flow MVAR": -113.17, "Branch MVA": 217.08, "Rate": 800.0, "%MVA": 27.14, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -3.04, "Branch MVA": 3.04, "Rate": 150.0, "%MVA": 2.03, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.77, "Branch MVA": 113.24, "Rate": 150.0, "%MVA": 75.49, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": 0.0, "Branch MVA": 0.0, "Rate": 150.0, "%MVA": 0.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -0.0, "Branch MVA": 0.0, "Rate": 150.0, "%MVA": 0.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 278.48, "Branch Flow MVAR": 73.37, "Branch MVA": 287.98, "Rate": 1300.0, "%MVA": 22.15, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": 3.05, "Branch MVA": 3.05, "Rate": 150.0, "%MVA": 2.03, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 756.28, "Branch Flow MVAR": 98.5, "Branch MVA": 762.67, "Rate": 1250.0, "%MVA": 61.01, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 94.33, "Branch MVA": 706.33, "Rate": 1250.0, "%MVA": 56.51, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 100.0, "Branch Flow MVAR": 33.0, "Branch MVA": 105.3, "Rate": 150.0, "%MVA": 70.2, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -754.6, "Branch Flow MVAR": -22.47, "Branch MVA": 754.94, "Rate": 1250.0, "%MVA": 60.4, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.56, "Branch Flow MVAR": -29.12, "Branch MVA": 699.17, "Rate": 1250.0, "%MVA": 55.93, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 800.56, "Branch Flow MVAR": 291.13, "Branch MVA": 851.85, "Rate": 2500.0, "%MVA": 34.07, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -800.56, "Branch Flow MVAR": -254.94, "Branch MVA": 840.17, "Rate": 2500.0, "%MVA": 33.61, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -99.97, "Branch Flow MVAR": -23.06, "Branch MVA": 102.6, "Rate": 150.0, "%MVA": 68.4, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -498.4, "Branch Flow MVAR": -6.56, "Branch MVA": 498.44, "Rate": 800.0, "%MVA": 62.31, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -498.4, "Branch Flow MVAR": -6.56, "Branch MVA": 498.44, "Rate": 800.0, "%MVA": 62.31, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 365.29, "Branch Flow MVAR": 140.46, "Branch MVA": 391.36, "Rate": 800.0, "%MVA": 48.92, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 365.29, "Branch Flow MVAR": 140.46, "Branch MVA": 391.36, "Rate": 800.0, "%MVA": 48.92, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -364.67, "Branch Flow MVAR": -115.64, "Branch MVA": 382.57, "Rate": 800.0, "%MVA": 47.82, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -364.67, "Branch Flow MVAR": -115.64, "Branch MVA": 382.57, "Rate": 800.0, "%MVA": 47.82, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 372.4, "Branch Flow MVAR": 91.29, "Branch MVA": 383.43, "Rate": 800.0, "%MVA": 47.93, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 372.4, "Branch Flow MVAR": 91.29, "Branch MVA": 383.43, "Rate": 800.0, "%MVA": 47.93, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -371.93, "Branch Flow MVAR": -67.94, "Branch MVA": 378.09, "Rate": 800.0, "%MVA": 47.26, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -371.93, "Branch Flow MVAR": -67.94, "Branch MVA": 378.09, "Rate": 800.0, "%MVA": 47.26, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -545.64, "Branch Flow MVAR": -517.85, "Branch MVA": 752.26, "Rate": 1150.0, "%MVA": 65.41, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 547.24, "Branch Flow MVAR": 600.0, "Branch MVA": 812.08, "Rate": 1150.0, "%MVA": 70.62, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.01, "Branch Flow MVAR": 55.38, "Branch MVA": 503.06, "Rate": 800.0, "%MVA": 62.88, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.01, "Branch Flow MVAR": 55.38, "Branch MVA": 503.06, "Rate": 800.0, "%MVA": 62.88, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 60.7, "Branch Flow MVAR": 14.53, "Branch MVA": 62.42, "Rate": 800.0, "%MVA": 7.8, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -299.57, "Branch Flow MVAR": -109.08, "Branch MVA": 318.82, "Rate": 1300.0, "%MVA": 24.52, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -60.69, "Branch Flow MVAR": -13.97, "Branch MVA": 62.28, "Rate": 800.0, "%MVA": 7.79, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 191.65, "Branch Flow MVAR": 125.2, "Branch MVA": 228.92, "Rate": 800.0, "%MVA": 28.62, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -191.44, "Branch Flow MVAR": -116.91, "Branch MVA": 224.32, "Rate": 800.0, "%MVA": 28.04, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -2.95, "Branch MVA": 2.95, "Rate": 150.0, "%MVA": 1.96, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.38, "Branch MVA": 113.0, "Rate": 150.0, "%MVA": 75.34, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": -0.0, "Branch MVA": 0.0, "Rate": 150.0, "%MVA": 0.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": 0.0, "Branch MVA": 0.0, "Rate": 150.0, "%MVA": 0.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 299.77, "Branch Flow MVAR": 118.69, "Branch MVA": 322.41, "Rate": 1300.0, "%MVA": 24.8, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": 2.95, "Branch MVA": 2.95, "Rate": 150.0, "%MVA": 1.97, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 637.68, "Branch Flow MVAR": 61.26, "Branch MVA": 640.61, "Rate": 1250.0, "%MVA": 51.25, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 65.37, "Branch MVA": 703.05, "Rate": 1250.0, "%MVA": 56.24, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 100.0, "Branch Flow MVAR": 33.0, "Branch MVA": 105.3, "Rate": 150.0, "%MVA": 70.2, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -636.49, "Branch Flow MVAR": -7.62, "Branch MVA": 636.54, "Rate": 1250.0, "%MVA": 50.92, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -0.76, "Branch MVA": 698.58, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 742.82, "Branch Flow MVAR": 251.63, "Branch MVA": 784.28, "Rate": 2500.0, "%MVA": 31.37, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -742.82, "Branch Flow MVAR": -221.98, "Branch MVA": 775.28, "Rate": 2500.0, "%MVA": 31.01, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -99.98, "Branch Flow MVAR": -23.53, "Branch MVA": 102.71, "Rate": 150.0, "%MVA": 68.47, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -498.35, "Branch Flow MVAR": 79.92, "Branch MVA": 504.72, "Rate": 800.0, "%MVA": 63.09, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -498.35, "Branch Flow MVAR": 79.92, "Branch MVA": 504.72, "Rate": 800.0, "%MVA": 63.09, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 346.74, "Branch Flow MVAR": 120.14, "Branch MVA": 366.97, "Rate": 800.0, "%MVA": 45.87, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 346.74, "Branch Flow MVAR": 120.14, "Branch MVA": 366.97, "Rate": 800.0, "%MVA": 45.87, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -346.22, "Branch Flow MVAR": -99.02, "Branch MVA": 360.11, "Rate": 800.0, "%MVA": 45.01, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -346.22, "Branch Flow MVAR": -99.02, "Branch MVA": 360.11, "Rate": 800.0, "%MVA": 45.01, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 357.81, "Branch Flow MVAR": 70.13, "Branch MVA": 364.62, "Rate": 800.0, "%MVA": 45.58, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 357.81, "Branch Flow MVAR": 70.13, "Branch MVA": 364.62, "Rate": 800.0, "%MVA": 45.58, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -357.41, "Branch Flow MVAR": -49.8, "Branch MVA": 360.86, "Rate": 800.0, "%MVA": 45.11, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -357.41, "Branch Flow MVAR": -49.8, "Branch MVA": 360.86, "Rate": 800.0, "%MVA": 45.11, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -395.01, "Branch Flow MVAR": -413.75, "Branch MVA": 572.03, "Rate": 1150.0, "%MVA": 49.74, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 395.89, "Branch Flow MVAR": 459.17, "Branch MVA": 606.27, "Rate": 1150.0, "%MVA": 52.72, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.0, "Branch Flow MVAR": -29.87, "Branch MVA": 500.89, "Rate": 800.0, "%MVA": 62.61, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.0, "Branch Flow MVAR": -29.87, "Branch MVA": 500.89, "Rate": 800.0, "%MVA": 62.61, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 35.86, "Branch Flow MVAR": -0.1, "Branch MVA": 35.86, "Rate": 800.0, "%MVA": 4.48, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -211.89, "Branch Flow MVAR": -56.86, "Branch MVA": 219.38, "Rate": 1300.0, "%MVA": 16.88, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -35.86, "Branch Flow MVAR": 0.28, "Branch MVA": 35.86, "Rate": 800.0, "%MVA": 4.48, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 178.03, "Branch Flow MVAR": 118.74, "Branch MVA": 213.99, "Rate": 800.0, "%MVA": 26.75, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -177.86, "Branch Flow MVAR": -111.72, "Branch MVA": 210.03, "Rate": 800.0, "%MVA": 26.25, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": -39.62, "Branch Flow MVAR": -0.63, "Branch MVA": 39.63, "Rate": 150.0, "%MVA": 26.42, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.85, "Branch MVA": 113.29, "Rate": 150.0, "%MVA": 75.53, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -39.89, "Branch Flow MVAR": 0.92, "Branch MVA": 39.9, "Rate": 150.0, "%MVA": 26.6, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 40.0, "Branch Flow MVAR": 0.0, "Branch MVA": 40.0, "Rate": 150.0, "%MVA": 26.67, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 211.98, "Branch Flow MVAR": 61.36, "Branch MVA": 220.68, "Rate": 1300.0, "%MVA": 16.98, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 39.63, "Branch Flow MVAR": 1.94, "Branch MVA": 39.67, "Rate": 150.0, "%MVA": 26.45, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 703.94, "Branch Flow MVAR": 73.11, "Branch MVA": 707.73, "Rate": 1250.0, "%MVA": 56.62, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 72.83, "Branch MVA": 703.78, "Rate": 1250.0, "%MVA": 56.3, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 100.0, "Branch Flow MVAR": 33.0, "Branch MVA": 105.3, "Rate": 150.0, "%MVA": 70.2, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -702.5, "Branch Flow MVAR": -7.63, "Branch MVA": 702.54, "Rate": 1250.0, "%MVA": 56.2, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -8.09, "Branch MVA": 698.62, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 767.99, "Branch Flow MVAR": 254.37, "Branch MVA": 809.02, "Rate": 2500.0, "%MVA": 32.36, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -767.99, "Branch Flow MVAR": -222.63, "Branch MVA": 799.61, "Rate": 2500.0, "%MVA": 31.98, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -99.98, "Branch Flow MVAR": -23.48, "Branch MVA": 102.7, "Rate": 150.0, "%MVA": 68.46, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -498.37, "Branch Flow MVAR": 66.75, "Branch MVA": 502.82, "Rate": 800.0, "%MVA": 62.85, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -498.37, "Branch Flow MVAR": 66.75, "Branch MVA": 502.82, "Rate": 800.0, "%MVA": 62.85, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 357.54, "Branch Flow MVAR": 119.94, "Branch MVA": 377.12, "Rate": 800.0, "%MVA": 47.14, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 357.54, "Branch Flow MVAR": 119.94, "Branch MVA": 377.12, "Rate": 800.0, "%MVA": 47.14, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -356.99, "Branch Flow MVAR": -97.53, "Branch MVA": 370.07, "Rate": 800.0, "%MVA": 46.26, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -356.99, "Branch Flow MVAR": -97.53, "Branch MVA": 370.07, "Rate": 800.0, "%MVA": 46.26, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 366.33, "Branch Flow MVAR": 68.05, "Branch MVA": 372.6, "Rate": 800.0, "%MVA": 46.58, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 366.33, "Branch Flow MVAR": 68.05, "Branch MVA": 372.6, "Rate": 800.0, "%MVA": 46.58, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -365.91, "Branch Flow MVAR": -46.79, "Branch MVA": 368.89, "Rate": 800.0, "%MVA": 46.11, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -365.91, "Branch Flow MVAR": -46.79, "Branch MVA": 368.89, "Rate": 800.0, "%MVA": 46.11, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -477.12, "Branch Flow MVAR": -529.48, "Branch MVA": 712.73, "Rate": 1150.0, "%MVA": 61.98, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 478.49, "Branch Flow MVAR": 600.0, "Branch MVA": 767.43, "Rate": 1150.0, "%MVA": 66.73, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.01, "Branch Flow MVAR": -17.07, "Branch MVA": 500.3, "Rate": 800.0, "%MVA": 62.54, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.01, "Branch Flow MVAR": -17.07, "Branch MVA": 500.3, "Rate": 800.0, "%MVA": 62.54, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 42.95, "Branch Flow MVAR": 2.5, "Branch MVA": 43.02, "Rate": 800.0, "%MVA": 5.38, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -238.39, "Branch Flow MVAR": -66.42, "Branch MVA": 247.47, "Rate": 1300.0, "%MVA": 19.04, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -42.94, "Branch Flow MVAR": -2.24, "Branch MVA": 43.0, "Rate": 800.0, "%MVA": 5.38, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 184.99, "Branch Flow MVAR": 120.37, "Branch MVA": 220.7, "Rate": 800.0, "%MVA": 27.59, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -184.81, "Branch Flow MVAR": -112.86, "Branch MVA": 216.54, "Rate": 800.0, "%MVA": 27.07, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": -39.62, "Branch Flow MVAR": -0.59, "Branch MVA": 39.62, "Rate": 150.0, "%MVA": 26.42, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.77, "Branch MVA": 113.25, "Rate": 150.0, "%MVA": 75.5, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -39.89, "Branch Flow MVAR": 0.93, "Branch MVA": 39.9, "Rate": 150.0, "%MVA": 26.6, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 40.0, "Branch Flow MVAR": 0.0, "Branch MVA": 40.0, "Rate": 150.0, "%MVA": 26.67, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 238.5, "Branch Flow MVAR": 72.16, "Branch MVA": 249.18, "Rate": 1300.0, "%MVA": 19.17, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 39.62, "Branch Flow MVAR": 1.91, "Branch MVA": 39.67, "Rate": 150.0, "%MVA": 26.45, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 756.39, "Branch Flow MVAR": 98.14, "Branch MVA": 762.73, "Rate": 1250.0, "%MVA": 61.02, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 93.96, "Branch MVA": 706.28, "Rate": 1250.0, "%MVA": 56.5, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 100.0, "Branch Flow MVAR": 33.0, "Branch MVA": 105.3, "Rate": 150.0, "%MVA": 70.2, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -754.71, "Branch Flow MVAR": -22.09, "Branch MVA": 755.04, "Rate": 1250.0, "%MVA": 60.4, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.56, "Branch Flow MVAR": -28.75, "Branch MVA": 699.15, "Rate": 1250.0, "%MVA": 55.93, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 787.39, "Branch Flow MVAR": 290.58, "Branch MVA": 839.3, "Rate": 2500.0, "%MVA": 33.57, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -787.39, "Branch Flow MVAR": -255.47, "Branch MVA": 827.79, "Rate": 2500.0, "%MVA": 33.11, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -99.97, "Branch Flow MVAR": -23.06, "Branch MVA": 102.6, "Rate": 150.0, "%MVA": 68.4, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -498.4, "Branch Flow MVAR": -5.66, "Branch MVA": 498.43, "Rate": 800.0, "%MVA": 62.3, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -498.4, "Branch Flow MVAR": -5.66, "Branch MVA": 498.43, "Rate": 800.0, "%MVA": 62.3, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 365.71, "Branch Flow MVAR": 140.42, "Branch MVA": 391.75, "Rate": 800.0, "%MVA": 48.97, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 365.71, "Branch Flow MVAR": 140.42, "Branch MVA": 391.75, "Rate": 800.0, "%MVA": 48.97, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -365.1, "Branch Flow MVAR": -115.57, "Branch MVA": 382.96, "Rate": 800.0, "%MVA": 47.87, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -365.1, "Branch Flow MVAR": -115.57, "Branch MVA": 382.96, "Rate": 800.0, "%MVA": 47.87, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 372.58, "Branch Flow MVAR": 90.98, "Branch MVA": 383.53, "Rate": 800.0, "%MVA": 47.94, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 372.58, "Branch Flow MVAR": 90.98, "Branch MVA": 383.53, "Rate": 800.0, "%MVA": 47.94, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -372.12, "Branch Flow MVAR": -67.62, "Branch MVA": 378.21, "Rate": 800.0, "%MVA": 47.28, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -372.12, "Branch Flow MVAR": -67.62, "Branch MVA": 378.21, "Rate": 800.0, "%MVA": 47.28, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -545.63, "Branch Flow MVAR": -517.89, "Branch MVA": 752.27, "Rate": 1150.0, "%MVA": 65.42, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 547.23, "Branch Flow MVAR": 600.0, "Branch MVA": 812.07, "Rate": 1150.0, "%MVA": 70.61, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.01, "Branch Flow MVAR": 54.47, "Branch MVA": 502.97, "Rate": 800.0, "%MVA": 62.87, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.01, "Branch Flow MVAR": 54.47, "Branch MVA": 502.97, "Rate": 800.0, "%MVA": 62.87, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 48.24, "Branch Flow MVAR": 14.96, "Branch MVA": 50.51, "Rate": 800.0, "%MVA": 6.31, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -259.65, "Branch Flow MVAR": -109.57, "Branch MVA": 281.82, "Rate": 1300.0, "%MVA": 21.68, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -48.23, "Branch Flow MVAR": -14.6, "Branch MVA": 50.39, "Rate": 800.0, "%MVA": 6.3, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 191.22, "Branch Flow MVAR": 124.82, "Branch MVA": 228.35, "Rate": 800.0, "%MVA": 28.54, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -191.02, "Branch Flow MVAR": -116.57, "Branch MVA": 223.78, "Rate": 800.0, "%MVA": 27.97, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": -39.61, "Branch Flow MVAR": -0.43, "Branch MVA": 39.61, "Rate": 150.0, "%MVA": 26.41, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.38, "Branch MVA": 113.01, "Rate": 150.0, "%MVA": 75.34, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -39.88, "Branch Flow MVAR": 0.96, "Branch MVA": 39.89, "Rate": 150.0, "%MVA": 26.6, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 40.0, "Branch Flow MVAR": 0.0, "Branch MVA": 40.0, "Rate": 150.0, "%MVA": 26.67, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 259.8, "Branch Flow MVAR": 117.08, "Branch MVA": 284.96, "Rate": 1300.0, "%MVA": 21.92, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 39.61, "Branch Flow MVAR": 1.79, "Branch MVA": 39.65, "Rate": 150.0, "%MVA": 26.43, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 637.75, "Branch Flow MVAR": 61.43, "Branch MVA": 640.7, "Rate": 1250.0, "%MVA": 51.26, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 65.53, "Branch MVA": 703.06, "Rate": 1250.0, "%MVA": 56.24, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 100.0, "Branch Flow MVAR": 33.0, "Branch MVA": 105.3, "Rate": 150.0, "%MVA": 70.2, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -636.57, "Branch Flow MVAR": -7.77, "Branch MVA": 636.61, "Rate": 1250.0, "%MVA": 50.93, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -0.92, "Branch MVA": 698.58, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 731.33, "Branch Flow MVAR": 253.08, "Branch MVA": 773.88, "Rate": 2500.0, "%MVA": 30.96, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -731.33, "Branch Flow MVAR": -224.2, "Branch MVA": 764.92, "Rate": 2500.0, "%MVA": 30.6, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -99.98, "Branch Flow MVAR": -23.53, "Branch MVA": 102.71, "Rate": 150.0, "%MVA": 68.47, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -498.35, "Branch Flow MVAR": 79.61, "Branch MVA": 504.67, "Rate": 800.0, "%MVA": 63.08, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -498.35, "Branch Flow MVAR": 79.61, "Branch MVA": 504.67, "Rate": 800.0, "%MVA": 63.08, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 347.13, "Branch Flow MVAR": 120.02, "Branch MVA": 367.29, "Rate": 800.0, "%MVA": 45.91, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 347.13, "Branch Flow MVAR": 120.02, "Branch MVA": 367.29, "Rate": 800.0, "%MVA": 45.91, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -346.61, "Branch Flow MVAR": -98.85, "Branch MVA": 360.43, "Rate": 800.0, "%MVA": 45.05, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -346.61, "Branch Flow MVAR": -98.85, "Branch MVA": 360.43, "Rate": 800.0, "%MVA": 45.05, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 358.04, "Branch Flow MVAR": 70.08, "Branch MVA": 364.83, "Rate": 800.0, "%MVA": 45.6, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 358.04, "Branch Flow MVAR": 70.08, "Branch MVA": 364.83, "Rate": 800.0, "%MVA": 45.6, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -357.63, "Branch Flow MVAR": -49.72, "Branch MVA": 361.07, "Rate": 800.0, "%MVA": 45.13, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -357.63, "Branch Flow MVAR": -49.72, "Branch MVA": 361.07, "Rate": 800.0, "%MVA": 45.13, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -395.05, "Branch Flow MVAR": -415.75, "Branch MVA": 573.51, "Rate": 1150.0, "%MVA": 49.87, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 395.94, "Branch Flow MVAR": 461.4, "Branch MVA": 608.0, "Rate": 1150.0, "%MVA": 52.87, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.0, "Branch Flow MVAR": -29.57, "Branch MVA": 500.87, "Rate": 800.0, "%MVA": 62.61, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.0, "Branch Flow MVAR": -29.57, "Branch MVA": 500.87, "Rate": 800.0, "%MVA": 62.61, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 25.19, "Branch Flow MVAR": 0.79, "Branch MVA": 25.2, "Rate": 800.0, "%MVA": 3.15, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -177.7, "Branch Flow MVAR": -59.18, "Branch MVA": 187.29, "Rate": 1300.0, "%MVA": 14.41, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -25.19, "Branch Flow MVAR": -0.7, "Branch MVA": 25.2, "Rate": 800.0, "%MVA": 3.15, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 177.63, "Branch Flow MVAR": 118.7, "Branch MVA": 213.64, "Rate": 800.0, "%MVA": 26.71, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -177.46, "Branch Flow MVAR": -111.7, "Branch MVA": 209.69, "Rate": 800.0, "%MVA": 26.21, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": -73.68, "Branch Flow MVAR": 5.47, "Branch MVA": 73.88, "Rate": 150.0, "%MVA": 49.26, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.85, "Branch MVA": 113.29, "Rate": 150.0, "%MVA": 75.53, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -74.61, "Branch Flow MVAR": 3.23, "Branch MVA": 74.68, "Rate": 150.0, "%MVA": 49.78, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 75.0, "Branch Flow MVAR": 0.0, "Branch MVA": 75.0, "Rate": 150.0, "%MVA": 50.0, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 177.77, "Branch Flow MVAR": 62.46, "Branch MVA": 188.42, "Rate": 1300.0, "%MVA": 14.49, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 73.69, "Branch Flow MVAR": -0.91, "Branch MVA": 73.7, "Rate": 150.0, "%MVA": 49.13, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 704.02, "Branch Flow MVAR": 73.53, "Branch MVA": 707.85, "Rate": 1250.0, "%MVA": 56.63, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 73.25, "Branch MVA": 703.82, "Rate": 1250.0, "%MVA": 56.31, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 100.0, "Branch Flow MVAR": 33.0, "Branch MVA": 105.3, "Rate": 150.0, "%MVA": 70.2, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -702.58, "Branch Flow MVAR": -8.03, "Branch MVA": 702.62, "Rate": 1250.0, "%MVA": 56.21, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -8.49, "Branch MVA": 698.62, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 756.49, "Branch Flow MVAR": 256.43, "Branch MVA": 798.77, "Rate": 2500.0, "%MVA": 31.95, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -756.49, "Branch Flow MVAR": -225.47, "Branch MVA": 789.38, "Rate": 2500.0, "%MVA": 31.58, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -99.97, "Branch Flow MVAR": -23.48, "Branch MVA": 102.69, "Rate": 150.0, "%MVA": 68.46, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -498.38, "Branch Flow MVAR": 65.35, "Branch MVA": 502.64, "Rate": 800.0, "%MVA": 62.83, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -498.38, "Branch Flow MVAR": 65.35, "Branch MVA": 502.64, "Rate": 800.0, "%MVA": 62.83, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 357.92, "Branch Flow MVAR": 120.21, "Branch MVA": 377.57, "Rate": 800.0, "%MVA": 47.2, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 357.92, "Branch Flow MVAR": 120.21, "Branch MVA": 377.57, "Rate": 800.0, "%MVA": 47.2, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -357.37, "Branch Flow MVAR": -97.72, "Branch MVA": 370.49, "Rate": 800.0, "%MVA": 46.31, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -357.37, "Branch Flow MVAR": -97.72, "Branch MVA": 370.49, "Rate": 800.0, "%MVA": 46.31, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 366.55, "Branch Flow MVAR": 68.44, "Branch MVA": 372.88, "Rate": 800.0, "%MVA": 46.61, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 366.55, "Branch Flow MVAR": 68.44, "Branch MVA": 372.88, "Rate": 800.0, "%MVA": 46.61, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -366.12, "Branch Flow MVAR": -47.14, "Branch MVA": 369.14, "Rate": 800.0, "%MVA": 46.14, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -366.12, "Branch Flow MVAR": -47.14, "Branch MVA": 369.14, "Rate": 800.0, "%MVA": 46.14, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -477.16, "Branch Flow MVAR": -529.42, "Branch MVA": 712.72, "Rate": 1150.0, "%MVA": 61.98, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 478.53, "Branch Flow MVAR": 600.0, "Branch MVA": 767.46, "Rate": 1150.0, "%MVA": 66.74, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.01, "Branch Flow MVAR": -15.71, "Branch MVA": 500.26, "Rate": 800.0, "%MVA": 62.53, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.01, "Branch Flow MVAR": -15.71, "Branch MVA": 500.26, "Rate": 800.0, "%MVA": 62.53, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 32.27, "Branch Flow MVAR": 3.53, "Branch MVA": 32.46, "Rate": 800.0, "%MVA": 4.06, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -204.2, "Branch Flow MVAR": -69.18, "Branch MVA": 215.6, "Rate": 1300.0, "%MVA": 16.58, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -32.27, "Branch Flow MVAR": -3.38, "Branch MVA": 32.44, "Rate": 800.0, "%MVA": 4.06, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 184.61, "Branch Flow MVAR": 120.37, "Branch MVA": 220.39, "Rate": 800.0, "%MVA": 27.55, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -184.43, "Branch Flow MVAR": -112.88, "Branch MVA": 216.23, "Rate": 800.0, "%MVA": 27.03, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": -73.67, "Branch Flow MVAR": 5.55, "Branch MVA": 73.88, "Rate": 150.0, "%MVA": 49.25, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.77, "Branch MVA": 113.24, "Rate": 150.0, "%MVA": 75.49, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -74.6, "Branch Flow MVAR": 3.25, "Branch MVA": 74.67, "Rate": 150.0, "%MVA": 49.78, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 75.0, "Branch Flow MVAR": 0.0, "Branch MVA": 75.0, "Rate": 150.0, "%MVA": 50.0, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 204.29, "Branch Flow MVAR": 73.53, "Branch MVA": 217.12, "Rate": 1300.0, "%MVA": 16.7, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 73.68, "Branch Flow MVAR": -0.96, "Branch MVA": 73.69, "Rate": 150.0, "%MVA": 49.13, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 756.48, "Branch Flow MVAR": 98.59, "Branch MVA": 762.88, "Rate": 1250.0, "%MVA": 61.03, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 94.41, "Branch MVA": 706.34, "Rate": 1250.0, "%MVA": 56.51, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 100.0, "Branch Flow MVAR": 33.0, "Branch MVA": 105.3, "Rate": 150.0, "%MVA": 70.2, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -754.8, "Branch Flow MVAR": -22.52, "Branch MVA": 755.14, "Rate": 1250.0, "%MVA": 60.41, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.56, "Branch Flow MVAR": -29.19, "Branch MVA": 699.17, "Rate": 1250.0, "%MVA": 55.93, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 775.86, "Branch Flow MVAR": 292.73, "Branch MVA": 829.25, "Rate": 2500.0, "%MVA": 33.17, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -775.86, "Branch Flow MVAR": -258.43, "Branch MVA": 817.77, "Rate": 2500.0, "%MVA": 32.71, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -99.97, "Branch Flow MVAR": -23.05, "Branch MVA": 102.6, "Rate": 150.0, "%MVA": 68.4, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -498.4, "Branch Flow MVAR": -7.19, "Branch MVA": 498.45, "Rate": 800.0, "%MVA": 62.31, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -498.4, "Branch Flow MVAR": -7.19, "Branch MVA": 498.45, "Rate": 800.0, "%MVA": 62.31, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 366.1, "Branch Flow MVAR": 140.7, "Branch MVA": 392.21, "Rate": 800.0, "%MVA": 49.03, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 366.1, "Branch Flow MVAR": 140.7, "Branch MVA": 392.21, "Rate": 800.0, "%MVA": 49.03, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -365.48, "Branch Flow MVAR": -115.77, "Branch MVA": 383.38, "Rate": 800.0, "%MVA": 47.92, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -365.48, "Branch Flow MVAR": -115.77, "Branch MVA": 383.38, "Rate": 800.0, "%MVA": 47.92, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 372.8, "Branch Flow MVAR": 91.39, "Branch MVA": 383.84, "Rate": 800.0, "%MVA": 47.98, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 372.8, "Branch Flow MVAR": 91.39, "Branch MVA": 383.84, "Rate": 800.0, "%MVA": 47.98, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -372.33, "Branch Flow MVAR": -67.98, "Branch MVA": 378.49, "Rate": 800.0, "%MVA": 47.31, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -372.33, "Branch Flow MVAR": -67.98, "Branch MVA": 378.49, "Rate": 800.0, "%MVA": 47.31, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -545.68, "Branch Flow MVAR": -517.82, "Branch MVA": 752.27, "Rate": 1150.0, "%MVA": 65.41, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 547.29, "Branch Flow MVAR": 600.0, "Branch MVA": 812.11, "Rate": 1150.0, "%MVA": 70.62, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.01, "Branch Flow MVAR": 56.01, "Branch MVA": 503.13, "Rate": 800.0, "%MVA": 62.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.01, "Branch Flow MVAR": 56.01, "Branch MVA": 503.13, "Rate": 800.0, "%MVA": 62.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 37.55, "Branch Flow MVAR": 15.99, "Branch MVA": 40.81, "Rate": 800.0, "%MVA": 5.1, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -225.47, "Branch Flow MVAR": -112.27, "Branch MVA": 251.87, "Rate": 1300.0, "%MVA": 19.37, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -37.54, "Branch Flow MVAR": -15.75, "Branch MVA": 40.71, "Rate": 800.0, "%MVA": 5.09, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 190.86, "Branch Flow MVAR": 124.81, "Branch MVA": 228.05, "Rate": 800.0, "%MVA": 28.51, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -190.66, "Branch Flow MVAR": -116.58, "Branch MVA": 223.47, "Rate": 800.0, "%MVA": 27.93, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": -73.63, "Branch Flow MVAR": 5.91, "Branch MVA": 73.87, "Rate": 150.0, "%MVA": 49.25, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.38, "Branch MVA": 113.0, "Rate": 150.0, "%MVA": 75.34, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -74.59, "Branch Flow MVAR": 3.35, "Branch MVA": 74.67, "Rate": 150.0, "%MVA": 49.78, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 75.0, "Branch Flow MVAR": 0.0, "Branch MVA": 75.0, "Rate": 150.0, "%MVA": 50.0, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 225.59, "Branch Flow MVAR": 118.27, "Branch MVA": 254.71, "Rate": 1300.0, "%MVA": 19.59, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 73.64, "Branch Flow MVAR": -1.18, "Branch MVA": 73.65, "Rate": 150.0, "%MVA": 49.1, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 639.68, "Branch Flow MVAR": 67.02, "Branch MVA": 643.18, "Rate": 1250.0, "%MVA": 51.45, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 71.01, "Branch MVA": 703.59, "Rate": 1250.0, "%MVA": 56.29, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 100.0, "Branch Flow MVAR": 33.0, "Branch MVA": 105.3, "Rate": 150.0, "%MVA": 70.2, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -638.49, "Branch Flow MVAR": -12.94, "Branch MVA": 638.62, "Rate": 1250.0, "%MVA": 51.09, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -6.3, "Branch MVA": 698.6, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 804.61, "Branch Flow MVAR": 244.95, "Branch MVA": 841.07, "Rate": 2500.0, "%MVA": 33.64, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -804.61, "Branch Flow MVAR": -210.68, "Branch MVA": 831.74, "Rate": 2500.0, "%MVA": 33.27, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -99.98, "Branch Flow MVAR": -23.51, "Branch MVA": 102.7, "Rate": 150.0, "%MVA": 68.47, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -597.66, "Branch Flow MVAR": 63.83, "Branch MVA": 601.06, "Rate": 800.0, "%MVA": 75.13, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -597.66, "Branch Flow MVAR": 63.83, "Branch MVA": 601.06, "Rate": 800.0, "%MVA": 75.13, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 374.58, "Branch Flow MVAR": 116.64, "Branch MVA": 392.32, "Rate": 800.0, "%MVA": 49.04, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 374.58, "Branch Flow MVAR": 116.64, "Branch MVA": 392.32, "Rate": 800.0, "%MVA": 49.04, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -373.98, "Branch Flow MVAR": -92.38, "Branch MVA": 385.22, "Rate": 800.0, "%MVA": 48.15, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -373.98, "Branch Flow MVAR": -92.38, "Branch MVA": 385.22, "Rate": 800.0, "%MVA": 48.15, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 397.45, "Branch Flow MVAR": 59.54, "Branch MVA": 401.89, "Rate": 800.0, "%MVA": 50.24, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 397.45, "Branch Flow MVAR": 59.54, "Branch MVA": 401.89, "Rate": 800.0, "%MVA": 50.24, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -396.96, "Branch Flow MVAR": -34.74, "Branch MVA": 398.48, "Rate": 800.0, "%MVA": 49.81, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -396.96, "Branch Flow MVAR": -34.74, "Branch MVA": 398.48, "Rate": 800.0, "%MVA": 49.81, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -202.26, "Branch Flow MVAR": -484.97, "Branch MVA": 525.45, "Rate": 1150.0, "%MVA": 45.69, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 203.0, "Branch Flow MVAR": 523.29, "Branch MVA": 561.28, "Rate": 1150.0, "%MVA": 48.81, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.0, "Branch Flow MVAR": 7.15, "Branch MVA": 600.04, "Rate": 800.0, "%MVA": 75.01, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.0, "Branch Flow MVAR": 7.15, "Branch MVA": 600.04, "Rate": 800.0, "%MVA": 75.01, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 47.12, "Branch Flow MVAR": 1.1, "Branch MVA": 47.13, "Rate": 800.0, "%MVA": 5.89, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -252.39, "Branch Flow MVAR": -60.18, "Branch MVA": 259.47, "Rate": 1300.0, "%MVA": 19.96, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -47.11, "Branch Flow MVAR": -0.79, "Branch MVA": 47.12, "Rate": 800.0, "%MVA": 5.89, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 186.68, "Branch Flow MVAR": 116.84, "Branch MVA": 220.23, "Rate": 800.0, "%MVA": 27.53, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -186.49, "Branch Flow MVAR": -109.38, "Branch MVA": 216.2, "Rate": 800.0, "%MVA": 27.03, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -3.05, "Branch MVA": 3.05, "Rate": 150.0, "%MVA": 2.03, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.82, "Branch MVA": 113.28, "Rate": 150.0, "%MVA": 75.52, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": 0.0, "Branch MVA": 0.0, "Rate": 150.0, "%MVA": 0.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": -0.0, "Branch MVA": 0.0, "Rate": 150.0, "%MVA": 0.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 252.52, "Branch Flow MVAR": 66.49, "Branch MVA": 261.13, "Rate": 1300.0, "%MVA": 20.09, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": 3.06, "Branch MVA": 3.06, "Rate": 150.0, "%MVA": 2.04, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 706.05, "Branch Flow MVAR": 87.04, "Branch MVA": 711.39, "Rate": 1250.0, "%MVA": 56.91, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 86.61, "Branch MVA": 705.34, "Rate": 1250.0, "%MVA": 56.43, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 100.0, "Branch Flow MVAR": 33.0, "Branch MVA": 105.3, "Rate": 150.0, "%MVA": 70.2, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -704.59, "Branch Flow MVAR": -20.88, "Branch MVA": 704.9, "Rate": 1250.0, "%MVA": 56.39, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -21.58, "Branch MVA": 698.9, "Rate": 1250.0, "%MVA": 55.91, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 829.41, "Branch Flow MVAR": 265.76, "Branch MVA": 870.94, "Rate": 2500.0, "%MVA": 34.84, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -829.41, "Branch Flow MVAR": -228.35, "Branch MVA": 860.27, "Rate": 2500.0, "%MVA": 34.41, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -99.97, "Branch Flow MVAR": -23.27, "Branch MVA": 102.65, "Rate": 150.0, "%MVA": 68.43, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -597.7, "Branch Flow MVAR": 17.22, "Branch MVA": 597.94, "Rate": 800.0, "%MVA": 74.74, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -597.7, "Branch Flow MVAR": 17.22, "Branch MVA": 597.94, "Rate": 800.0, "%MVA": 74.74, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 385.03, "Branch Flow MVAR": 127.43, "Branch MVA": 405.57, "Rate": 800.0, "%MVA": 50.7, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 385.03, "Branch Flow MVAR": 127.43, "Branch MVA": 405.57, "Rate": 800.0, "%MVA": 50.7, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -384.38, "Branch Flow MVAR": -101.05, "Branch MVA": 397.44, "Rate": 800.0, "%MVA": 49.68, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -384.38, "Branch Flow MVAR": -101.05, "Branch MVA": 397.44, "Rate": 800.0, "%MVA": 49.68, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 405.67, "Branch Flow MVAR": 70.43, "Branch MVA": 411.74, "Rate": 800.0, "%MVA": 51.47, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 405.67, "Branch Flow MVAR": 70.43, "Branch MVA": 411.74, "Rate": 800.0, "%MVA": 51.47, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -405.14, "Branch Flow MVAR": -43.87, "Branch MVA": 407.51, "Rate": 800.0, "%MVA": 50.94, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -405.14, "Branch Flow MVAR": -43.87, "Branch MVA": 407.51, "Rate": 800.0, "%MVA": 50.94, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -286.82, "Branch Flow MVAR": -545.95, "Branch MVA": 616.71, "Rate": 1150.0, "%MVA": 53.63, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 287.88, "Branch Flow MVAR": 600.0, "Branch MVA": 665.48, "Rate": 1150.0, "%MVA": 57.87, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.01, "Branch Flow MVAR": 53.02, "Branch MVA": 602.35, "Rate": 800.0, "%MVA": 75.29, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.01, "Branch Flow MVAR": 53.02, "Branch MVA": 602.35, "Rate": 800.0, "%MVA": 75.29, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 53.61, "Branch Flow MVAR": 9.34, "Branch MVA": 54.41, "Rate": 800.0, "%MVA": 6.8, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -277.7, "Branch Flow MVAR": -88.97, "Branch MVA": 291.6, "Rate": 1300.0, "%MVA": 22.43, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -53.6, "Branch Flow MVAR": -8.92, "Branch MVA": 54.34, "Rate": 800.0, "%MVA": 6.79, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 194.04, "Branch Flow MVAR": 120.09, "Branch MVA": 228.2, "Rate": 800.0, "%MVA": 28.52, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -193.84, "Branch Flow MVAR": -111.94, "Branch MVA": 223.84, "Rate": 800.0, "%MVA": 27.98, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -2.99, "Branch MVA": 2.99, "Rate": 150.0, "%MVA": 1.99, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.58, "Branch MVA": 113.13, "Rate": 150.0, "%MVA": 75.42, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": -0.0, "Branch MVA": 0.0, "Rate": 150.0, "%MVA": 0.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": 0.0, "Branch MVA": 0.0, "Rate": 150.0, "%MVA": 0.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 277.86, "Branch Flow MVAR": 96.98, "Branch MVA": 294.3, "Rate": 1300.0, "%MVA": 22.64, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": 3.0, "Branch MVA": 3.0, "Rate": 150.0, "%MVA": 2.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 758.98, "Branch Flow MVAR": 112.88, "Branch MVA": 767.33, "Rate": 1250.0, "%MVA": 61.39, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 108.49, "Branch MVA": 708.36, "Rate": 1250.0, "%MVA": 56.67, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 100.0, "Branch Flow MVAR": 33.0, "Branch MVA": 105.3, "Rate": 150.0, "%MVA": 70.2, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -757.28, "Branch Flow MVAR": -35.91, "Branch MVA": 758.13, "Rate": 1250.0, "%MVA": 60.65, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.55, "Branch Flow MVAR": -42.9, "Branch MVA": 699.87, "Rate": 1250.0, "%MVA": 55.99, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 848.77, "Branch Flow MVAR": 302.14, "Branch MVA": 900.94, "Rate": 2500.0, "%MVA": 36.04, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -848.77, "Branch Flow MVAR": -260.94, "Branch MVA": 887.97, "Rate": 2500.0, "%MVA": 35.52, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -99.97, "Branch Flow MVAR": -22.82, "Branch MVA": 102.54, "Rate": 150.0, "%MVA": 68.36, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -597.68, "Branch Flow MVAR": -57.8, "Branch MVA": 600.47, "Rate": 800.0, "%MVA": 75.06, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -597.68, "Branch Flow MVAR": -57.8, "Branch MVA": 600.47, "Rate": 800.0, "%MVA": 75.06, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 393.29, "Branch Flow MVAR": 147.97, "Branch MVA": 420.2, "Rate": 800.0, "%MVA": 52.53, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 393.29, "Branch Flow MVAR": 147.97, "Branch MVA": 420.2, "Rate": 800.0, "%MVA": 52.53, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -392.57, "Branch Flow MVAR": -118.84, "Branch MVA": 410.16, "Rate": 800.0, "%MVA": 51.27, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -392.57, "Branch Flow MVAR": -118.84, "Branch MVA": 410.16, "Rate": 800.0, "%MVA": 51.27, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 411.97, "Branch Flow MVAR": 93.04, "Branch MVA": 422.34, "Rate": 800.0, "%MVA": 52.79, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 411.97, "Branch Flow MVAR": 93.04, "Branch MVA": 422.34, "Rate": 800.0, "%MVA": 52.79, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -411.39, "Branch Flow MVAR": -64.02, "Branch MVA": 416.34, "Rate": 800.0, "%MVA": 52.04, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -411.39, "Branch Flow MVAR": -64.02, "Branch MVA": 416.34, "Rate": 800.0, "%MVA": 52.04, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -354.53, "Branch Flow MVAR": -538.22, "Branch MVA": 644.49, "Rate": 1150.0, "%MVA": 56.04, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 355.74, "Branch Flow MVAR": 600.0, "Branch MVA": 697.53, "Rate": 1150.0, "%MVA": 60.65, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.01, "Branch Flow MVAR": 128.64, "Branch MVA": 613.65, "Rate": 800.0, "%MVA": 76.71, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.01, "Branch Flow MVAR": 128.64, "Branch MVA": 613.65, "Rate": 800.0, "%MVA": 76.71, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 59.27, "Branch Flow MVAR": 22.15, "Branch MVA": 63.27, "Rate": 800.0, "%MVA": 7.91, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -300.19, "Branch Flow MVAR": -133.39, "Branch MVA": 328.49, "Rate": 1300.0, "%MVA": 25.27, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, H