LS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -59.25, "Branch Flow MVAR": -21.58, "Branch MVA": 63.06, "Rate": 800.0, "%MVA": 7.88, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 200.25, "Branch Flow MVAR": 124.55, "Branch MVA": 235.82, "Rate": 800.0, "%MVA": 29.48, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -200.03, "Branch Flow MVAR": -115.61, "Branch MVA": 231.04, "Rate": 800.0, "%MVA": 28.88, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": -2.89, "Branch MVA": 2.89, "Rate": 150.0, "%MVA": 1.93, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.16, "Branch MVA": 112.88, "Rate": 150.0, "%MVA": 75.25, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": -0.0, "Branch MVA": 0.0, "Rate": 150.0, "%MVA": 0.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch Flow MVAR": 0.0, "Branch MVA": 0.0, "Rate": 150.0, "%MVA": 0.0, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 300.39, "Branch Flow MVAR": 143.65, "Branch MVA": 332.97, "Rate": 1300.0, "%MVA": 25.61, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch Flow MVAR": 2.9, "Branch MVA": 2.9, "Rate": 150.0, "%MVA": 1.93, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 639.78, "Branch Flow MVAR": 66.85, "Branch MVA": 643.26, "Rate": 1250.0, "%MVA": 51.46, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 70.83, "Branch MVA": 703.57, "Rate": 1250.0, "%MVA": 56.29, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 100.0, "Branch Flow MVAR": 33.0, "Branch MVA": 105.3, "Rate": 150.0, "%MVA": 70.2, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -638.59, "Branch Flow MVAR": -12.76, "Branch MVA": 638.71, "Rate": 1250.0, "%MVA": 51.1, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -6.12, "Branch MVA": 698.6, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 791.46, "Branch Flow MVAR": 244.76, "Branch MVA": 828.44, "Rate": 2500.0, "%MVA": 33.14, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -791.46, "Branch Flow MVAR": -211.53, "Branch MVA": 819.24, "Rate": 2500.0, "%MVA": 32.77, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -99.98, "Branch Flow MVAR": -23.52, "Branch MVA": 102.7, "Rate": 150.0, "%MVA": 68.47, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -597.66, "Branch Flow MVAR": 64.0, "Branch MVA": 601.08, "Rate": 800.0, "%MVA": 75.13, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -597.66, "Branch Flow MVAR": 64.0, "Branch MVA": 601.08, "Rate": 800.0, "%MVA": 75.13, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 375.01, "Branch Flow MVAR": 116.8, "Branch MVA": 392.77, "Rate": 800.0, "%MVA": 49.1, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 375.01, "Branch Flow MVAR": 116.8, "Branch MVA": 392.77, "Rate": 800.0, "%MVA": 49.1, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -374.41, "Branch Flow MVAR": -92.49, "Branch MVA": 385.66, "Rate": 800.0, "%MVA": 48.21, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -374.41, "Branch Flow MVAR": -92.49, "Branch MVA": 385.66, "Rate": 800.0, "%MVA": 48.21, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 397.64, "Branch Flow MVAR": 59.49, "Branch MVA": 402.06, "Rate": 800.0, "%MVA": 50.26, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 397.64, "Branch Flow MVAR": 59.49, "Branch MVA": 402.06, "Rate": 800.0, "%MVA": 50.26, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -397.14, "Branch Flow MVAR": -34.67, "Branch MVA": 398.65, "Rate": 800.0, "%MVA": 49.83, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -397.14, "Branch Flow MVAR": -34.67, "Branch MVA": 398.65, "Rate": 800.0, "%MVA": 49.83, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -202.29, "Branch Flow MVAR": -484.14, "Branch MVA": 524.7, "Rate": 1150.0, "%MVA": 45.63, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 203.04, "Branch Flow MVAR": 522.35, "Branch MVA": 560.42, "Rate": 1150.0, "%MVA": 48.73, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.0, "Branch Flow MVAR": 6.98, "Branch MVA": 600.04, "Rate": 800.0, "%MVA": 75.0, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.0, "Branch Flow MVAR": 6.98, "Branch MVA": 600.04, "Rate": 800.0, "%MVA": 75.0, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 34.69, "Branch Flow MVAR": 1.77, "Branch MVA": 34.73, "Rate": 800.0, "%MVA": 4.34, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -212.52, "Branch Flow MVAR": -61.5, "Branch MVA": 221.24, "Rate": 1300.0, "%MVA": 17.02, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -34.68, "Branch Flow MVAR": -1.6, "Branch MVA": 34.72, "Rate": 800.0, "%MVA": 4.34, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 186.22, "Branch Flow MVAR": 116.51, "Branch MVA": 219.67, "Rate": 800.0, "%MVA": 27.46, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -186.04, "Branch Flow MVAR": -109.08, "Branch MVA": 215.66, "Rate": 800.0, "%MVA": 26.96, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": -39.62, "Branch Flow MVAR": -0.61, "Branch MVA": 39.63, "Rate": 150.0, "%MVA": 26.42, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.83, "Branch MVA": 113.28, "Rate": 150.0, "%MVA": 75.52, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -39.89, "Branch Flow MVAR": 0.93, "Branch MVA": 39.9, "Rate": 150.0, "%MVA": 26.6, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 40.0, "Branch Flow MVAR": 0.0, "Branch MVA": 40.0, "Rate": 150.0, "%MVA": 26.67, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 212.62, "Branch Flow MVAR": 66.08, "Branch MVA": 222.65, "Rate": 1300.0, "%MVA": 17.13, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 39.62, "Branch Flow MVAR": 1.93, "Branch MVA": 39.67, "Rate": 150.0, "%MVA": 26.45, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 706.17, "Branch Flow MVAR": 86.72, "Branch MVA": 711.48, "Rate": 1250.0, "%MVA": 56.92, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 86.28, "Branch MVA": 705.3, "Rate": 1250.0, "%MVA": 56.42, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 100.0, "Branch Flow MVAR": 33.0, "Branch MVA": 105.3, "Rate": 150.0, "%MVA": 70.2, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -704.71, "Branch Flow MVAR": -20.55, "Branch MVA": 705.01, "Rate": 1250.0, "%MVA": 56.4, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -21.26, "Branch MVA": 698.89, "Rate": 1250.0, "%MVA": 55.91, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 816.25, "Branch Flow MVAR": 265.25, "Branch MVA": 858.27, "Rate": 2500.0, "%MVA": 34.33, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -816.25, "Branch Flow MVAR": -228.94, "Branch MVA": 847.75, "Rate": 2500.0, "%MVA": 33.91, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -99.97, "Branch Flow MVAR": -23.27, "Branch MVA": 102.65, "Rate": 150.0, "%MVA": 68.43, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -597.7, "Branch Flow MVAR": 17.98, "Branch MVA": 597.97, "Rate": 800.0, "%MVA": 74.75, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -597.7, "Branch Flow MVAR": 17.98, "Branch MVA": 597.97, "Rate": 800.0, "%MVA": 74.75, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 385.46, "Branch Flow MVAR": 127.41, "Branch MVA": 405.97, "Rate": 800.0, "%MVA": 50.75, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 385.46, "Branch Flow MVAR": 127.41, "Branch MVA": 405.97, "Rate": 800.0, "%MVA": 50.75, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -384.81, "Branch Flow MVAR": -100.99, "Branch MVA": 397.84, "Rate": 800.0, "%MVA": 49.73, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -384.81, "Branch Flow MVAR": -100.99, "Branch MVA": 397.84, "Rate": 800.0, "%MVA": 49.73, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 405.86, "Branch Flow MVAR": 70.15, "Branch MVA": 411.88, "Rate": 800.0, "%MVA": 51.48, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 405.86, "Branch Flow MVAR": 70.15, "Branch MVA": 411.88, "Rate": 800.0, "%MVA": 51.48, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -405.33, "Branch Flow MVAR": -43.59, "Branch MVA": 407.66, "Rate": 800.0, "%MVA": 50.96, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -405.33, "Branch Flow MVAR": -43.59, "Branch MVA": 407.66, "Rate": 800.0, "%MVA": 50.96, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -286.84, "Branch Flow MVAR": -545.97, "Branch MVA": 616.74, "Rate": 1150.0, "%MVA": 53.63, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 287.89, "Branch Flow MVAR": 600.0, "Branch MVA": 665.49, "Rate": 1150.0, "%MVA": 57.87, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.01, "Branch Flow MVAR": 52.27, "Branch MVA": 602.28, "Rate": 800.0, "%MVA": 75.29, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.01, "Branch Flow MVAR": 52.27, "Branch MVA": 602.28, "Rate": 800.0, "%MVA": 75.29, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 41.16, "Branch Flow MVAR": 9.86, "Branch MVA": 42.32, "Rate": 800.0, "%MVA": 5.29, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -237.78, "Branch Flow MVAR": -89.74, "Branch MVA": 254.15, "Rate": 1300.0, "%MVA": 19.55, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -41.15, "Branch Flow MVAR": -9.61, "Branch MVA": 42.26, "Rate": 800.0, "%MVA": 5.28, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 193.6, "Branch Flow MVAR": 119.7, "Branch MVA": 227.62, "Rate": 800.0, "%MVA": 28.45, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -193.4, "Branch Flow MVAR": -111.6, "Branch MVA": 223.29, "Rate": 800.0, "%MVA": 27.91, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": -39.61, "Branch Flow MVAR": -0.5, "Branch MVA": 39.62, "Rate": 150.0, "%MVA": 26.41, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.58, "Branch MVA": 113.13, "Rate": 150.0, "%MVA": 75.42, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -39.88, "Branch Flow MVAR": 0.95, "Branch MVA": 39.9, "Rate": 150.0, "%MVA": 26.6, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 40.0, "Branch Flow MVAR": 0.0, "Branch MVA": 40.0, "Rate": 150.0, "%MVA": 26.67, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 237.9, "Branch Flow MVAR": 95.82, "Branch MVA": 256.47, "Rate": 1300.0, "%MVA": 19.73, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 39.62, "Branch Flow MVAR": 1.84, "Branch MVA": 39.66, "Rate": 150.0, "%MVA": 26.44, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 759.1, "Branch Flow MVAR": 112.52, "Branch MVA": 767.39, "Rate": 1250.0, "%MVA": 61.39, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 108.12, "Branch MVA": 708.3, "Rate": 1250.0, "%MVA": 56.66, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 100.0, "Branch Flow MVAR": 33.0, "Branch MVA": 105.3, "Rate": 150.0, "%MVA": 70.2, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -757.4, "Branch Flow MVAR": -35.54, "Branch MVA": 758.23, "Rate": 1250.0, "%MVA": 60.66, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.55, "Branch Flow MVAR": -42.54, "Branch MVA": 699.85, "Rate": 1250.0, "%MVA": 55.99, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 835.6, "Branch Flow MVAR": 301.59, "Branch MVA": 888.36, "Rate": 2500.0, "%MVA": 35.53, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -835.6, "Branch Flow MVAR": -261.55, "Branch MVA": 875.58, "Rate": 2500.0, "%MVA": 35.02, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -99.97, "Branch Flow MVAR": -22.82, "Branch MVA": 102.54, "Rate": 150.0, "%MVA": 68.36, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -597.68, "Branch Flow MVAR": -56.93, "Branch MVA": 600.38, "Rate": 800.0, "%MVA": 75.05, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -597.68, "Branch Flow MVAR": -56.93, "Branch MVA": 600.38, "Rate": 800.0, "%MVA": 75.05, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 393.71, "Branch Flow MVAR": 147.95, "Branch MVA": 420.59, "Rate": 800.0, "%MVA": 52.57, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 393.71, "Branch Flow MVAR": 147.95, "Branch MVA": 420.59, "Rate": 800.0, "%MVA": 52.57, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -393.0, "Branch Flow MVAR": -118.78, "Branch MVA": 410.55, "Rate": 800.0, "%MVA": 51.32, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -393.0, "Branch Flow MVAR": -118.78, "Branch MVA": 410.55, "Rate": 800.0, "%MVA": 51.32, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 412.15, "Branch Flow MVAR": 92.73, "Branch MVA": 422.46, "Rate": 800.0, "%MVA": 52.81, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 412.15, "Branch Flow MVAR": 92.73, "Branch MVA": 422.46, "Rate": 800.0, "%MVA": 52.81, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -411.57, "Branch Flow MVAR": -63.72, "Branch MVA": 416.47, "Rate": 800.0, "%MVA": 52.06, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -411.57, "Branch Flow MVAR": -63.72, "Branch MVA": 416.47, "Rate": 800.0, "%MVA": 52.06, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -354.52, "Branch Flow MVAR": -538.24, "Branch MVA": 644.51, "Rate": 1150.0, "%MVA": 56.04, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 355.72, "Branch Flow MVAR": 600.0, "Branch MVA": 697.52, "Rate": 1150.0, "%MVA": 60.65, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.01, "Branch Flow MVAR": 127.75, "Branch MVA": 613.46, "Rate": 800.0, "%MVA": 76.68, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.01, "Branch Flow MVAR": 127.75, "Branch MVA": 613.46, "Rate": 800.0, "%MVA": 76.68, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 46.8, "Branch Flow MVAR": 22.62, "Branch MVA": 51.98, "Rate": 800.0, "%MVA": 6.5, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -260.28, "Branch Flow MVAR": -133.91, "Branch MVA": 292.7, "Rate": 1300.0, "%MVA": 22.52, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -46.79, "Branch Flow MVAR": -22.23, "Branch MVA": 51.81, "Rate": 800.0, "%MVA": 6.48, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 199.82, "Branch Flow MVAR": 124.13, "Branch MVA": 235.24, "Rate": 800.0, "%MVA": 29.4, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -199.6, "Branch Flow MVAR": -115.24, "Branch MVA": 230.48, "Rate": 800.0, "%MVA": 28.81, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": -39.6, "Branch Flow MVAR": -0.33, "Branch MVA": 39.6, "Rate": 150.0, "%MVA": 26.4, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.17, "Branch MVA": 112.88, "Rate": 150.0, "%MVA": 75.25, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -39.88, "Branch Flow MVAR": 0.98, "Branch MVA": 39.89, "Rate": 150.0, "%MVA": 26.6, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 40.0, "Branch Flow MVAR": 0.0, "Branch MVA": 40.0, "Rate": 150.0, "%MVA": 26.67, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 260.44, "Branch Flow MVAR": 142.05, "Branch MVA": 296.66, "Rate": 1300.0, "%MVA": 22.82, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 39.6, "Branch Flow MVAR": 1.71, "Branch MVA": 39.64, "Rate": 150.0, "%MVA": 26.43, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 639.86, "Branch Flow MVAR": 67.02, "Branch MVA": 643.36, "Rate": 1250.0, "%MVA": 51.47, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 70.99, "Branch MVA": 703.59, "Rate": 1250.0, "%MVA": 56.29, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 100.0, "Branch Flow MVAR": 33.0, "Branch MVA": 105.3, "Rate": 150.0, "%MVA": 70.2, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -638.66, "Branch Flow MVAR": -12.91, "Branch MVA": 638.79, "Rate": 1250.0, "%MVA": 51.1, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.57, "Branch Flow MVAR": -6.28, "Branch MVA": 698.6, "Rate": 1250.0, "%MVA": 55.89, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 779.97, "Branch Flow MVAR": 246.19, "Branch MVA": 817.9, "Rate": 2500.0, "%MVA": 32.72, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -779.97, "Branch Flow MVAR": -213.79, "Branch MVA": 808.74, "Rate": 2500.0, "%MVA": 32.35, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -99.98, "Branch Flow MVAR": -23.51, "Branch MVA": 102.7, "Rate": 150.0, "%MVA": 68.47, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -597.66, "Branch Flow MVAR": 63.67, "Branch MVA": 601.04, "Rate": 800.0, "%MVA": 75.13, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -597.66, "Branch Flow MVAR": 63.67, "Branch MVA": 601.04, "Rate": 800.0, "%MVA": 75.13, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 375.4, "Branch Flow MVAR": 116.68, "Branch MVA": 393.11, "Rate": 800.0, "%MVA": 49.14, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 375.4, "Branch Flow MVAR": 116.68, "Branch MVA": 393.11, "Rate": 800.0, "%MVA": 49.14, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -374.8, "Branch Flow MVAR": -92.32, "Branch MVA": 386.0, "Rate": 800.0, "%MVA": 48.25, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -374.8, "Branch Flow MVAR": -92.32, "Branch MVA": 386.0, "Rate": 800.0, "%MVA": 48.25, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 397.86, "Branch Flow MVAR": 59.43, "Branch MVA": 402.27, "Rate": 800.0, "%MVA": 50.28, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 397.86, "Branch Flow MVAR": 59.43, "Branch MVA": 402.27, "Rate": 800.0, "%MVA": 50.28, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -397.36, "Branch Flow MVAR": -34.58, "Branch MVA": 398.87, "Rate": 800.0, "%MVA": 49.86, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -397.36, "Branch Flow MVAR": -34.58, "Branch MVA": 398.87, "Rate": 800.0, "%MVA": 49.86, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -202.33, "Branch Flow MVAR": -486.2, "Branch MVA": 526.62, "Rate": 1150.0, "%MVA": 45.79, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 203.08, "Branch Flow MVAR": 524.69, "Branch MVA": 562.62, "Rate": 1150.0, "%MVA": 48.92, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.0, "Branch Flow MVAR": 7.3, "Branch MVA": 600.04, "Rate": 800.0, "%MVA": 75.01, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.0, "Branch Flow MVAR": 7.3, "Branch MVA": 600.04, "Rate": 800.0, "%MVA": 75.01, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 24.03, "Branch Flow MVAR": 2.67, "Branch MVA": 24.18, "Rate": 800.0, "%MVA": 3.02, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -178.36, "Branch Flow MVAR": -63.83, "Branch MVA": 189.44, "Rate": 1300.0, "%MVA": 14.57, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -24.03, "Branch Flow MVAR": -2.59, "Branch MVA": 24.17, "Rate": 800.0, "%MVA": 3.02, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 185.82, "Branch Flow MVAR": 116.44, "Branch MVA": 219.29, "Rate": 800.0, "%MVA": 27.41, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -185.64, "Branch Flow MVAR": -109.04, "Branch MVA": 215.3, "Rate": 800.0, "%MVA": 26.91, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": -73.68, "Branch Flow MVAR": 5.52, "Branch MVA": 73.88, "Rate": 150.0, "%MVA": 49.26, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.83, "Branch MVA": 113.28, "Rate": 150.0, "%MVA": 75.52, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -74.61, "Branch Flow MVAR": 3.24, "Branch MVA": 74.68, "Rate": 150.0, "%MVA": 49.78, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 75.0, "Branch Flow MVAR": 0.0, "Branch MVA": 75.0, "Rate": 150.0, "%MVA": 50.0, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 178.43, "Branch Flow MVAR": 67.19, "Branch MVA": 190.66, "Rate": 1300.0, "%MVA": 14.67, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 73.69, "Branch Flow MVAR": -0.94, "Branch MVA": 73.69, "Rate": 150.0, "%MVA": 49.13, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 706.25, "Branch Flow MVAR": 87.18, "Branch MVA": 711.61, "Rate": 1250.0, "%MVA": 56.93, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 86.74, "Branch MVA": 705.35, "Rate": 1250.0, "%MVA": 56.43, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 100.0, "Branch Flow MVAR": 33.0, "Branch MVA": 105.3, "Rate": 150.0, "%MVA": 70.2, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -704.79, "Branch Flow MVAR": -20.99, "Branch MVA": 705.11, "Rate": 1250.0, "%MVA": 56.41, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.56, "Branch Flow MVAR": -21.71, "Branch MVA": 698.9, "Rate": 1250.0, "%MVA": 55.91, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 804.74, "Branch Flow MVAR": 267.38, "Branch MVA": 848.0, "Rate": 2500.0, "%MVA": 33.92, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -804.74, "Branch Flow MVAR": -231.9, "Branch MVA": 837.49, "Rate": 2500.0, "%MVA": 33.5, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -99.97, "Branch Flow MVAR": -23.26, "Branch MVA": 102.65, "Rate": 150.0, "%MVA": 68.43, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -597.7, "Branch Flow MVAR": 16.41, "Branch MVA": 597.92, "Rate": 800.0, "%MVA": 74.74, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -597.7, "Branch Flow MVAR": 16.41, "Branch MVA": 597.92, "Rate": 800.0, "%MVA": 74.74, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 385.84, "Branch Flow MVAR": 127.71, "Branch MVA": 406.43, "Rate": 800.0, "%MVA": 50.8, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 385.84, "Branch Flow MVAR": 127.71, "Branch MVA": 406.43, "Rate": 800.0, "%MVA": 50.8, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -385.19, "Branch Flow MVAR": -101.21, "Branch MVA": 398.27, "Rate": 800.0, "%MVA": 49.78, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -385.19, "Branch Flow MVAR": -101.21, "Branch MVA": 398.27, "Rate": 800.0, "%MVA": 49.78, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 406.08, "Branch Flow MVAR": 70.57, "Branch MVA": 412.16, "Rate": 800.0, "%MVA": 51.52, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 406.08, "Branch Flow MVAR": 70.57, "Branch MVA": 412.16, "Rate": 800.0, "%MVA": 51.52, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -405.54, "Branch Flow MVAR": -43.96, "Branch MVA": 407.92, "Rate": 800.0, "%MVA": 50.99, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -405.54, "Branch Flow MVAR": -43.96, "Branch MVA": 407.92, "Rate": 800.0, "%MVA": 50.99, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -286.88, "Branch Flow MVAR": -545.93, "Branch MVA": 616.72, "Rate": 1150.0, "%MVA": 53.63, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 287.94, "Branch Flow MVAR": 600.0, "Branch MVA": 665.51, "Rate": 1150.0, "%MVA": 57.87, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.01, "Branch Flow MVAR": 53.83, "Branch MVA": 602.42, "Rate": 800.0, "%MVA": 75.3, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.01, "Branch Flow MVAR": 53.83, "Branch MVA": 602.42, "Rate": 800.0, "%MVA": 75.3, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 30.49, "Branch Flow MVAR": 10.94, "Branch MVA": 32.39, "Rate": 800.0, "%MVA": 4.05, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -203.64, "Branch Flow MVAR": -92.61, "Branch MVA": 223.71, "Rate": 1300.0, "%MVA": 17.21, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -30.49, "Branch Flow MVAR": -10.79, "Branch MVA": 32.34, "Rate": 800.0, "%MVA": 4.04, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 193.22, "Branch Flow MVAR": 119.69, "Branch MVA": 227.29, "Rate": 800.0, "%MVA": 28.41, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -193.02, "Branch Flow MVAR": -111.6, "Branch MVA": 222.96, "Rate": 800.0, "%MVA": 27.87, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": -73.65, "Branch Flow MVAR": 5.75, "Branch MVA": 73.87, "Rate": 150.0, "%MVA": 49.25, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.57, "Branch MVA": 113.12, "Rate": 150.0, "%MVA": 75.42, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -74.6, "Branch Flow MVAR": 3.31, "Branch MVA": 74.67, "Rate": 150.0, "%MVA": 49.78, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 75.0, "Branch Flow MVAR": 0.0, "Branch MVA": 75.0, "Rate": 150.0, "%MVA": 50.0, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 203.73, "Branch Flow MVAR": 97.33, "Branch MVA": 225.79, "Rate": 1300.0, "%MVA": 17.37, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 73.66, "Branch Flow MVAR": -1.08, "Branch MVA": 73.67, "Rate": 150.0, "%MVA": 49.11, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 101, "From Bus Ext": "NUC-A       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 759.2, "Branch Flow MVAR": 113.03, "Branch MVA": 767.57, "Rate": 1250.0, "%MVA": 61.41, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 102, "From Bus Ext": "NUC-B       21.600", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": 700.0, "Branch Flow MVAR": 108.62, "Branch MVA": 708.38, "Rate": 1250.0, "%MVA": 56.67, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 103, "From Bus Ext": "SOLAR_PV    13.800", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 100.0, "Branch Flow MVAR": 33.0, "Branch MVA": 105.3, "Rate": 150.0, "%MVA": 70.2, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 101, "To Bus Ext": "NUC-A       21.600", "Ckt ID": 1, "Branch Flow MW": -757.5, "Branch Flow MVAR": -36.02, "Branch MVA": 758.35, "Rate": 1250.0, "%MVA": 60.67, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 102, "To Bus Ext": "NUC-B       21.600", "Ckt ID": 1, "Branch Flow MW": -698.55, "Branch Flow MVAR": -43.03, "Branch MVA": 699.88, "Rate": 1250.0, "%MVA": 55.99, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": 824.07, "Branch Flow MVAR": 303.81, "Branch MVA": 878.28, "Rate": 2500.0, "%MVA": 35.13, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -824.07, "Branch Flow MVAR": -264.64, "Branch MVA": 865.52, "Rate": 2500.0, "%MVA": 34.62, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 103, "To Bus Ext": "SOLAR_PV    13.800", "Ckt ID": 1, "Branch Flow MW": -99.97, "Branch Flow MVAR": -22.81, "Branch MVA": 102.54, "Rate": 150.0, "%MVA": 68.36, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 211, "To Bus Ext": "HYDRO_G     20.000", "Ckt ID": 1, "Branch Flow MW": -597.68, "Branch Flow MVAR": -58.64, "Branch MVA": 600.55, "Rate": 800.0, "%MVA": 75.07, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 212, "To Bus Ext": "HYDRO_N     20.000", "Ckt ID": 1, "Branch Flow MW": -597.68, "Branch Flow MVAR": -58.64, "Branch MVA": 600.55, "Rate": 800.0, "%MVA": 75.07, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": 394.09, "Branch Flow MVAR": 148.26, "Branch MVA": 421.06, "Rate": 800.0, "%MVA": 52.63, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": 394.09, "Branch Flow MVAR": 148.26, "Branch MVA": 421.06, "Rate": 800.0, "%MVA": 52.63, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": -393.37, "Branch Flow MVAR": -119.0, "Branch MVA": 410.98, "Rate": 800.0, "%MVA": 51.37, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 2, "Branch Flow MW": -393.37, "Branch Flow MVAR": -119.0, "Branch MVA": 410.98, "Rate": 800.0, "%MVA": 51.37, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 412.37, "Branch Flow MVAR": 93.18, "Branch MVA": 422.77, "Rate": 800.0, "%MVA": 52.85, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 412.37, "Branch Flow MVAR": 93.18, "Branch MVA": 422.77, "Rate": 800.0, "%MVA": 52.85, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": -411.79, "Branch Flow MVAR": -64.1, "Branch MVA": 416.75, "Rate": 800.0, "%MVA": 52.09, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 2, "Branch Flow MW": -411.79, "Branch Flow MVAR": -64.1, "Branch MVA": 416.75, "Rate": 800.0, "%MVA": 52.09, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 206, "To Bus Ext": "URBGEN      18.000", "Ckt ID": 1, "Branch Flow MW": -354.59, "Branch Flow MVAR": -538.19, "Branch MVA": 644.5, "Rate": 1150.0, "%MVA": 56.04, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 355.8, "Branch Flow MVAR": 600.0, "Branch MVA": 697.56, "Rate": 1150.0, "%MVA": 60.66, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 211, "From Bus Ext": "HYDRO_G     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.01, "Branch Flow MVAR": 129.5, "Branch MVA": 613.83, "Rate": 800.0, "%MVA": 76.73, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 212, "From Bus Ext": "HYDRO_N     20.000", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 600.01, "Branch Flow MVAR": 129.5, "Branch MVA": 613.83, "Rate": 800.0, "%MVA": 76.73, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": 36.12, "Branch Flow MVAR": 23.69, "Branch MVA": 43.2, "Rate": 800.0, "%MVA": 5.4, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3011, "To Bus Ext": "MINE_G      13.800", "Ckt ID": 1, "Branch Flow MW": -226.12, "Branch Flow MVAR": -136.73, "Branch MVA": 264.24, "Rate": 1300.0, "%MVA": 20.33, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -36.11, "Branch Flow MVAR": -23.43, "Branch MVA": 43.05, "Rate": 800.0, "%MVA": 5.38, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 199.46, "Branch Flow MVAR": 124.1, "Branch MVA": 234.92, "Rate": 800.0, "%MVA": 29.36, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": -199.25, "Branch Flow MVAR": -115.23, "Branch MVA": 230.17, "Rate": 800.0, "%MVA": 28.77, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": -73.61, "Branch Flow MVAR": 6.13, "Branch MVA": 73.86, "Rate": 150.0, "%MVA": 49.24, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3018, "To Bus Ext": "CATDOG_G    13.800", "Ckt ID": 1, "Branch Flow MW": -89.97, "Branch Flow MVAR": -68.16, "Branch MVA": 112.87, "Rate": 150.0, "%MVA": 75.25, "Loading": "70<%MVA<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3010, "To Bus Ext": "WIND        0.6900", "Ckt ID": 1, "Branch Flow MW": -74.58, "Branch Flow MVAR": 3.41, "Branch MVA": 74.66, "Rate": 150.0, "%MVA": 49.77, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3010, "From Bus Ext": "WIND        0.6900", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 75.0, "Branch Flow MVAR": 0.0, "Branch MVA": 75.0, "Rate": 150.0, "%MVA": 50.0, "Loading": "50<%MVA<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3011, "From Bus Ext": "MINE_G      13.800", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": 226.25, "Branch Flow MVAR": 143.36, "Branch MVA": 267.85, "Rate": 1300.0, "%MVA": 20.6, "Loading": "%MVA<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 73.62, "Branch Flow MVAR": -1.3, "Branch MVA": 73.63, "Rate": 150.0, "%MVA": 49.09, "Loading": "25<%MVA<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "Rate": 150.0, "%MVA": 80.28, "Loading": "80<%MVA<85"}]}}, {"mode": "vega-lite"});
</script>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=61a73fd0-31b0-458f-bbc2-398fcec80779">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<p>It can be seen that for most of scenarios the transformer branch loading falls into a bracket of loading between 25 to 50 percentage.</p>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=e0375758-390c-4b9a-9f64-8b3430c33afc">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h5 id="Histogram-Line-Branch-Loading">Histogram Line Branch Loading<a class="anchor-link" href="#Histogram-Line-Branch-Loading">¶</a></h5>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=05d9cdc1-d9f4-46e5-9b21-1b52a6a8e5c6">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<p>A histogram is plotted to check the no of line branches in the above defined loading bracket</p>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=82e52577-72ce-42e8-bc99-08fdb68f9ab9">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [7]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">alt</span><span class="o">.</span><span class="n">Chart</span><span class="p">(</span><span class="n">data_l</span><span class="p">)</span><span class="o">.</span><span class="n">mark_bar</span><span class="p">()</span><span class="o">.</span><span class="n">encode</span><span class="p">(</span>
    <span class="n">alt</span><span class="o">.</span><span class="n">Y</span><span class="p">(</span><span class="s1">'Loading'</span><span class="p">,</span> <span class="n">scale</span> <span class="o">=</span><span class="n">alt</span><span class="o">.</span><span class="n">Scale</span><span class="p">(</span><span class="n">domain</span><span class="o">=</span><span class="p">[</span><span class="s1">'%I&gt;100'</span><span class="p">,</span><span class="s1">'95&lt;%I&lt;100'</span><span class="p">,</span><span class="s1">'90&lt;%I&lt;95'</span><span class="p">,</span><span class="s1">'85&lt;%I&lt;90'</span><span class="p">,</span><span class="s1">'80&lt;%I&lt;85'</span><span class="p">,</span><span class="s1">'70&lt;%I&lt;80'</span><span class="p">,</span><span class="s1">'50&lt;%I&lt;70'</span><span class="p">,</span><span class="s1">'25&lt;%I&lt;50'</span><span class="p">,</span><span class="s1">'%I&lt;25'</span><span class="p">])),</span>
    <span class="n">alt</span><span class="o">.</span><span class="n">X</span><span class="p">(</span><span class="s1">'count()'</span><span class="p">))</span><span class="o">.</span><span class="n">properties</span><span class="p">(</span><span class="n">height</span> <span class="o">=</span> <span class="mi">120</span><span class="p">,</span> <span class="n">width</span> <span class="o">=</span> <span class="mi">250</span><span class="p">)</span><span class="o">.</span><span class="n">facet</span><span class="p">(</span><span class="s1">'Scenario'</span><span class="p">,</span><span class="n">columns</span><span class="o">=</span><span class="mi">5</span><span class="p">)</span><span class="o">.</span><span class="n">resolve_scale</span><span class="p">(</span><span class="n">x</span><span class="o">=</span><span class="s1">'independent'</span><span class="p">,</span> <span class="n">y</span> <span class="o">=</span> <span class="s1">'independent'</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child jp-OutputArea-executeResult">
<div class="jp-OutputPrompt jp-OutputArea-prompt">Out[7]:</div>
<div class="jp-RenderedHTMLCommon jp-RenderedHTML jp-OutputArea-output jp-OutputArea-executeResult" data-mime-type="text/html" tabindex="0">
<style>
  #altair-viz-67c2b45edf21419c93f1f33f7d951f58.vega-embed {
    width: 100%;
    display: flex;
  }

  #altair-viz-67c2b45edf21419c93f1f33f7d951f58.vega-embed details,
  #altair-viz-67c2b45edf21419c93f1f33f7d951f58.vega-embed details summary {
    position: relative;
  }
</style>
<div id="altair-viz-67c2b45edf21419c93f1f33f7d951f58"></div>
<script type="text/javascript">
  var VEGA_DEBUG = (typeof VEGA_DEBUG == "undefined") ? {} : VEGA_DEBUG;
  (function(spec, embedOpt){
    let outputDiv = document.currentScript.previousElementSibling;
    if (outputDiv.id !== "altair-viz-67c2b45edf21419c93f1f33f7d951f58") {
      outputDiv = document.getElementById("altair-viz-67c2b45edf21419c93f1f33f7d951f58");
    }
    const paths = {
      "vega": "https://cdn.jsdelivr.net/npm/vega@5?noext",
      "vega-lib": "https://cdn.jsdelivr.net/npm/vega-lib?noext",
      "vega-lite": "https://cdn.jsdelivr.net/npm/vega-lite@5.20.1?noext",
      "vega-embed": "https://cdn.jsdelivr.net/npm/vega-embed@6?noext",
    };

    function maybeLoadScript(lib, version) {
      var key = `${lib.replace("-", "")}_version`;
      return (VEGA_DEBUG[key] == version) ?
        Promise.resolve(paths[lib]) :
        new Promise(function(resolve, reject) {
          var s = document.createElement('script');
          document.getElementsByTagName("head")[0].appendChild(s);
          s.async = true;
          s.onload = () => {
            VEGA_DEBUG[key] = version;
            return resolve(paths[lib]);
          };
          s.onerror = () => reject(`Error loading script: ${paths[lib]}`);
          s.src = paths[lib];
        });
    }

    function showError(err) {
      outputDiv.innerHTML = `<div class="error" style="color:red;">${err}</div>`;
      throw err;
    }

    function displayChart(vegaEmbed) {
      vegaEmbed(outputDiv, spec, embedOpt)
        .catch(err => showError(`Javascript Error: ${err.message}<br>This usually means there's a typo in your chart specification. See the javascript console for the full traceback.`));
    }

    if(typeof define === "function" && define.amd) {
      requirejs.config({paths});
      require(["vega-embed"], displayChart, err => showError(`Error loading script: ${err.message}`));
    } else {
      maybeLoadScript("vega", "5")
        .then(() => maybeLoadScript("vega-lite", "5.20.1"))
        .then(() => maybeLoadScript("vega-embed", "6"))
        .catch(showError)
        .then(() => displayChart(vegaEmbed));
    }
  })({"config": {"view": {"continuousWidth": 300, "continuousHeight": 300}}, "data": {"name": "data-6ed97a820120bea275c272de57fa18d2"}, "facet": {"field": "Scenario", "type": "nominal"}, "spec": {"mark": {"type": "bar"}, "encoding": {"x": {"aggregate": "count", "type": "quantitative"}, "y": {"field": "Loading", "scale": {"domain": ["%I>100", "95<%I<100", "90<%I<95", "85<%I<90", "80<%I<85", "70<%I<80", "50<%I<70", "25<%I<50", "%I<25"]}, "type": "nominal"}}, "height": 120, "width": 250}, "columns": 5, "resolve": {"scale": {"x": "independent", "y": "independent"}}, "$schema": "https://vega.github.io/schema/vega-lite/v5.20.1.json", "datasets": {"data-6ed97a820120bea275c272de57fa18d2": [{"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 471.15, "Branch MVA": 508.01, "Rate": 1200.0, "%I": 41.79, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 471.15, "Branch MVA": 508.01, "Rate": 1200.0, "%I": 41.79, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 491.5, "Branch MVA": 554.98, "Rate": 1200.0, "%I": 45.65, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -465.53, "Branch MVA": 471.55, "Rate": 1200.0, "%I": 38.21, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -465.53, "Branch MVA": 471.55, "Rate": 1200.0, "%I": 38.21, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 59.37, "Branch MVA": 74.24, "Rate": 1200.0, "%I": 6.02, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 128.29, "Branch MVA": 195.42, "Rate": 1200.0, "%I": 15.84, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 181.16, "Branch MVA": 190.21, "Rate": 300.0, "%I": 62.96, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 150.96, "Branch MVA": 157.51, "Rate": 300.0, "%I": 52.14, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 150.96, "Branch MVA": 157.51, "Rate": 300.0, "%I": 52.14, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 65.48, "Branch MVA": 69.04, "Rate": 300.0, "%I": 22.85, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -179.34, "Branch MVA": 186.58, "Rate": 300.0, "%I": 63.92, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -149.45, "Branch MVA": 156.38, "Rate": 300.0, "%I": 53.58, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -149.45, "Branch MVA": 156.38, "Rate": 300.0, "%I": 53.58, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -147.76, "Branch MVA": 156.01, "Rate": 200.0, "%I": 80.18, "Loading": "80<%I<85"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -303.9, "Branch MVA": 352.94, "Rate": 600.0, "%I": 60.46, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -44.32, "Branch MVA": 91.62, "Rate": 400.0, "%I": 23.54, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -488.77, "Branch MVA": 518.22, "Rate": 1200.0, "%I": 41.52, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 610.06, "Branch MVA": 610.57, "Rate": 1200.0, "%I": 48.92, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 676.57, "Branch MVA": 677.23, "Rate": 1200.0, "%I": 54.26, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -59.28, "Branch MVA": 154.7, "Rate": 1200.0, "%I": 12.66, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -603.05, "Branch MVA": 611.2, "Rate": 1200.0, "%I": 50.0, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 148.77, "Branch MVA": 157.08, "Rate": 200.0, "%I": 78.59, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 110.2, "Branch MVA": 114.05, "Rate": 200.0, "%I": 57.06, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 110.2, "Branch MVA": 114.05, "Rate": 200.0, "%I": 57.06, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -663.12, "Branch MVA": 680.62, "Rate": 1200.0, "%I": 57.21, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 304.33, "Branch MVA": 351.16, "Rate": 600.0, "%I": 59.72, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -109.54, "Branch MVA": 113.91, "Rate": 200.0, "%I": 58.12, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -109.54, "Branch MVA": 113.91, "Rate": 200.0, "%I": 58.12, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 101.57, "Branch MVA": 105.34, "Rate": 250.0, "%I": 40.75, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 101.57, "Branch MVA": 105.34, "Rate": 250.0, "%I": 40.75, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 48.66, "Branch MVA": 48.68, "Rate": 1200.0, "%I": 3.92, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -101.57, "Branch MVA": 105.12, "Rate": 250.0, "%I": 40.75, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -101.57, "Branch MVA": 105.12, "Rate": 250.0, "%I": 40.75, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 101.57, "Branch MVA": 105.12, "Rate": 300.0, "%I": 33.96, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 101.57, "Branch MVA": 105.12, "Rate": 300.0, "%I": 33.96, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -127.82, "Branch MVA": 170.31, "Rate": 1200.0, "%I": 13.78, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -48.53, "Branch MVA": 49.02, "Rate": 1200.0, "%I": 3.97, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -100.93, "Branch MVA": 105.5, "Rate": 300.0, "%I": 34.8, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -100.93, "Branch MVA": 105.5, "Rate": 300.0, "%I": 34.8, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -65.28, "Branch MVA": 66.12, "Rate": 300.0, "%I": 21.81, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 126.79, "Branch MVA": 134.01, "Rate": 300.0, "%I": 44.2, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 126.79, "Branch MVA": 134.01, "Rate": 300.0, "%I": 44.2, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 92.35, "Branch MVA": 96.5, "Rate": 300.0, "%I": 31.83, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -65.43, "Branch MVA": 68.25, "Rate": 300.0, "%I": 22.55, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 65.43, "Branch MVA": 67.44, "Rate": 300.0, "%I": 22.28, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -126.26, "Branch MVA": 134.02, "Rate": 300.0, "%I": 44.87, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -126.26, "Branch MVA": 134.02, "Rate": 300.0, "%I": 44.87, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 57.68, "Branch MVA": 60.08, "Rate": 300.0, "%I": 20.11, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 44.5, "Branch MVA": 69.03, "Rate": 400.0, "%I": 17.45, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -91.78, "Branch MVA": 98.32, "Rate": 300.0, "%I": 33.13, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -57.57, "Branch MVA": 61.55, "Rate": 300.0, "%I": 20.74, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch MVA": 0.0, "Rate": 120.0, "%I": 0.0, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch MVA": 3.07, "Rate": 120.0, "%I": 2.53, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 487.64, "Branch MVA": 520.69, "Rate": 1200.0, "%I": 42.87, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 487.64, "Branch MVA": 520.69, "Rate": 1200.0, "%I": 42.87, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 525.53, "Branch MVA": 588.19, "Rate": 1200.0, "%I": 48.43, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -481.61, "Branch MVA": 487.24, "Rate": 1200.0, "%I": 39.6, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -481.61, "Branch MVA": 487.24, "Rate": 1200.0, "%I": 39.6, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 66.09, "Branch MVA": 76.51, "Rate": 1200.0, "%I": 6.22, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 128.23, "Branch MVA": 194.56, "Rate": 1200.0, "%I": 15.81, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 186.84, "Branch MVA": 194.98, "Rate": 300.0, "%I": 64.74, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 155.7, "Branch MVA": 161.55, "Rate": 300.0, "%I": 53.64, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 155.7, "Branch MVA": 161.55, "Rate": 300.0, "%I": 53.64, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 65.12, "Branch MVA": 68.43, "Rate": 300.0, "%I": 22.72, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -184.92, "Branch MVA": 191.12, "Rate": 300.0, "%I": 65.63, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -154.1, "Branch MVA": 160.09, "Rate": 300.0, "%I": 54.97, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -154.1, "Branch MVA": 160.09, "Rate": 300.0, "%I": 54.97, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -151.59, "Branch MVA": 159.25, "Rate": 200.0, "%I": 82.02, "Loading": "80<%I<85"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -339.8, "Branch MVA": 415.44, "Rate": 600.0, "%I": 71.33, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -43.23, "Branch MVA": 85.34, "Rate": 400.0, "%I": 21.98, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -522.43, "Branch MVA": 553.98, "Rate": 1200.0, "%I": 44.39, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 625.66, "Branch MVA": 625.81, "Rate": 1200.0, "%I": 50.15, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 694.65, "Branch MVA": 695.42, "Rate": 1200.0, "%I": 55.72, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -66.0, "Branch MVA": 151.51, "Rate": 1200.0, "%I": 12.42, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -618.26, "Branch MVA": 627.15, "Rate": 1200.0, "%I": 51.43, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 152.65, "Branch MVA": 160.53, "Rate": 200.0, "%I": 80.51, "Loading": "80<%I<85"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 111.17, "Branch MVA": 113.73, "Rate": 200.0, "%I": 57.04, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 111.17, "Branch MVA": 113.73, "Rate": 200.0, "%I": 57.04, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -680.48, "Branch MVA": 696.62, "Rate": 1200.0, "%I": 58.58, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 340.4, "Branch MVA": 414.48, "Rate": 600.0, "%I": 70.49, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -110.51, "Branch MVA": 113.49, "Rate": 200.0, "%I": 57.9, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -110.51, "Branch MVA": 113.49, "Rate": 200.0, "%I": 57.9, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 111.3, "Branch MVA": 115.65, "Rate": 250.0, "%I": 44.79, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 111.3, "Branch MVA": 115.65, "Rate": 250.0, "%I": 44.79, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 55.77, "Branch MVA": 55.78, "Rate": 1200.0, "%I": 4.5, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -111.3, "Branch MVA": 115.38, "Rate": 250.0, "%I": 44.79, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -111.3, "Branch MVA": 115.38, "Rate": 250.0, "%I": 44.79, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 111.3, "Branch MVA": 115.38, "Rate": 300.0, "%I": 37.32, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 111.3, "Branch MVA": 115.38, "Rate": 300.0, "%I": 37.32, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -127.76, "Branch MVA": 169.95, "Rate": 1200.0, "%I": 13.8, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -55.59, "Branch MVA": 56.32, "Rate": 1200.0, "%I": 4.57, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -110.53, "Branch MVA": 115.31, "Rate": 300.0, "%I": 38.16, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -110.53, "Branch MVA": 115.31, "Rate": 300.0, "%I": 38.16, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -64.93, "Branch MVA": 65.65, "Rate": 300.0, "%I": 21.73, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 134.18, "Branch MVA": 141.55, "Rate": 300.0, "%I": 46.85, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 134.18, "Branch MVA": 141.55, "Rate": 300.0, "%I": 46.85, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 98.08, "Branch MVA": 102.02, "Rate": 300.0, "%I": 33.76, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -65.08, "Branch MVA": 67.67, "Rate": 300.0, "%I": 22.43, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 65.08, "Branch MVA": 66.9, "Rate": 300.0, "%I": 22.17, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -133.58, "Branch MVA": 141.29, "Rate": 300.0, "%I": 47.49, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -133.58, "Branch MVA": 141.29, "Rate": 300.0, "%I": 47.49, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 61.63, "Branch MVA": 63.43, "Rate": 300.0, "%I": 21.32, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 43.39, "Branch MVA": 63.33, "Rate": 400.0, "%I": 16.07, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -97.44, "Branch MVA": 103.42, "Rate": 300.0, "%I": 34.98, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -61.51, "Branch MVA": 64.61, "Rate": 300.0, "%I": 21.86, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch MVA": 0.0, "Rate": 120.0, "%I": 0.0, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch MVA": 3.05, "Rate": 120.0, "%I": 2.52, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 499.36, "Branch MVA": 523.07, "Rate": 1200.0, "%I": 43.19, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 499.36, "Branch MVA": 523.07, "Rate": 1200.0, "%I": 43.19, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 553.76, "Branch MVA": 621.06, "Rate": 1200.0, "%I": 51.28, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -492.98, "Branch MVA": 500.95, "Rate": 1200.0, "%I": 41.25, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -492.98, "Branch MVA": 500.95, "Rate": 1200.0, "%I": 41.25, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 68.7, "Branch MVA": 76.93, "Rate": 1200.0, "%I": 6.33, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 129.15, "Branch MVA": 195.2, "Rate": 1200.0, "%I": 16.07, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 190.85, "Branch MVA": 202.31, "Rate": 300.0, "%I": 68.19, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 159.04, "Branch MVA": 167.54, "Rate": 300.0, "%I": 56.47, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 159.04, "Branch MVA": 167.54, "Rate": 300.0, "%I": 56.47, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 65.08, "Branch MVA": 69.69, "Rate": 300.0, "%I": 23.49, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -188.72, "Branch MVA": 197.25, "Rate": 300.0, "%I": 69.2, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -157.27, "Branch MVA": 165.28, "Rate": 300.0, "%I": 57.98, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -157.27, "Branch MVA": 165.28, "Rate": 300.0, "%I": 57.98, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -154.29, "Branch MVA": 164.49, "Rate": 200.0, "%I": 86.56, "Loading": "85<%I<90"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -370.07, "Branch MVA": 442.7, "Rate": 600.0, "%I": 77.65, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -42.96, "Branch MVA": 94.32, "Rate": 400.0, "%I": 24.82, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -550.27, "Branch MVA": 588.08, "Rate": 1200.0, "%I": 47.12, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 639.87, "Branch MVA": 641.19, "Rate": 1200.0, "%I": 51.38, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 708.34, "Branch MVA": 714.3, "Rate": 1200.0, "%I": 57.24, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -68.61, "Branch MVA": 146.93, "Rate": 1200.0, "%I": 12.2, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -631.88, "Branch MVA": 649.48, "Rate": 1200.0, "%I": 53.95, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 155.46, "Branch MVA": 166.45, "Rate": 200.0, "%I": 84.86, "Loading": "80<%I<85"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 111.4, "Branch MVA": 115.92, "Rate": 200.0, "%I": 59.1, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 111.4, "Branch MVA": 115.92, "Rate": 200.0, "%I": 59.1, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -692.99, "Branch MVA": 719.21, "Rate": 1200.0, "%I": 61.52, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 370.78, "Branch MVA": 442.72, "Rate": 600.0, "%I": 76.87, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -110.69, "Branch MVA": 115.55, "Rate": 200.0, "%I": 60.19, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -110.69, "Branch MVA": 115.55, "Rate": 200.0, "%I": 60.19, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 119.22, "Branch MVA": 127.8, "Rate": 250.0, "%I": 49.69, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 119.22, "Branch MVA": 127.8, "Rate": 250.0, "%I": 49.69, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 61.06, "Branch MVA": 62.39, "Rate": 1200.0, "%I": 5.06, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -119.22, "Branch MVA": 127.36, "Rate": 250.0, "%I": 49.69, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -119.22, "Branch MVA": 127.36, "Rate": 250.0, "%I": 49.69, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 119.22, "Branch MVA": 127.37, "Rate": 300.0, "%I": 41.41, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 119.22, "Branch MVA": 127.37, "Rate": 300.0, "%I": 41.41, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -128.65, "Branch MVA": 166.23, "Rate": 1200.0, "%I": 13.66, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -60.83, "Branch MVA": 64.07, "Rate": 1200.0, "%I": 5.26, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -118.26, "Branch MVA": 126.69, "Rate": 300.0, "%I": 42.49, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -118.26, "Branch MVA": 126.69, "Rate": 300.0, "%I": 42.49, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -64.87, "Branch MVA": 66.38, "Rate": 300.0, "%I": 22.26, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 140.38, "Branch MVA": 149.72, "Rate": 300.0, "%I": 50.21, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 140.38, "Branch MVA": 149.72, "Rate": 300.0, "%I": 50.21, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 102.92, "Branch MVA": 109.16, "Rate": 300.0, "%I": 36.61, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -65.03, "Branch MVA": 68.83, "Rate": 300.0, "%I": 23.15, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 65.03, "Branch MVA": 67.92, "Rate": 300.0, "%I": 22.84, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -139.69, "Branch MVA": 149.1, "Rate": 300.0, "%I": 50.9, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -139.69, "Branch MVA": 149.1, "Rate": 300.0, "%I": 50.9, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 65.28, "Branch MVA": 69.53, "Rate": 300.0, "%I": 23.74, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 43.16, "Branch MVA": 72.33, "Rate": 400.0, "%I": 18.69, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -102.17, "Branch MVA": 110.33, "Rate": 300.0, "%I": 38.0, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -65.12, "Branch MVA": 71.01, "Rate": 300.0, "%I": 24.46, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch MVA": 0.0, "Rate": 120.0, "%I": 0.0, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch MVA": 2.96, "Rate": 120.0, "%I": 2.48, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 471.32, "Branch MVA": 508.25, "Rate": 1200.0, "%I": 41.81, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 471.32, "Branch MVA": 508.25, "Rate": 1200.0, "%I": 41.81, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 492.31, "Branch MVA": 555.66, "Rate": 1200.0, "%I": 45.7, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -465.69, "Branch MVA": 471.68, "Rate": 1200.0, "%I": 38.22, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -465.69, "Branch MVA": 471.68, "Rate": 1200.0, "%I": 38.22, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 60.31, "Branch MVA": 75.31, "Rate": 1200.0, "%I": 6.1, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 140.54, "Branch MVA": 204.25, "Rate": 1200.0, "%I": 16.55, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 183.3, "Branch MVA": 192.29, "Rate": 300.0, "%I": 63.64, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 152.75, "Branch MVA": 159.25, "Rate": 300.0, "%I": 52.71, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 152.75, "Branch MVA": 159.25, "Rate": 300.0, "%I": 52.71, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 46.91, "Branch MVA": 51.61, "Rate": 300.0, "%I": 17.08, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -181.44, "Branch MVA": 188.54, "Rate": 300.0, "%I": 64.59, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -151.2, "Branch MVA": 158.0, "Rate": 300.0, "%I": 54.13, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -151.2, "Branch MVA": 158.0, "Rate": 300.0, "%I": 54.13, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -148.18, "Branch MVA": 156.4, "Rate": 200.0, "%I": 80.37, "Loading": "80<%I<85"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -304.63, "Branch MVA": 353.19, "Rate": 600.0, "%I": 60.5, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -37.56, "Branch MVA": 89.79, "Rate": 400.0, "%I": 23.07, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -489.57, "Branch MVA": 518.98, "Rate": 1200.0, "%I": 41.58, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 610.19, "Branch MVA": 610.71, "Rate": 1200.0, "%I": 48.93, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 677.24, "Branch MVA": 677.9, "Rate": 1200.0, "%I": 54.32, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -60.22, "Branch MVA": 155.55, "Rate": 1200.0, "%I": 12.73, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -603.18, "Branch MVA": 611.28, "Rate": 1200.0, "%I": 50.01, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 149.2, "Branch MVA": 157.49, "Rate": 200.0, "%I": 78.79, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 110.52, "Branch MVA": 114.38, "Rate": 200.0, "%I": 57.22, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 110.52, "Branch MVA": 114.38, "Rate": 200.0, "%I": 57.22, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -663.76, "Branch MVA": 681.21, "Rate": 1200.0, "%I": 57.26, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 305.06, "Branch MVA": 351.43, "Rate": 600.0, "%I": 59.77, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -109.86, "Branch MVA": 114.22, "Rate": 200.0, "%I": 58.28, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -109.86, "Branch MVA": 114.22, "Rate": 200.0, "%I": 58.28, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 87.71, "Branch MVA": 92.15, "Rate": 250.0, "%I": 35.65, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 87.71, "Branch MVA": 92.15, "Rate": 250.0, "%I": 35.65, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 36.07, "Branch MVA": 36.08, "Rate": 1200.0, "%I": 2.91, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -87.71, "Branch MVA": 91.96, "Rate": 250.0, "%I": 35.65, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -87.71, "Branch MVA": 91.96, "Rate": 250.0, "%I": 35.65, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 87.71, "Branch MVA": 91.96, "Rate": 300.0, "%I": 29.71, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 87.71, "Branch MVA": 91.96, "Rate": 300.0, "%I": 29.71, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -139.97, "Branch MVA": 178.56, "Rate": 1200.0, "%I": 14.45, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -36.0, "Branch MVA": 36.95, "Rate": 1200.0, "%I": 2.99, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -87.21, "Branch MVA": 93.1, "Rate": 300.0, "%I": 30.71, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -87.21, "Branch MVA": 93.1, "Rate": 300.0, "%I": 30.71, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -86.24, "Branch MVA": 87.26, "Rate": 300.0, "%I": 28.78, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 124.85, "Branch MVA": 132.22, "Rate": 300.0, "%I": 43.61, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 124.85, "Branch MVA": 132.22, "Rate": 300.0, "%I": 43.61, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 89.41, "Branch MVA": 93.79, "Rate": 300.0, "%I": 30.93, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -46.89, "Branch MVA": 50.5, "Rate": 300.0, "%I": 16.68, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 86.51, "Branch MVA": 88.39, "Rate": 300.0, "%I": 29.2, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -124.32, "Branch MVA": 132.3, "Rate": 300.0, "%I": 44.28, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -124.32, "Branch MVA": 132.3, "Rate": 300.0, "%I": 44.28, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 53.82, "Branch MVA": 56.56, "Rate": 300.0, "%I": 18.93, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 37.73, "Branch MVA": 65.92, "Rate": 400.0, "%I": 16.66, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -88.87, "Branch MVA": 95.82, "Rate": 300.0, "%I": 32.29, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -53.72, "Branch MVA": 58.23, "Rate": 300.0, "%I": 19.62, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 39.89, "Branch MVA": 39.9, "Rate": 120.0, "%I": 32.7, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -39.63, "Branch MVA": 39.67, "Rate": 120.0, "%I": 32.73, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 487.55, "Branch MVA": 520.71, "Rate": 1200.0, "%I": 42.87, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 487.55, "Branch MVA": 520.71, "Rate": 1200.0, "%I": 42.87, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 525.82, "Branch MVA": 588.37, "Rate": 1200.0, "%I": 48.44, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -481.52, "Branch MVA": 487.12, "Rate": 1200.0, "%I": 39.59, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -481.52, "Branch MVA": 487.12, "Rate": 1200.0, "%I": 39.59, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 67.03, "Branch MVA": 77.65, "Rate": 1200.0, "%I": 6.31, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 140.27, "Branch MVA": 203.31, "Rate": 1200.0, "%I": 16.52, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 188.92, "Branch MVA": 197.02, "Rate": 300.0, "%I": 65.41, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 157.43, "Branch MVA": 163.26, "Rate": 300.0, "%I": 54.2, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 157.43, "Branch MVA": 163.26, "Rate": 300.0, "%I": 54.2, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 46.41, "Branch MVA": 50.81, "Rate": 300.0, "%I": 16.87, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -186.97, "Branch MVA": 193.05, "Rate": 300.0, "%I": 66.29, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -155.8, "Branch MVA": 161.68, "Rate": 300.0, "%I": 55.52, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -155.8, "Branch MVA": 161.68, "Rate": 300.0, "%I": 55.52, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -151.94, "Branch MVA": 159.58, "Rate": 200.0, "%I": 82.19, "Loading": "80<%I<85"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -340.68, "Branch MVA": 415.58, "Rate": 600.0, "%I": 71.35, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -36.56, "Branch MVA": 83.46, "Rate": 400.0, "%I": 21.49, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -522.72, "Branch MVA": 554.2, "Rate": 1200.0, "%I": 44.41, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 625.57, "Branch MVA": 625.73, "Rate": 1200.0, "%I": 50.14, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 695.02, "Branch MVA": 695.8, "Rate": 1200.0, "%I": 55.75, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -66.94, "Branch MVA": 152.49, "Rate": 1200.0, "%I": 12.5, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -618.17, "Branch MVA": 627.02, "Rate": 1200.0, "%I": 51.42, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 153.01, "Branch MVA": 160.88, "Rate": 200.0, "%I": 80.68, "Loading": "80<%I<85"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 111.42, "Branch MVA": 113.99, "Rate": 200.0, "%I": 57.17, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 111.42, "Branch MVA": 113.99, "Rate": 200.0, "%I": 57.17, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -680.84, "Branch MVA": 696.96, "Rate": 1200.0, "%I": 58.61, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 341.27, "Branch MVA": 414.63, "Rate": 600.0, "%I": 70.52, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -110.75, "Branch MVA": 113.75, "Rate": 200.0, "%I": 58.03, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -110.75, "Branch MVA": 113.75, "Rate": 200.0, "%I": 58.03, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 97.57, "Branch MVA": 102.58, "Rate": 250.0, "%I": 39.72, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 97.57, "Branch MVA": 102.58, "Rate": 250.0, "%I": 39.72, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 43.31, "Branch MVA": 43.35, "Rate": 1200.0, "%I": 3.5, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -97.57, "Branch MVA": 102.34, "Rate": 250.0, "%I": 39.72, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -97.57, "Branch MVA": 102.34, "Rate": 250.0, "%I": 39.72, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 97.57, "Branch MVA": 102.34, "Rate": 300.0, "%I": 33.1, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 97.57, "Branch MVA": 102.34, "Rate": 300.0, "%I": 33.1, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -139.71, "Branch MVA": 178.05, "Rate": 1200.0, "%I": 14.45, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -43.21, "Branch MVA": 44.44, "Rate": 1200.0, "%I": 3.61, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -96.96, "Branch MVA": 102.99, "Rate": 300.0, "%I": 34.08, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -96.96, "Branch MVA": 102.99, "Rate": 300.0, "%I": 34.08, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -85.74, "Branch MVA": 86.65, "Rate": 300.0, "%I": 28.67, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 132.26, "Branch MVA": 139.78, "Rate": 300.0, "%I": 46.25, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 132.26, "Branch MVA": 139.78, "Rate": 300.0, "%I": 46.25, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 95.17, "Branch MVA": 99.32, "Rate": 300.0, "%I": 32.87, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -46.39, "Branch MVA": 49.74, "Rate": 300.0, "%I": 16.48, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 86.01, "Branch MVA": 87.74, "Rate": 300.0, "%I": 29.07, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -131.67, "Branch MVA": 139.6, "Rate": 300.0, "%I": 46.91, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -131.67, "Branch MVA": 139.6, "Rate": 300.0, "%I": 46.91, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 57.81, "Branch MVA": 59.88, "Rate": 300.0, "%I": 20.12, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 36.7, "Branch MVA": 60.03, "Rate": 400.0, "%I": 15.23, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -94.56, "Branch MVA": 100.93, "Rate": 300.0, "%I": 34.14, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -57.7, "Branch MVA": 61.25, "Rate": 300.0, "%I": 20.71, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 39.89, "Branch MVA": 39.9, "Rate": 120.0, "%I": 32.8, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -39.62, "Branch MVA": 39.67, "Rate": 120.0, "%I": 32.83, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 499.28, "Branch MVA": 523.17, "Rate": 1200.0, "%I": 43.19, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 499.28, "Branch MVA": 523.17, "Rate": 1200.0, "%I": 43.19, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 554.03, "Branch MVA": 621.15, "Rate": 1200.0, "%I": 51.28, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -492.91, "Branch MVA": 500.81, "Rate": 1200.0, "%I": 41.23, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -492.91, "Branch MVA": 500.81, "Rate": 1200.0, "%I": 41.23, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 69.67, "Branch MVA": 78.09, "Rate": 1200.0, "%I": 6.43, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 141.21, "Branch MVA": 204.02, "Rate": 1200.0, "%I": 16.8, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 192.92, "Branch MVA": 204.28, "Rate": 300.0, "%I": 68.83, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 160.77, "Branch MVA": 169.18, "Rate": 300.0, "%I": 57.01, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 160.77, "Branch MVA": 169.18, "Rate": 300.0, "%I": 57.01, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 46.38, "Branch MVA": 52.46, "Rate": 300.0, "%I": 17.68, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -190.75, "Branch MVA": 199.11, "Rate": 300.0, "%I": 69.83, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -158.96, "Branch MVA": 166.81, "Rate": 300.0, "%I": 58.5, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -158.96, "Branch MVA": 166.81, "Rate": 300.0, "%I": 58.5, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -154.64, "Branch MVA": 164.78, "Rate": 200.0, "%I": 86.69, "Loading": "85<%I<90"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -370.92, "Branch MVA": 443.11, "Rate": 600.0, "%I": 77.71, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -36.34, "Branch MVA": 92.72, "Rate": 400.0, "%I": 24.39, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -550.54, "Branch MVA": 588.22, "Rate": 1200.0, "%I": 47.13, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 639.75, "Branch MVA": 641.02, "Rate": 1200.0, "%I": 51.36, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 708.72, "Branch MVA": 714.6, "Rate": 1200.0, "%I": 57.26, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -69.58, "Branch MVA": 147.98, "Rate": 1200.0, "%I": 12.29, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -631.78, "Branch MVA": 649.2, "Rate": 1200.0, "%I": 53.91, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 155.82, "Branch MVA": 166.75, "Rate": 200.0, "%I": 84.99, "Loading": "80<%I<85"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 111.66, "Branch MVA": 116.15, "Rate": 200.0, "%I": 59.2, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 111.66, "Branch MVA": 116.15, "Rate": 200.0, "%I": 59.2, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -693.37, "Branch MVA": 719.4, "Rate": 1200.0, "%I": 61.52, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 371.63, "Branch MVA": 443.13, "Rate": 600.0, "%I": 76.92, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -110.94, "Branch MVA": 115.77, "Rate": 200.0, "%I": 60.29, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -110.94, "Branch MVA": 115.77, "Rate": 200.0, "%I": 60.29, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 105.49, "Branch MVA": 115.12, "Rate": 250.0, "%I": 44.75, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 105.49, "Branch MVA": 115.12, "Rate": 250.0, "%I": 44.75, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 48.6, "Branch MVA": 50.42, "Rate": 1200.0, "%I": 4.09, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -105.49, "Branch MVA": 114.72, "Rate": 250.0, "%I": 44.75, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -105.49, "Branch MVA": 114.72, "Rate": 250.0, "%I": 44.75, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 105.49, "Branch MVA": 114.72, "Rate": 300.0, "%I": 37.29, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 105.49, "Branch MVA": 114.72, "Rate": 300.0, "%I": 37.29, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -140.62, "Branch MVA": 174.64, "Rate": 1200.0, "%I": 14.34, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -48.44, "Branch MVA": 52.98, "Rate": 1200.0, "%I": 4.35, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -104.71, "Branch MVA": 114.89, "Rate": 300.0, "%I": 38.51, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -104.71, "Branch MVA": 114.89, "Rate": 300.0, "%I": 38.51, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -85.69, "Branch MVA": 87.34, "Rate": 300.0, "%I": 29.28, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 138.47, "Branch MVA": 147.98, "Rate": 300.0, "%I": 49.61, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 138.47, "Branch MVA": 147.98, "Rate": 300.0, "%I": 49.61, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 100.04, "Branch MVA": 106.53, "Rate": 300.0, "%I": 35.71, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -46.36, "Branch MVA": 51.27, "Rate": 300.0, "%I": 17.24, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 85.96, "Branch MVA": 88.6, "Rate": 300.0, "%I": 29.79, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -137.79, "Branch MVA": 147.42, "Rate": 300.0, "%I": 50.31, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -137.79, "Branch MVA": 147.42, "Rate": 300.0, "%I": 50.31, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 61.49, "Branch MVA": 66.18, "Rate": 300.0, "%I": 22.58, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 36.53, "Branch MVA": 69.62, "Rate": 400.0, "%I": 17.98, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -99.32, "Branch MVA": 107.91, "Rate": 300.0, "%I": 37.16, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -61.34, "Branch MVA": 67.84, "Rate": 300.0, "%I": 23.36, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 39.88, "Branch MVA": 39.89, "Rate": 120.0, "%I": 33.26, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -39.61, "Branch MVA": 39.65, "Rate": 120.0, "%I": 33.29, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 471.17, "Branch MVA": 508.02, "Rate": 1200.0, "%I": 41.79, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 471.17, "Branch MVA": 508.02, "Rate": 1200.0, "%I": 41.79, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 492.69, "Branch MVA": 556.06, "Rate": 1200.0, "%I": 45.74, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -465.54, "Branch MVA": 471.57, "Rate": 1200.0, "%I": 38.22, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -465.54, "Branch MVA": 471.57, "Rate": 1200.0, "%I": 38.22, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 61.18, "Branch MVA": 75.67, "Rate": 1200.0, "%I": 6.13, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 150.86, "Branch MVA": 211.77, "Rate": 1200.0, "%I": 17.16, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 185.04, "Branch MVA": 193.82, "Rate": 300.0, "%I": 64.17, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 154.2, "Branch MVA": 160.54, "Rate": 300.0, "%I": 53.15, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 154.2, "Branch MVA": 160.54, "Rate": 300.0, "%I": 53.15, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 30.77, "Branch MVA": 35.71, "Rate": 300.0, "%I": 11.82, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -183.16, "Branch MVA": 190.0, "Rate": 300.0, "%I": 65.1, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -152.63, "Branch MVA": 159.2, "Rate": 300.0, "%I": 54.55, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -152.63, "Branch MVA": 159.2, "Rate": 300.0, "%I": 54.55, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -148.51, "Branch MVA": 156.68, "Rate": 200.0, "%I": 80.52, "Loading": "80<%I<85"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -305.55, "Branch MVA": 354.7, "Rate": 600.0, "%I": 60.76, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -31.75, "Branch MVA": 88.03, "Rate": 400.0, "%I": 22.62, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -489.95, "Branch MVA": 519.4, "Rate": 1200.0, "%I": 41.62, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 610.11, "Branch MVA": 610.61, "Rate": 1200.0, "%I": 48.93, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 677.7, "Branch MVA": 678.36, "Rate": 1200.0, "%I": 54.36, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -61.08, "Branch MVA": 155.34, "Rate": 1200.0, "%I": 12.71, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -603.1, "Branch MVA": 611.25, "Rate": 1200.0, "%I": 50.01, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 149.52, "Branch MVA": 157.79, "Rate": 200.0, "%I": 78.95, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 110.75, "Branch MVA": 114.56, "Rate": 200.0, "%I": 57.32, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 110.75, "Branch MVA": 114.56, "Rate": 200.0, "%I": 57.32, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -664.2, "Branch MVA": 681.62, "Rate": 1200.0, "%I": 57.3, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 305.99, "Branch MVA": 352.96, "Rate": 600.0, "%I": 60.03, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -110.08, "Branch MVA": 114.39, "Rate": 200.0, "%I": 58.36, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -110.08, "Branch MVA": 114.39, "Rate": 200.0, "%I": 58.36, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 75.95, "Branch MVA": 81.29, "Rate": 250.0, "%I": 31.45, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 75.95, "Branch MVA": 81.29, "Rate": 250.0, "%I": 31.45, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 25.41, "Branch MVA": 25.41, "Rate": 1200.0, "%I": 2.05, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -75.95, "Branch MVA": 81.12, "Rate": 250.0, "%I": 31.45, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -75.95, "Branch MVA": 81.12, "Rate": 250.0, "%I": 31.45, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 75.95, "Branch MVA": 81.12, "Rate": 300.0, "%I": 26.21, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 75.95, "Branch MVA": 81.12, "Rate": 300.0, "%I": 26.21, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -150.21, "Branch MVA": 185.91, "Rate": 1200.0, "%I": 15.05, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -25.37, "Branch MVA": 27.13, "Rate": 1200.0, "%I": 2.2, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -75.56, "Branch MVA": 83.02, "Rate": 300.0, "%I": 27.38, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -75.56, "Branch MVA": 83.02, "Rate": 300.0, "%I": 27.38, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -104.06, "Branch MVA": 105.41, "Rate": 300.0, "%I": 34.77, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 123.17, "Branch MVA": 130.64, "Rate": 300.0, "%I": 43.09, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 123.17, "Branch MVA": 130.64, "Rate": 300.0, "%I": 43.09, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 86.88, "Branch MVA": 91.39, "Rate": 300.0, "%I": 30.15, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -30.76, "Branch MVA": 34.32, "Rate": 300.0, "%I": 11.34, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 104.44, "Branch MVA": 106.47, "Rate": 300.0, "%I": 35.19, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -122.66, "Branch MVA": 130.77, "Rate": 300.0, "%I": 43.77, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -122.66, "Branch MVA": 130.77, "Rate": 300.0, "%I": 43.77, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 50.48, "Branch MVA": 53.45, "Rate": 300.0, "%I": 17.89, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 31.91, "Branch MVA": 63.19, "Rate": 400.0, "%I": 15.97, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -86.37, "Branch MVA": 93.6, "Rate": 300.0, "%I": 31.54, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -50.39, "Branch MVA": 55.28, "Rate": 300.0, "%I": 18.63, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 74.61, "Branch MVA": 74.68, "Rate": 120.0, "%I": 61.12, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -73.69, "Branch MVA": 73.7, "Rate": 120.0, "%I": 61.05, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 487.4, "Branch MVA": 520.49, "Rate": 1200.0, "%I": 42.86, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 487.4, "Branch MVA": 520.49, "Rate": 1200.0, "%I": 42.86, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 526.2, "Branch MVA": 588.77, "Rate": 1200.0, "%I": 48.48, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -481.37, "Branch MVA": 487.01, "Rate": 1200.0, "%I": 39.58, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -481.37, "Branch MVA": 487.01, "Rate": 1200.0, "%I": 39.58, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 67.89, "Branch MVA": 78.13, "Rate": 1200.0, "%I": 6.35, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 150.61, "Branch MVA": 210.9, "Rate": 1200.0, "%I": 17.14, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 190.66, "Branch MVA": 198.58, "Rate": 300.0, "%I": 65.94, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 158.89, "Branch MVA": 164.57, "Rate": 300.0, "%I": 54.65, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 158.89, "Branch MVA": 164.57, "Rate": 300.0, "%I": 54.65, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 30.27, "Branch MVA": 34.88, "Rate": 300.0, "%I": 11.58, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -188.68, "Branch MVA": 194.53, "Rate": 300.0, "%I": 66.8, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -157.23, "Branch MVA": 162.91, "Rate": 300.0, "%I": 55.94, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -157.23, "Branch MVA": 162.91, "Rate": 300.0, "%I": 55.94, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -152.26, "Branch MVA": 159.87, "Rate": 200.0, "%I": 82.34, "Loading": "80<%I<85"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -341.6, "Branch MVA": 417.11, "Rate": 600.0, "%I": 71.62, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -30.75, "Branch MVA": 81.68, "Rate": 400.0, "%I": 21.04, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -523.1, "Branch MVA": 554.63, "Rate": 1200.0, "%I": 44.44, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 625.49, "Branch MVA": 625.64, "Rate": 1200.0, "%I": 50.13, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 695.48, "Branch MVA": 696.26, "Rate": 1200.0, "%I": 55.79, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -67.79, "Branch MVA": 152.38, "Rate": 1200.0, "%I": 12.5, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -618.09, "Branch MVA": 626.99, "Rate": 1200.0, "%I": 51.42, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 153.33, "Branch MVA": 161.18, "Rate": 200.0, "%I": 80.83, "Loading": "80<%I<85"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 111.64, "Branch MVA": 114.18, "Rate": 200.0, "%I": 57.26, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 111.64, "Branch MVA": 114.18, "Rate": 200.0, "%I": 57.26, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -681.28, "Branch MVA": 697.37, "Rate": 1200.0, "%I": 58.64, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 342.2, "Branch MVA": 416.18, "Rate": 600.0, "%I": 70.78, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -110.98, "Branch MVA": 113.93, "Rate": 200.0, "%I": 58.13, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -110.98, "Branch MVA": 113.93, "Rate": 200.0, "%I": 58.13, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 85.8, "Branch MVA": 91.68, "Rate": 250.0, "%I": 35.51, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 85.8, "Branch MVA": 91.68, "Rate": 250.0, "%I": 35.51, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 32.63, "Branch MVA": 32.75, "Rate": 1200.0, "%I": 2.64, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -85.8, "Branch MVA": 91.46, "Rate": 250.0, "%I": 35.51, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -85.8, "Branch MVA": 91.46, "Rate": 250.0, "%I": 35.51, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 85.81, "Branch MVA": 91.46, "Rate": 300.0, "%I": 29.59, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 85.81, "Branch MVA": 91.46, "Rate": 300.0, "%I": 29.59, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -149.95, "Branch MVA": 185.37, "Rate": 1200.0, "%I": 15.05, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -32.57, "Branch MVA": 34.63, "Rate": 1200.0, "%I": 2.81, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -85.31, "Branch MVA": 92.83, "Rate": 300.0, "%I": 30.72, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -85.31, "Branch MVA": 92.83, "Rate": 300.0, "%I": 30.72, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -103.55, "Branch MVA": 104.81, "Rate": 300.0, "%I": 34.69, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 130.58, "Branch MVA": 138.2, "Rate": 300.0, "%I": 45.74, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 130.58, "Branch MVA": 138.2, "Rate": 300.0, "%I": 45.74, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 92.64, "Branch MVA": 96.91, "Rate": 300.0, "%I": 32.07, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -30.26, "Branch MVA": 33.53, "Rate": 300.0, "%I": 11.11, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 103.93, "Branch MVA": 105.84, "Rate": 300.0, "%I": 35.09, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -130.01, "Branch MVA": 138.06, "Rate": 300.0, "%I": 46.4, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -130.01, "Branch MVA": 138.06, "Rate": 300.0, "%I": 46.4, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 54.48, "Branch MVA": 56.74, "Rate": 300.0, "%I": 19.07, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 30.89, "Branch MVA": 57.14, "Rate": 400.0, "%I": 14.49, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -92.06, "Branch MVA": 98.69, "Rate": 300.0, "%I": 33.38, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -54.38, "Branch MVA": 58.24, "Rate": 300.0, "%I": 19.7, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 74.6, "Branch MVA": 74.68, "Rate": 120.0, "%I": 61.31, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -73.69, "Branch MVA": 73.69, "Rate": 120.0, "%I": 61.24, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 499.11, "Branch MVA": 522.81, "Rate": 1200.0, "%I": 43.16, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 499.11, "Branch MVA": 522.81, "Rate": 1200.0, "%I": 43.16, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 554.47, "Branch MVA": 621.71, "Rate": 1200.0, "%I": 51.33, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -492.74, "Branch MVA": 500.74, "Rate": 1200.0, "%I": 41.24, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -492.74, "Branch MVA": 500.74, "Rate": 1200.0, "%I": 41.24, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 70.48, "Branch MVA": 78.58, "Rate": 1200.0, "%I": 6.47, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 151.58, "Branch MVA": 211.68, "Rate": 1200.0, "%I": 17.43, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 194.64, "Branch MVA": 205.85, "Rate": 300.0, "%I": 69.4, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 162.2, "Branch MVA": 170.51, "Rate": 300.0, "%I": 57.48, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 162.2, "Branch MVA": 170.51, "Rate": 300.0, "%I": 57.48, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 30.27, "Branch MVA": 36.93, "Rate": 300.0, "%I": 12.45, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -192.44, "Branch MVA": 200.59, "Rate": 300.0, "%I": 70.38, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -160.37, "Branch MVA": 168.03, "Rate": 300.0, "%I": 58.96, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -160.37, "Branch MVA": 168.03, "Rate": 300.0, "%I": 58.96, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -154.95, "Branch MVA": 165.11, "Rate": 200.0, "%I": 86.9, "Loading": "85<%I<90"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -371.83, "Branch MVA": 444.13, "Rate": 600.0, "%I": 77.92, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -30.61, "Branch MVA": 91.55, "Rate": 400.0, "%I": 24.09, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -550.97, "Branch MVA": 588.79, "Rate": 1200.0, "%I": 47.18, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 639.72, "Branch MVA": 641.06, "Rate": 1200.0, "%I": 51.37, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 709.19, "Branch MVA": 715.23, "Rate": 1200.0, "%I": 57.31, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -70.39, "Branch MVA": 147.85, "Rate": 1200.0, "%I": 12.28, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -631.74, "Branch MVA": 649.42, "Rate": 1200.0, "%I": 53.95, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 156.14, "Branch MVA": 167.12, "Rate": 200.0, "%I": 85.21, "Loading": "85<%I<90"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 111.88, "Branch MVA": 116.39, "Rate": 200.0, "%I": 59.34, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 111.88, "Branch MVA": 116.39, "Rate": 200.0, "%I": 59.34, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -693.8, "Branch MVA": 720.04, "Rate": 1200.0, "%I": 61.6, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 372.54, "Branch MVA": 444.18, "Rate": 600.0, "%I": 77.14, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -111.16, "Branch MVA": 116.0, "Rate": 200.0, "%I": 60.44, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -111.16, "Branch MVA": 116.0, "Rate": 200.0, "%I": 60.44, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 93.74, "Branch MVA": 104.83, "Rate": 250.0, "%I": 40.76, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 93.74, "Branch MVA": 104.83, "Rate": 250.0, "%I": 40.76, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 37.91, "Branch MVA": 40.62, "Rate": 1200.0, "%I": 3.3, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -93.74, "Branch MVA": 104.46, "Rate": 250.0, "%I": 40.76, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -93.74, "Branch MVA": 104.46, "Rate": 250.0, "%I": 40.76, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 93.74, "Branch MVA": 104.46, "Rate": 300.0, "%I": 33.97, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 93.74, "Branch MVA": 104.46, "Rate": 300.0, "%I": 33.97, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -150.89, "Branch MVA": 182.13, "Rate": 1200.0, "%I": 14.96, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -37.8, "Branch MVA": 44.27, "Rate": 1200.0, "%I": 3.64, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -93.09, "Branch MVA": 105.4, "Rate": 300.0, "%I": 35.35, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -93.09, "Branch MVA": 105.4, "Rate": 300.0, "%I": 35.35, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -103.49, "Branch MVA": 105.56, "Rate": 300.0, "%I": 35.4, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 136.81, "Branch MVA": 146.47, "Rate": 300.0, "%I": 49.12, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 136.81, "Branch MVA": 146.47, "Rate": 300.0, "%I": 49.12, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 97.54, "Branch MVA": 104.26, "Rate": 300.0, "%I": 34.96, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -30.25, "Branch MVA": 35.4, "Rate": 300.0, "%I": 11.91, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 103.89, "Branch MVA": 106.69, "Rate": 300.0, "%I": 35.89, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -136.15, "Branch MVA": 145.97, "Rate": 300.0, "%I": 49.83, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -136.15, "Branch MVA": 145.97, "Rate": 300.0, "%I": 49.83, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 58.21, "Branch MVA": 63.31, "Rate": 300.0, "%I": 21.61, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 30.8, "Branch MVA": 67.63, "Rate": 400.0, "%I": 17.47, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -96.85, "Branch MVA": 105.82, "Rate": 300.0, "%I": 36.45, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -58.08, "Branch MVA": 65.14, "Rate": 300.0, "%I": 22.44, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 74.59, "Branch MVA": 74.67, "Rate": 120.0, "%I": 62.2, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -73.65, "Branch MVA": 73.66, "Rate": 120.0, "%I": 62.13, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 495.46, "Branch MVA": 527.93, "Rate": 1200.0, "%I": 43.45, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 495.46, "Branch MVA": 527.93, "Rate": 1200.0, "%I": 43.45, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 446.0, "Branch MVA": 517.42, "Rate": 1200.0, "%I": 42.59, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -489.23, "Branch MVA": 494.38, "Rate": 1200.0, "%I": 40.15, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -489.23, "Branch MVA": 494.38, "Rate": 1200.0, "%I": 40.15, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 48.03, "Branch MVA": 66.27, "Rate": 1200.0, "%I": 5.38, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 138.04, "Branch MVA": 203.63, "Rate": 1200.0, "%I": 16.54, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 198.02, "Branch MVA": 205.43, "Rate": 300.0, "%I": 68.13, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 165.01, "Branch MVA": 170.32, "Rate": 300.0, "%I": 56.48, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 165.01, "Branch MVA": 170.32, "Rate": 300.0, "%I": 56.48, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 69.52, "Branch MVA": 73.39, "Rate": 300.0, "%I": 24.34, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -195.9, "Branch MVA": 201.09, "Rate": 300.0, "%I": 68.94, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -163.25, "Branch MVA": 168.32, "Rate": 300.0, "%I": 57.7, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -163.25, "Branch MVA": 168.32, "Rate": 300.0, "%I": 57.7, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -163.84, "Branch MVA": 169.85, "Rate": 200.0, "%I": 87.34, "Loading": "85<%I<90"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -230.16, "Branch MVA": 307.79, "Rate": 600.0, "%I": 52.76, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -57.82, "Branch MVA": 95.85, "Rate": 400.0, "%I": 24.64, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -443.66, "Branch MVA": 475.45, "Rate": 1200.0, "%I": 38.1, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 679.99, "Branch MVA": 680.07, "Rate": 1200.0, "%I": 54.49, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 760.4, "Branch MVA": 761.72, "Rate": 1200.0, "%I": 61.04, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -47.94, "Branch MVA": 151.44, "Rate": 1200.0, "%I": 12.42, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -671.26, "Branch MVA": 677.54, "Rate": 1200.0, "%I": 55.55, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 165.05, "Branch MVA": 171.64, "Rate": 200.0, "%I": 86.01, "Loading": "85<%I<90"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 130.43, "Branch MVA": 132.72, "Rate": 200.0, "%I": 66.51, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 130.43, "Branch MVA": 132.72, "Rate": 200.0, "%I": 66.51, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -743.47, "Branch MVA": 755.28, "Rate": 1200.0, "%I": 63.6, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 230.49, "Branch MVA": 304.54, "Rate": 600.0, "%I": 51.79, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -129.53, "Branch MVA": 131.8, "Rate": 200.0, "%I": 67.24, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -129.53, "Branch MVA": 131.8, "Rate": 200.0, "%I": 67.24, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 102.27, "Branch MVA": 106.37, "Rate": 250.0, "%I": 41.17, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 102.27, "Branch MVA": 106.37, "Rate": 250.0, "%I": 41.17, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 47.27, "Branch MVA": 47.28, "Rate": 1200.0, "%I": 3.81, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -102.27, "Branch MVA": 106.14, "Rate": 250.0, "%I": 41.17, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -102.27, "Branch MVA": 106.14, "Rate": 250.0, "%I": 41.17, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 102.27, "Branch MVA": 106.14, "Rate": 300.0, "%I": 34.31, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 102.27, "Branch MVA": 106.14, "Rate": 300.0, "%I": 34.31, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -137.49, "Branch MVA": 175.14, "Rate": 1200.0, "%I": 14.2, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -47.15, "Branch MVA": 47.96, "Rate": 1200.0, "%I": 3.89, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -101.62, "Branch MVA": 106.51, "Rate": 300.0, "%I": 35.18, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -101.62, "Branch MVA": 106.51, "Rate": 300.0, "%I": 35.18, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -69.3, "Branch MVA": 70.4, "Rate": 300.0, "%I": 23.25, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 130.69, "Branch MVA": 137.52, "Rate": 300.0, "%I": 45.42, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 130.69, "Branch MVA": 137.52, "Rate": 300.0, "%I": 45.42, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 98.24, "Branch MVA": 101.89, "Rate": 300.0, "%I": 33.65, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -69.47, "Branch MVA": 72.61, "Rate": 300.0, "%I": 24.03, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 69.47, "Branch MVA": 71.78, "Rate": 300.0, "%I": 23.76, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -130.12, "Branch MVA": 137.4, "Rate": 300.0, "%I": 46.05, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -130.12, "Branch MVA": 137.4, "Rate": 300.0, "%I": 46.05, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 65.42, "Branch MVA": 67.14, "Rate": 300.0, "%I": 22.5, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 58.02, "Branch MVA": 76.14, "Rate": 400.0, "%I": 19.26, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -97.6, "Branch MVA": 103.26, "Rate": 300.0, "%I": 34.84, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -65.28, "Branch MVA": 68.23, "Rate": 300.0, "%I": 23.02, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch MVA": 0.0, "Rate": 120.0, "%I": 0.0, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch MVA": 3.06, "Rate": 120.0, "%I": 2.52, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 511.09, "Branch MVA": 537.97, "Rate": 1200.0, "%I": 44.35, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 511.09, "Branch MVA": 537.97, "Rate": 1200.0, "%I": 44.35, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 479.58, "Branch MVA": 551.73, "Rate": 1200.0, "%I": 45.49, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -504.43, "Branch MVA": 509.99, "Rate": 1200.0, "%I": 41.69, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -504.43, "Branch MVA": 509.99, "Rate": 1200.0, "%I": 41.69, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 53.77, "Branch MVA": 67.0, "Rate": 1200.0, "%I": 5.48, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 138.17, "Branch MVA": 203.15, "Rate": 1200.0, "%I": 16.61, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 203.33, "Branch MVA": 211.08, "Rate": 300.0, "%I": 70.5, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 169.44, "Branch MVA": 175.04, "Rate": 300.0, "%I": 58.46, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 169.44, "Branch MVA": 175.04, "Rate": 300.0, "%I": 58.46, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 69.18, "Branch MVA": 73.28, "Rate": 300.0, "%I": 24.47, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -201.07, "Branch MVA": 206.24, "Rate": 300.0, "%I": 71.3, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -167.56, "Branch MVA": 172.58, "Rate": 300.0, "%I": 59.67, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -167.56, "Branch MVA": 172.58, "Rate": 300.0, "%I": 59.67, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -167.38, "Branch MVA": 173.7, "Rate": 200.0, "%I": 90.08, "Loading": "90<%I<95"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -267.41, "Branch MVA": 366.34, "Rate": 600.0, "%I": 63.33, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -56.77, "Branch MVA": 93.99, "Rate": 400.0, "%I": 24.37, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -476.89, "Branch MVA": 512.21, "Rate": 1200.0, "%I": 41.04, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 695.76, "Branch MVA": 695.94, "Rate": 1200.0, "%I": 55.76, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 777.89, "Branch MVA": 780.72, "Rate": 1200.0, "%I": 62.56, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -53.68, "Branch MVA": 146.94, "Rate": 1200.0, "%I": 12.12, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -686.53, "Branch MVA": 695.39, "Rate": 1200.0, "%I": 57.36, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 168.66, "Branch MVA": 175.83, "Rate": 200.0, "%I": 88.74, "Loading": "85<%I<90"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 131.05, "Branch MVA": 133.07, "Rate": 200.0, "%I": 67.16, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 131.05, "Branch MVA": 133.07, "Rate": 200.0, "%I": 67.16, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -759.98, "Branch MVA": 773.42, "Rate": 1200.0, "%I": 65.5, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 267.88, "Branch MVA": 364.15, "Rate": 600.0, "%I": 62.34, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -130.14, "Branch MVA": 132.08, "Rate": 200.0, "%I": 67.83, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -130.14, "Branch MVA": 132.08, "Rate": 200.0, "%I": 67.83, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 112.05, "Branch MVA": 117.86, "Rate": 250.0, "%I": 45.71, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 112.05, "Branch MVA": 117.86, "Rate": 250.0, "%I": 45.71, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 54.27, "Branch MVA": 54.61, "Rate": 1200.0, "%I": 4.42, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -112.05, "Branch MVA": 117.54, "Rate": 250.0, "%I": 45.71, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -112.05, "Branch MVA": 117.54, "Rate": 250.0, "%I": 45.71, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 112.05, "Branch MVA": 117.54, "Rate": 300.0, "%I": 38.09, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 112.05, "Branch MVA": 117.54, "Rate": 300.0, "%I": 38.09, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -137.61, "Branch MVA": 173.65, "Rate": 1200.0, "%I": 14.16, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -54.1, "Branch MVA": 55.87, "Rate": 1200.0, "%I": 4.56, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -111.24, "Branch MVA": 117.42, "Rate": 300.0, "%I": 39.04, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -111.24, "Branch MVA": 117.42, "Rate": 300.0, "%I": 39.04, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -68.95, "Branch MVA": 70.22, "Rate": 300.0, "%I": 23.35, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 138.12, "Branch MVA": 145.68, "Rate": 300.0, "%I": 48.44, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 138.12, "Branch MVA": 145.68, "Rate": 300.0, "%I": 48.44, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 103.98, "Branch MVA": 108.16, "Rate": 300.0, "%I": 35.96, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -69.12, "Branch MVA": 72.48, "Rate": 300.0, "%I": 24.16, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 69.12, "Branch MVA": 71.63, "Rate": 300.0, "%I": 23.88, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -137.48, "Branch MVA": 145.26, "Rate": 300.0, "%I": 49.08, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -137.48, "Branch MVA": 145.26, "Rate": 300.0, "%I": 49.08, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 69.43, "Branch MVA": 71.4, "Rate": 300.0, "%I": 24.12, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 56.98, "Branch MVA": 74.63, "Rate": 400.0, "%I": 19.04, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -103.26, "Branch MVA": 109.2, "Rate": 300.0, "%I": 37.16, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -69.27, "Branch MVA": 72.42, "Rate": 300.0, "%I": 24.64, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch MVA": 0.0, "Rate": 120.0, "%I": 0.0, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch MVA": 3.02, "Rate": 120.0, "%I": 2.51, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 523.01, "Branch MVA": 541.01, "Rate": 1200.0, "%I": 44.74, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 523.01, "Branch MVA": 541.01, "Rate": 1200.0, "%I": 44.74, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 508.97, "Branch MVA": 586.56, "Rate": 1200.0, "%I": 48.5, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -515.97, "Branch MVA": 524.02, "Rate": 1200.0, "%I": 43.46, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -515.97, "Branch MVA": 524.02, "Rate": 1200.0, "%I": 43.46, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 56.39, "Branch MVA": 66.86, "Rate": 1200.0, "%I": 5.54, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 139.15, "Branch MVA": 203.94, "Rate": 1200.0, "%I": 16.91, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 207.47, "Branch MVA": 218.67, "Rate": 300.0, "%I": 74.26, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 172.89, "Branch MVA": 181.24, "Rate": 300.0, "%I": 61.55, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 172.89, "Branch MVA": 181.24, "Rate": 300.0, "%I": 61.55, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 69.06, "Branch MVA": 74.72, "Rate": 300.0, "%I": 25.38, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -204.95, "Branch MVA": 212.38, "Rate": 300.0, "%I": 75.19, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -170.79, "Branch MVA": 177.78, "Rate": 300.0, "%I": 62.94, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -170.79, "Branch MVA": 177.78, "Rate": 300.0, "%I": 62.94, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -170.1, "Branch MVA": 178.84, "Rate": 200.0, "%I": 94.97, "Loading": "90<%I<95"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -297.05, "Branch MVA": 389.54, "Rate": 600.0, "%I": 68.96, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -56.89, "Branch MVA": 103.46, "Rate": 400.0, "%I": 27.47, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -505.89, "Branch MVA": 548.45, "Rate": 1200.0, "%I": 43.95, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 710.41, "Branch MVA": 714.53, "Rate": 1200.0, "%I": 57.25, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 792.24, "Branch MVA": 803.25, "Rate": 1200.0, "%I": 64.36, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -56.31, "Branch MVA": 141.67, "Rate": 1200.0, "%I": 11.85, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -700.45, "Branch MVA": 718.36, "Rate": 1200.0, "%I": 60.1, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 171.52, "Branch MVA": 181.81, "Rate": 200.0, "%I": 93.44, "Loading": "90<%I<95"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 131.41, "Branch MVA": 135.25, "Rate": 200.0, "%I": 69.51, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 131.41, "Branch MVA": 135.25, "Rate": 200.0, "%I": 69.51, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -772.84, "Branch MVA": 795.93, "Rate": 1200.0, "%I": 68.7, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 297.61, "Branch MVA": 388.4, "Rate": 600.0, "%I": 68.04, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -130.43, "Branch MVA": 133.97, "Rate": 200.0, "%I": 70.41, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -130.43, "Branch MVA": 133.97, "Rate": 200.0, "%I": 70.41, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 120.18, "Branch MVA": 131.16, "Rate": 250.0, "%I": 51.09, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 120.18, "Branch MVA": 131.16, "Rate": 250.0, "%I": 51.09, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 59.65, "Branch MVA": 62.57, "Rate": 1200.0, "%I": 5.09, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -120.18, "Branch MVA": 130.64, "Rate": 250.0, "%I": 51.09, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -120.18, "Branch MVA": 130.64, "Rate": 250.0, "%I": 51.09, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 120.18, "Branch MVA": 130.64, "Rate": 300.0, "%I": 42.58, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 120.18, "Branch MVA": 130.64, "Rate": 300.0, "%I": 42.58, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -138.56, "Branch MVA": 169.89, "Rate": 1200.0, "%I": 14.04, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -59.42, "Branch MVA": 64.88, "Rate": 1200.0, "%I": 5.36, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -119.17, "Branch MVA": 129.73, "Rate": 300.0, "%I": 43.76, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -119.17, "Branch MVA": 129.73, "Rate": 300.0, "%I": 43.76, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -68.82, "Branch MVA": 71.18, "Rate": 300.0, "%I": 24.01, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 144.45, "Branch MVA": 154.15, "Rate": 300.0, "%I": 52.0, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 144.45, "Branch MVA": 154.15, "Rate": 300.0, "%I": 52.0, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 109.01, "Branch MVA": 115.7, "Rate": 300.0, "%I": 39.03, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -69.0, "Branch MVA": 73.85, "Rate": 300.0, "%I": 25.01, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 69.0, "Branch MVA": 72.87, "Rate": 300.0, "%I": 24.68, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -143.71, "Branch MVA": 153.31, "Rate": 300.0, "%I": 52.69, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -143.71, "Branch MVA": 153.31, "Rate": 300.0, "%I": 52.69, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 73.32, "Branch MVA": 77.96, "Rate": 300.0, "%I": 26.79, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 57.15, "Branch MVA": 83.89, "Rate": 400.0, "%I": 21.84, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -108.16, "Branch MVA": 116.42, "Rate": 300.0, "%I": 40.41, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -73.12, "Branch MVA": 79.2, "Rate": 300.0, "%I": 27.49, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch MVA": 0.0, "Rate": 120.0, "%I": 0.0, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch MVA": 2.92, "Rate": 120.0, "%I": 2.47, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 495.36, "Branch MVA": 527.93, "Rate": 1200.0, "%I": 43.45, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 495.36, "Branch MVA": 527.93, "Rate": 1200.0, "%I": 43.45, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 446.29, "Branch MVA": 517.6, "Rate": 1200.0, "%I": 42.6, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -489.14, "Branch MVA": 494.26, "Rate": 1200.0, "%I": 40.14, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -489.14, "Branch MVA": 494.26, "Rate": 1200.0, "%I": 40.14, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 48.97, "Branch MVA": 67.35, "Rate": 1200.0, "%I": 5.47, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 150.06, "Branch MVA": 212.47, "Rate": 1200.0, "%I": 17.25, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 200.1, "Branch MVA": 207.48, "Rate": 300.0, "%I": 68.8, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 166.75, "Branch MVA": 172.04, "Rate": 300.0, "%I": 57.05, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 166.75, "Branch MVA": 172.04, "Rate": 300.0, "%I": 57.05, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 50.82, "Branch MVA": 55.82, "Rate": 300.0, "%I": 18.51, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -197.94, "Branch MVA": 203.03, "Rate": 300.0, "%I": 69.6, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -164.95, "Branch MVA": 169.92, "Rate": 300.0, "%I": 58.25, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -164.95, "Branch MVA": 169.92, "Rate": 300.0, "%I": 58.25, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -164.2, "Branch MVA": 170.19, "Rate": 200.0, "%I": 87.51, "Loading": "85<%I<90"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -231.05, "Branch MVA": 307.91, "Rate": 600.0, "%I": 52.78, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -51.14, "Branch MVA": 93.14, "Rate": 400.0, "%I": 23.95, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -443.96, "Branch MVA": 475.68, "Rate": 1200.0, "%I": 38.12, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 679.9, "Branch MVA": 679.99, "Rate": 1200.0, "%I": 54.49, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 760.79, "Branch MVA": 762.11, "Rate": 1200.0, "%I": 61.07, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -48.88, "Branch MVA": 152.28, "Rate": 1200.0, "%I": 12.48, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -671.18, "Branch MVA": 677.42, "Rate": 1200.0, "%I": 55.54, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 165.4, "Branch MVA": 171.99, "Rate": 200.0, "%I": 86.19, "Loading": "85<%I<90"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 130.68, "Branch MVA": 132.98, "Rate": 200.0, "%I": 66.64, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 130.68, "Branch MVA": 132.98, "Rate": 200.0, "%I": 66.64, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -743.83, "Branch MVA": 755.62, "Rate": 1200.0, "%I": 63.63, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 231.38, "Branch MVA": 304.68, "Rate": 600.0, "%I": 51.82, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -129.78, "Branch MVA": 132.05, "Rate": 200.0, "%I": 67.37, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -129.78, "Branch MVA": 132.05, "Rate": 200.0, "%I": 67.37, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 88.55, "Branch MVA": 93.36, "Rate": 250.0, "%I": 36.13, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 88.55, "Branch MVA": 93.36, "Rate": 250.0, "%I": 36.13, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 34.84, "Branch MVA": 34.86, "Rate": 1200.0, "%I": 2.81, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -88.55, "Branch MVA": 93.16, "Rate": 250.0, "%I": 36.13, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -88.55, "Branch MVA": 93.16, "Rate": 250.0, "%I": 36.13, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 88.55, "Branch MVA": 93.16, "Rate": 300.0, "%I": 30.11, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 88.55, "Branch MVA": 93.16, "Rate": 300.0, "%I": 30.11, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -149.41, "Branch MVA": 183.69, "Rate": 1200.0, "%I": 14.89, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -34.77, "Branch MVA": 36.22, "Rate": 1200.0, "%I": 2.94, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -88.04, "Branch MVA": 94.29, "Rate": 300.0, "%I": 31.14, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -88.04, "Branch MVA": 94.29, "Rate": 300.0, "%I": 31.14, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -90.12, "Branch MVA": 91.39, "Rate": 300.0, "%I": 30.18, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 128.76, "Branch MVA": 135.74, "Rate": 300.0, "%I": 44.82, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 128.76, "Branch MVA": 135.74, "Rate": 300.0, "%I": 44.82, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 95.32, "Branch MVA": 99.16, "Rate": 300.0, "%I": 32.75, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -50.79, "Branch MVA": 54.74, "Rate": 300.0, "%I": 18.11, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 90.41, "Branch MVA": 92.55, "Rate": 300.0, "%I": 30.63, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -128.21, "Branch MVA": 135.68, "Rate": 300.0, "%I": 45.47, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -128.21, "Branch MVA": 135.68, "Rate": 300.0, "%I": 45.47, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 61.59, "Branch MVA": 63.56, "Rate": 300.0, "%I": 21.3, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 51.33, "Branch MVA": 72.06, "Rate": 400.0, "%I": 18.23, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -94.72, "Branch MVA": 100.74, "Rate": 300.0, "%I": 33.98, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -61.46, "Branch MVA": 64.81, "Rate": 300.0, "%I": 21.86, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 39.89, "Branch MVA": 39.9, "Rate": 120.0, "%I": 32.75, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -39.62, "Branch MVA": 39.67, "Rate": 120.0, "%I": 32.78, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 511.04, "Branch MVA": 538.08, "Rate": 1200.0, "%I": 44.36, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 511.04, "Branch MVA": 538.08, "Rate": 1200.0, "%I": 44.36, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 479.92, "Branch MVA": 551.89, "Rate": 1200.0, "%I": 45.5, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -504.39, "Branch MVA": 509.9, "Rate": 1200.0, "%I": 41.67, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -504.39, "Branch MVA": 509.9, "Rate": 1200.0, "%I": 41.67, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 54.73, "Branch MVA": 68.13, "Rate": 1200.0, "%I": 5.57, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 150.24, "Branch MVA": 212.1, "Rate": 1200.0, "%I": 17.33, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 205.42, "Branch MVA": 213.11, "Rate": 300.0, "%I": 71.16, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 171.18, "Branch MVA": 176.74, "Rate": 300.0, "%I": 59.01, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 171.18, "Branch MVA": 176.74, "Rate": 300.0, "%I": 59.01, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 50.49, "Branch MVA": 55.8, "Rate": 300.0, "%I": 18.63, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -203.11, "Branch MVA": 208.17, "Rate": 300.0, "%I": 71.95, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -169.26, "Branch MVA": 174.18, "Rate": 300.0, "%I": 60.21, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -169.26, "Branch MVA": 174.18, "Rate": 300.0, "%I": 60.21, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -167.74, "Branch MVA": 174.02, "Rate": 200.0, "%I": 90.23, "Loading": "90<%I<95"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -268.26, "Branch MVA": 366.6, "Rate": 600.0, "%I": 63.36, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -50.1, "Branch MVA": 91.23, "Rate": 400.0, "%I": 23.65, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -477.23, "Branch MVA": 512.44, "Rate": 1200.0, "%I": 41.06, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 695.69, "Branch MVA": 695.85, "Rate": 1200.0, "%I": 55.76, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 778.31, "Branch MVA": 781.1, "Rate": 1200.0, "%I": 62.59, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -54.64, "Branch MVA": 147.88, "Rate": 1200.0, "%I": 12.19, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -686.46, "Branch MVA": 695.22, "Rate": 1200.0, "%I": 57.33, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 169.03, "Branch MVA": 176.16, "Rate": 200.0, "%I": 88.89, "Loading": "85<%I<90"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 131.31, "Branch MVA": 133.32, "Rate": 200.0, "%I": 67.27, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 131.31, "Branch MVA": 133.32, "Rate": 200.0, "%I": 67.27, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -760.38, "Branch MVA": 773.71, "Rate": 1200.0, "%I": 65.52, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 268.73, "Branch MVA": 364.43, "Rate": 600.0, "%I": 62.37, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -130.4, "Branch MVA": 132.33, "Rate": 200.0, "%I": 67.95, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -130.4, "Branch MVA": 132.33, "Rate": 200.0, "%I": 67.95, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 98.3, "Branch MVA": 104.92, "Rate": 250.0, "%I": 40.69, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 98.3, "Branch MVA": 104.92, "Rate": 250.0, "%I": 40.69, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 41.81, "Branch MVA": 42.35, "Rate": 1200.0, "%I": 3.42, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -98.3, "Branch MVA": 104.64, "Rate": 250.0, "%I": 40.69, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -98.3, "Branch MVA": 104.64, "Rate": 250.0, "%I": 40.69, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 98.3, "Branch MVA": 104.64, "Rate": 300.0, "%I": 33.91, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 98.3, "Branch MVA": 104.64, "Rate": 300.0, "%I": 33.91, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -149.57, "Branch MVA": 182.31, "Rate": 1200.0, "%I": 14.86, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -41.7, "Branch MVA": 44.4, "Rate": 1200.0, "%I": 3.62, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -97.66, "Branch MVA": 105.3, "Rate": 300.0, "%I": 35.0, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -97.66, "Branch MVA": 105.3, "Rate": 300.0, "%I": 35.0, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -89.79, "Branch MVA": 91.22, "Rate": 300.0, "%I": 30.32, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 136.19, "Branch MVA": 143.89, "Rate": 300.0, "%I": 47.83, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 136.19, "Branch MVA": 143.89, "Rate": 300.0, "%I": 47.83, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 101.07, "Branch MVA": 105.43, "Rate": 300.0, "%I": 35.04, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -50.46, "Branch MVA": 54.71, "Rate": 300.0, "%I": 18.23, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 90.08, "Branch MVA": 92.4, "Rate": 300.0, "%I": 30.79, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -135.57, "Branch MVA": 143.53, "Rate": 300.0, "%I": 48.48, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -135.57, "Branch MVA": 143.53, "Rate": 300.0, "%I": 48.48, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 65.61, "Branch MVA": 67.82, "Rate": 300.0, "%I": 22.9, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 50.29, "Branch MVA": 70.49, "Rate": 400.0, "%I": 17.98, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -100.39, "Branch MVA": 106.67, "Rate": 300.0, "%I": 36.28, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -65.46, "Branch MVA": 68.99, "Rate": 300.0, "%I": 23.47, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 39.89, "Branch MVA": 39.9, "Rate": 120.0, "%I": 32.97, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -39.62, "Branch MVA": 39.66, "Rate": 120.0, "%I": 33.0, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 522.94, "Branch MVA": 541.08, "Rate": 1200.0, "%I": 44.74, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 522.94, "Branch MVA": 541.08, "Rate": 1200.0, "%I": 44.74, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 509.24, "Branch MVA": 586.64, "Rate": 1200.0, "%I": 48.51, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -515.9, "Branch MVA": 523.89, "Rate": 1200.0, "%I": 43.43, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -515.9, "Branch MVA": 523.89, "Rate": 1200.0, "%I": 43.43, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 57.35, "Branch MVA": 68.01, "Rate": 1200.0, "%I": 5.64, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 151.21, "Branch MVA": 212.94, "Rate": 1200.0, "%I": 17.65, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 209.53, "Branch MVA": 220.65, "Rate": 300.0, "%I": 74.91, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 174.61, "Branch MVA": 182.9, "Rate": 300.0, "%I": 62.09, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 174.61, "Branch MVA": 182.9, "Rate": 300.0, "%I": 62.09, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 50.38, "Branch MVA": 57.69, "Rate": 300.0, "%I": 19.59, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -206.97, "Branch MVA": 214.25, "Rate": 300.0, "%I": 75.83, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -172.48, "Branch MVA": 179.33, "Rate": 300.0, "%I": 63.47, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -172.48, "Branch MVA": 179.33, "Rate": 300.0, "%I": 63.47, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -170.45, "Branch MVA": 179.14, "Rate": 200.0, "%I": 95.11, "Loading": "95<%I<100"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -297.89, "Branch MVA": 389.84, "Rate": 600.0, "%I": 68.99, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -50.3, "Branch MVA": 101.18, "Rate": 400.0, "%I": 26.86, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -506.16, "Branch MVA": 548.59, "Rate": 1200.0, "%I": 43.96, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 710.31, "Branch MVA": 714.33, "Rate": 1200.0, "%I": 57.24, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 792.62, "Branch MVA": 803.53, "Rate": 1200.0, "%I": 64.39, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -57.27, "Branch MVA": 142.66, "Rate": 1200.0, "%I": 11.93, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -700.35, "Branch MVA": 718.11, "Rate": 1200.0, "%I": 60.07, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 171.88, "Branch MVA": 182.12, "Rate": 200.0, "%I": 93.58, "Loading": "90<%I<95"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 131.66, "Branch MVA": 135.48, "Rate": 200.0, "%I": 69.62, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 131.66, "Branch MVA": 135.48, "Rate": 200.0, "%I": 69.62, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -773.21, "Branch MVA": 796.14, "Rate": 1200.0, "%I": 68.7, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 298.45, "Branch MVA": 388.7, "Rate": 600.0, "%I": 68.08, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -130.68, "Branch MVA": 134.2, "Rate": 200.0, "%I": 70.51, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -130.68, "Branch MVA": 134.2, "Rate": 200.0, "%I": 70.51, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 106.45, "Branch MVA": 118.72, "Rate": 250.0, "%I": 46.24, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 106.45, "Branch MVA": 118.72, "Rate": 250.0, "%I": 46.24, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 47.19, "Branch MVA": 51.08, "Rate": 1200.0, "%I": 4.16, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -106.45, "Branch MVA": 118.25, "Rate": 250.0, "%I": 46.24, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -106.45, "Branch MVA": 118.25, "Rate": 250.0, "%I": 46.24, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 106.45, "Branch MVA": 118.25, "Rate": 300.0, "%I": 38.53, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 106.45, "Branch MVA": 118.25, "Rate": 300.0, "%I": 38.53, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -150.52, "Branch MVA": 178.84, "Rate": 1200.0, "%I": 14.77, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -47.03, "Branch MVA": 54.42, "Rate": 1200.0, "%I": 4.5, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -105.62, "Branch MVA": 118.23, "Rate": 300.0, "%I": 39.87, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -105.62, "Branch MVA": 118.23, "Rate": 300.0, "%I": 39.87, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -89.64, "Branch MVA": 92.09, "Rate": 300.0, "%I": 31.06, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 142.54, "Branch MVA": 152.41, "Rate": 300.0, "%I": 51.4, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 142.54, "Branch MVA": 152.41, "Rate": 300.0, "%I": 51.4, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 106.13, "Branch MVA": 113.07, "Rate": 300.0, "%I": 38.13, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -50.35, "Branch MVA": 56.49, "Rate": 300.0, "%I": 19.12, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 89.95, "Branch MVA": 93.43, "Rate": 300.0, "%I": 31.63, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -141.82, "Branch MVA": 151.63, "Rate": 300.0, "%I": 52.09, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -141.82, "Branch MVA": 151.63, "Rate": 300.0, "%I": 52.09, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 69.54, "Branch MVA": 74.6, "Rate": 300.0, "%I": 25.63, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 50.54, "Branch MVA": 80.5, "Rate": 400.0, "%I": 20.95, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -105.31, "Branch MVA": 113.99, "Rate": 300.0, "%I": 39.55, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -69.36, "Branch MVA": 76.01, "Rate": 300.0, "%I": 26.37, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 39.88, "Branch MVA": 39.89, "Rate": 120.0, "%I": 33.5, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -39.61, "Branch MVA": 39.64, "Rate": 120.0, "%I": 33.52, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 495.2, "Branch MVA": 527.7, "Rate": 1200.0, "%I": 43.44, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 495.2, "Branch MVA": 527.7, "Rate": 1200.0, "%I": 43.44, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 446.68, "Branch MVA": 518.01, "Rate": 1200.0, "%I": 42.64, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -488.98, "Branch MVA": 494.14, "Rate": 1200.0, "%I": 40.13, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -488.98, "Branch MVA": 494.14, "Rate": 1200.0, "%I": 40.13, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 49.84, "Branch MVA": 67.59, "Rate": 1200.0, "%I": 5.49, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 160.38, "Branch MVA": 220.12, "Rate": 1200.0, "%I": 17.88, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 201.84, "Branch MVA": 209.05, "Rate": 300.0, "%I": 69.33, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 168.2, "Branch MVA": 173.36, "Rate": 300.0, "%I": 57.5, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 168.2, "Branch MVA": 173.36, "Rate": 300.0, "%I": 57.5, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 34.67, "Branch MVA": 39.88, "Rate": 300.0, "%I": 13.23, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -199.65, "Branch MVA": 204.54, "Rate": 300.0, "%I": 70.12, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -166.38, "Branch MVA": 171.16, "Rate": 300.0, "%I": 58.68, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -166.38, "Branch MVA": 171.16, "Rate": 300.0, "%I": 58.68, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -164.52, "Branch MVA": 170.48, "Rate": 200.0, "%I": 87.67, "Loading": "85<%I<90"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -231.97, "Branch MVA": 309.55, "Rate": 600.0, "%I": 53.06, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -45.33, "Branch MVA": 90.59, "Rate": 400.0, "%I": 23.29, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -444.34, "Branch MVA": 476.12, "Rate": 1200.0, "%I": 38.15, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 679.82, "Branch MVA": 679.9, "Rate": 1200.0, "%I": 54.48, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 761.26, "Branch MVA": 762.58, "Rate": 1200.0, "%I": 61.1, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -49.75, "Branch MVA": 151.99, "Rate": 1200.0, "%I": 12.46, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -671.1, "Branch MVA": 677.39, "Rate": 1200.0, "%I": 55.54, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 165.73, "Branch MVA": 172.29, "Rate": 200.0, "%I": 86.35, "Loading": "85<%I<90"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 130.91, "Branch MVA": 133.18, "Rate": 200.0, "%I": 66.74, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 130.91, "Branch MVA": 133.18, "Rate": 200.0, "%I": 66.74, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -744.28, "Branch MVA": 756.04, "Rate": 1200.0, "%I": 63.67, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 232.3, "Branch MVA": 306.34, "Rate": 600.0, "%I": 52.1, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -130.0, "Branch MVA": 132.24, "Rate": 200.0, "%I": 67.47, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -130.0, "Branch MVA": 132.24, "Rate": 200.0, "%I": 67.47, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 76.8, "Branch MVA": 82.56, "Rate": 250.0, "%I": 31.96, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 76.8, "Branch MVA": 82.56, "Rate": 250.0, "%I": 31.96, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 24.19, "Branch MVA": 24.29, "Rate": 1200.0, "%I": 1.96, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -76.8, "Branch MVA": 82.37, "Rate": 250.0, "%I": 31.96, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -76.8, "Branch MVA": 82.37, "Rate": 250.0, "%I": 31.96, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 76.8, "Branch MVA": 82.37, "Rate": 300.0, "%I": 26.63, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 76.8, "Branch MVA": 82.37, "Rate": 300.0, "%I": 26.63, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -159.63, "Branch MVA": 191.35, "Rate": 1200.0, "%I": 15.51, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -24.15, "Branch MVA": 26.72, "Rate": 1200.0, "%I": 2.17, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -76.4, "Branch MVA": 84.27, "Rate": 300.0, "%I": 27.83, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -76.4, "Branch MVA": 84.27, "Rate": 300.0, "%I": 27.83, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -107.92, "Branch MVA": 109.55, "Rate": 300.0, "%I": 36.18, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 127.08, "Branch MVA": 134.14, "Rate": 300.0, "%I": 44.3, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 127.08, "Branch MVA": 134.14, "Rate": 300.0, "%I": 44.3, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 92.79, "Branch MVA": 96.73, "Rate": 300.0, "%I": 31.95, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -34.66, "Branch MVA": 38.54, "Rate": 300.0, "%I": 12.76, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 108.34, "Branch MVA": 110.62, "Rate": 300.0, "%I": 36.62, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -126.54, "Branch MVA": 134.13, "Rate": 300.0, "%I": 44.96, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -126.54, "Branch MVA": 134.13, "Rate": 300.0, "%I": 44.96, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 58.25, "Branch MVA": 60.37, "Rate": 300.0, "%I": 20.23, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 45.5, "Branch MVA": 68.39, "Rate": 400.0, "%I": 17.3, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -92.22, "Branch MVA": 98.47, "Rate": 300.0, "%I": 33.22, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -58.14, "Branch MVA": 61.75, "Rate": 300.0, "%I": 20.83, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 74.61, "Branch MVA": 74.68, "Rate": 120.0, "%I": 61.22, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -73.69, "Branch MVA": 73.7, "Rate": 120.0, "%I": 61.15, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 510.83, "Branch MVA": 537.68, "Rate": 1200.0, "%I": 44.33, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 510.83, "Branch MVA": 537.68, "Rate": 1200.0, "%I": 44.33, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 480.25, "Branch MVA": 552.36, "Rate": 1200.0, "%I": 45.54, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -504.18, "Branch MVA": 509.78, "Rate": 1200.0, "%I": 41.67, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -504.18, "Branch MVA": 509.78, "Rate": 1200.0, "%I": 41.67, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 55.51, "Branch MVA": 68.45, "Rate": 1200.0, "%I": 5.6, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 160.6, "Branch MVA": 219.86, "Rate": 1200.0, "%I": 17.97, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 207.13, "Branch MVA": 214.72, "Rate": 300.0, "%I": 71.73, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 172.61, "Branch MVA": 178.08, "Rate": 300.0, "%I": 59.49, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 172.61, "Branch MVA": 178.08, "Rate": 300.0, "%I": 59.49, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 34.38, "Branch MVA": 40.0, "Rate": 300.0, "%I": 13.36, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -204.78, "Branch MVA": 209.69, "Rate": 300.0, "%I": 72.51, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -170.65, "Branch MVA": 175.43, "Rate": 300.0, "%I": 60.67, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -170.65, "Branch MVA": 175.43, "Rate": 300.0, "%I": 60.67, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -168.04, "Branch MVA": 174.34, "Rate": 200.0, "%I": 90.43, "Loading": "90<%I<95"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -269.32, "Branch MVA": 367.71, "Rate": 600.0, "%I": 63.58, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -44.29, "Branch MVA": 89.02, "Rate": 400.0, "%I": 23.09, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -477.56, "Branch MVA": 512.9, "Rate": 1200.0, "%I": 41.1, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 695.61, "Branch MVA": 695.81, "Rate": 1200.0, "%I": 55.75, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 778.71, "Branch MVA": 781.6, "Rate": 1200.0, "%I": 62.63, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -55.42, "Branch MVA": 147.63, "Rate": 1200.0, "%I": 12.18, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -686.38, "Branch MVA": 695.33, "Rate": 1200.0, "%I": 57.36, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 169.33, "Branch MVA": 176.5, "Rate": 200.0, "%I": 89.09, "Loading": "85<%I<90"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 131.51, "Branch MVA": 133.53, "Rate": 200.0, "%I": 67.4, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 131.51, "Branch MVA": 133.53, "Rate": 200.0, "%I": 67.4, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -760.75, "Branch MVA": 774.23, "Rate": 1200.0, "%I": 65.58, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 269.79, "Branch MVA": 365.57, "Rate": 600.0, "%I": 62.59, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -130.59, "Branch MVA": 132.53, "Rate": 200.0, "%I": 68.08, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -130.59, "Branch MVA": 132.53, "Rate": 200.0, "%I": 68.08, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 86.52, "Branch MVA": 94.32, "Rate": 250.0, "%I": 36.58, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 86.52, "Branch MVA": 94.32, "Rate": 250.0, "%I": 36.58, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 31.11, "Branch MVA": 32.09, "Rate": 1200.0, "%I": 2.6, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -86.52, "Branch MVA": 94.06, "Rate": 250.0, "%I": 36.58, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -86.52, "Branch MVA": 94.06, "Rate": 250.0, "%I": 36.58, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 86.52, "Branch MVA": 94.06, "Rate": 300.0, "%I": 30.48, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 86.52, "Branch MVA": 94.06, "Rate": 300.0, "%I": 30.48, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -159.85, "Branch MVA": 189.99, "Rate": 1200.0, "%I": 15.5, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -31.04, "Branch MVA": 35.29, "Rate": 1200.0, "%I": 2.88, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -85.99, "Branch MVA": 95.47, "Rate": 300.0, "%I": 31.75, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -85.99, "Branch MVA": 95.47, "Rate": 300.0, "%I": 31.75, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -107.61, "Branch MVA": 109.43, "Rate": 300.0, "%I": 36.39, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 134.51, "Branch MVA": 142.33, "Rate": 300.0, "%I": 47.33, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 134.51, "Branch MVA": 142.33, "Rate": 300.0, "%I": 47.33, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 98.54, "Branch MVA": 103.06, "Rate": 300.0, "%I": 34.27, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -34.37, "Branch MVA": 38.63, "Rate": 300.0, "%I": 12.88, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 108.03, "Branch MVA": 110.51, "Rate": 300.0, "%I": 36.85, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -133.9, "Branch MVA": 142.02, "Rate": 300.0, "%I": 47.98, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -133.9, "Branch MVA": 142.02, "Rate": 300.0, "%I": 47.98, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 62.27, "Branch MVA": 64.71, "Rate": 300.0, "%I": 21.86, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 44.46, "Branch MVA": 67.13, "Rate": 400.0, "%I": 17.13, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -97.88, "Branch MVA": 104.46, "Rate": 300.0, "%I": 35.54, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -62.14, "Branch MVA": 66.01, "Rate": 300.0, "%I": 22.46, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 74.6, "Branch MVA": 74.67, "Rate": 120.0, "%I": 61.65, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -73.67, "Branch MVA": 73.68, "Rate": 120.0, "%I": 61.58, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 522.76, "Branch MVA": 540.72, "Rate": 1200.0, "%I": 44.71, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 522.76, "Branch MVA": 540.72, "Rate": 1200.0, "%I": 44.71, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 509.7, "Branch MVA": 587.24, "Rate": 1200.0, "%I": 48.56, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -515.73, "Branch MVA": 523.82, "Rate": 1200.0, "%I": 43.45, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -515.73, "Branch MVA": 523.82, "Rate": 1200.0, "%I": 43.45, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 58.16, "Branch MVA": 68.41, "Rate": 1200.0, "%I": 5.67, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 161.58, "Branch MVA": 220.74, "Rate": 1200.0, "%I": 18.31, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 211.25, "Branch MVA": 222.24, "Rate": 300.0, "%I": 75.49, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 176.04, "Branch MVA": 184.23, "Rate": 300.0, "%I": 62.58, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 176.04, "Branch MVA": 184.23, "Rate": 300.0, "%I": 62.58, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 34.28, "Branch MVA": 42.25, "Rate": 300.0, "%I": 14.35, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -208.65, "Branch MVA": 215.74, "Rate": 300.0, "%I": 76.4, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -173.87, "Branch MVA": 180.56, "Rate": 300.0, "%I": 63.94, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -173.87, "Branch MVA": 180.56, "Rate": 300.0, "%I": 63.94, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -170.77, "Branch MVA": 179.47, "Rate": 200.0, "%I": 95.33, "Loading": "95<%I<100"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -298.82, "Branch MVA": 390.87, "Rate": 600.0, "%I": 69.21, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -44.59, "Branch MVA": 99.38, "Rate": 400.0, "%I": 26.39, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -506.61, "Branch MVA": 549.2, "Rate": 1200.0, "%I": 44.01, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 710.27, "Branch MVA": 714.44, "Rate": 1200.0, "%I": 57.25, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 793.1, "Branch MVA": 804.24, "Rate": 1200.0, "%I": 64.44, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -58.08, "Branch MVA": 142.43, "Rate": 1200.0, "%I": 11.92, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -700.31, "Branch MVA": 718.33, "Rate": 1200.0, "%I": 60.11, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 172.2, "Branch MVA": 182.48, "Rate": 200.0, "%I": 93.8, "Loading": "90<%I<95"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 131.88, "Branch MVA": 135.72, "Rate": 200.0, "%I": 69.77, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 131.88, "Branch MVA": 135.72, "Rate": 200.0, "%I": 69.77, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -773.65, "Branch MVA": 796.78, "Rate": 1200.0, "%I": 68.79, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 299.38, "Branch MVA": 389.76, "Rate": 600.0, "%I": 68.3, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -130.89, "Branch MVA": 134.42, "Rate": 200.0, "%I": 70.66, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -130.89, "Branch MVA": 134.42, "Rate": 200.0, "%I": 70.66, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 94.71, "Branch MVA": 108.74, "Rate": 250.0, "%I": 42.36, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 94.71, "Branch MVA": 108.74, "Rate": 250.0, "%I": 42.36, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 36.51, "Branch MVA": 41.98, "Rate": 1200.0, "%I": 3.42, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -94.71, "Branch MVA": 108.3, "Rate": 250.0, "%I": 42.36, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -94.71, "Branch MVA": 108.3, "Rate": 250.0, "%I": 42.36, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 94.71, "Branch MVA": 108.3, "Rate": 300.0, "%I": 35.3, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 94.71, "Branch MVA": 108.3, "Rate": 300.0, "%I": 35.3, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -160.79, "Branch MVA": 186.74, "Rate": 1200.0, "%I": 15.43, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -36.4, "Branch MVA": 46.53, "Rate": 1200.0, "%I": 3.85, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -94.01, "Branch MVA": 109.07, "Rate": 300.0, "%I": 36.8, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -94.01, "Branch MVA": 109.07, "Rate": 300.0, "%I": 36.8, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -107.44, "Branch MVA": 110.32, "Rate": 300.0, "%I": 37.22, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 140.89, "Branch MVA": 150.9, "Rate": 300.0, "%I": 50.91, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 140.89, "Branch MVA": 150.9, "Rate": 300.0, "%I": 50.91, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 103.64, "Branch MVA": 110.81, "Rate": 300.0, "%I": 37.38, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -34.27, "Branch MVA": 40.73, "Rate": 300.0, "%I": 13.8, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 107.88, "Branch MVA": 111.47, "Rate": 300.0, "%I": 37.77, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -140.18, "Branch MVA": 150.18, "Rate": 300.0, "%I": 51.61, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -140.18, "Branch MVA": 150.18, "Rate": 300.0, "%I": 51.61, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 66.27, "Branch MVA": 71.72, "Rate": 300.0, "%I": 24.65, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 44.83, "Branch MVA": 77.81, "Rate": 400.0, "%I": 20.26, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -102.85, "Branch MVA": 111.89, "Rate": 300.0, "%I": 38.84, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -66.1, "Branch MVA": 73.27, "Rate": 300.0, "%I": 25.43, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 74.59, "Branch MVA": 74.66, "Rate": 120.0, "%I": 62.64, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -73.63, "Branch MVA": 73.64, "Rate": 120.0, "%I": 62.57, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 519.45, "Branch MVA": 547.81, "Rate": 1200.0, "%I": 45.12, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 519.45, "Branch MVA": 547.81, "Rate": 1200.0, "%I": 45.12, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.22, "Branch MVA": 481.11, "Rate": 1200.0, "%I": 39.63, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -512.59, "Branch MVA": 516.97, "Rate": 1200.0, "%I": 42.09, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -512.59, "Branch MVA": 516.97, "Rate": 1200.0, "%I": 42.09, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 36.88, "Branch MVA": 59.77, "Rate": 1200.0, "%I": 4.87, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 147.36, "Branch MVA": 211.74, "Rate": 1200.0, "%I": 17.24, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 214.81, "Branch MVA": 220.85, "Rate": 300.0, "%I": 73.39, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 179.01, "Branch MVA": 183.29, "Rate": 300.0, "%I": 60.91, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 179.01, "Branch MVA": 183.29, "Rate": 300.0, "%I": 60.91, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 73.27, "Branch MVA": 77.5, "Rate": 300.0, "%I": 25.75, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -212.36, "Branch MVA": 215.91, "Rate": 300.0, "%I": 74.07, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -176.97, "Branch MVA": 180.52, "Rate": 300.0, "%I": 61.93, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -176.97, "Branch MVA": 180.52, "Rate": 300.0, "%I": 61.93, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -179.78, "Branch MVA": 183.98, "Rate": 200.0, "%I": 94.67, "Loading": "90<%I<95"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -156.62, "Branch MVA": 279.25, "Rate": 600.0, "%I": 47.9, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -71.52, "Branch MVA": 101.8, "Rate": 400.0, "%I": 26.19, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -398.25, "Branch MVA": 433.16, "Rate": 1200.0, "%I": 34.71, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 749.6, "Branch MVA": 749.62, "Rate": 1200.0, "%I": 60.07, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 844.0, "Branch MVA": 846.3, "Rate": 1200.0, "%I": 67.81, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -36.8, "Branch MVA": 149.2, "Rate": 1200.0, "%I": 12.26, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -738.96, "Branch MVA": 743.75, "Rate": 1200.0, "%I": 61.13, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 181.2, "Branch MVA": 186.37, "Rate": 200.0, "%I": 93.57, "Loading": "90<%I<95"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 150.55, "Branch MVA": 151.81, "Rate": 200.0, "%I": 76.22, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 150.55, "Branch MVA": 151.81, "Rate": 200.0, "%I": 76.22, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -823.16, "Branch MVA": 830.62, "Rate": 1200.0, "%I": 70.08, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 156.89, "Branch MVA": 274.55, "Rate": 600.0, "%I": 46.69, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -149.38, "Branch MVA": 150.32, "Rate": 200.0, "%I": 76.69, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -149.38, "Branch MVA": 150.32, "Rate": 200.0, "%I": 76.69, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 103.29, "Branch MVA": 107.77, "Rate": 250.0, "%I": 41.73, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 103.29, "Branch MVA": 107.77, "Rate": 250.0, "%I": 41.73, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 46.21, "Branch MVA": 46.27, "Rate": 1200.0, "%I": 3.73, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -103.29, "Branch MVA": 107.52, "Rate": 250.0, "%I": 41.73, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -103.29, "Branch MVA": 107.52, "Rate": 250.0, "%I": 41.73, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 103.29, "Branch MVA": 107.52, "Rate": 300.0, "%I": 34.78, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 103.29, "Branch MVA": 107.52, "Rate": 300.0, "%I": 34.78, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -146.73, "Branch MVA": 179.99, "Rate": 1200.0, "%I": 14.61, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -46.08, "Branch MVA": 47.33, "Rate": 1200.0, "%I": 3.84, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -102.62, "Branch MVA": 107.85, "Rate": 300.0, "%I": 35.67, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -102.62, "Branch MVA": 107.85, "Rate": 300.0, "%I": 35.67, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -73.02, "Branch MVA": 74.44, "Rate": 300.0, "%I": 24.62, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 134.65, "Branch MVA": 141.11, "Rate": 300.0, "%I": 46.67, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 134.65, "Branch MVA": 141.11, "Rate": 300.0, "%I": 46.67, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 104.22, "Branch MVA": 107.42, "Rate": 300.0, "%I": 35.53, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -73.21, "Branch MVA": 76.72, "Rate": 300.0, "%I": 25.44, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 73.21, "Branch MVA": 75.86, "Rate": 300.0, "%I": 25.16, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -134.05, "Branch MVA": 140.86, "Rate": 300.0, "%I": 47.28, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -134.05, "Branch MVA": 140.86, "Rate": 300.0, "%I": 47.28, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 73.28, "Branch MVA": 74.49, "Rate": 300.0, "%I": 25.0, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 71.76, "Branch MVA": 85.06, "Rate": 400.0, "%I": 21.54, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -103.52, "Branch MVA": 108.38, "Rate": 300.0, "%I": 36.6, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -73.1, "Branch MVA": 75.25, "Rate": 300.0, "%I": 25.41, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch MVA": 0.0, "Rate": 120.0, "%I": 0.0, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch MVA": 3.05, "Rate": 120.0, "%I": 2.52, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 534.83, "Branch MVA": 554.56, "Rate": 1200.0, "%I": 45.81, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 534.83, "Branch MVA": 554.56, "Rate": 1200.0, "%I": 45.81, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 435.37, "Branch MVA": 520.42, "Rate": 1200.0, "%I": 42.99, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -527.49, "Branch MVA": 533.58, "Rate": 1200.0, "%I": 44.01, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -527.49, "Branch MVA": 533.58, "Rate": 1200.0, "%I": 44.01, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 41.01, "Branch MVA": 58.52, "Rate": 1200.0, "%I": 4.83, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 148.66, "Branch MVA": 212.59, "Rate": 1200.0, "%I": 17.53, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 219.88, "Branch MVA": 228.16, "Rate": 300.0, "%I": 76.95, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 183.24, "Branch MVA": 189.29, "Rate": 300.0, "%I": 63.84, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 183.24, "Branch MVA": 189.29, "Rate": 300.0, "%I": 63.84, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 73.42, "Branch MVA": 78.85, "Rate": 300.0, "%I": 26.59, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -217.19, "Branch MVA": 222.02, "Rate": 300.0, "%I": 77.72, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -180.99, "Branch MVA": 185.67, "Rate": 300.0, "%I": 64.99, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -180.99, "Branch MVA": 185.67, "Rate": 300.0, "%I": 64.99, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -183.13, "Branch MVA": 188.81, "Rate": 200.0, "%I": 99.14, "Loading": "95<%I<100"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -194.8, "Branch MVA": 318.92, "Rate": 600.0, "%I": 55.82, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -70.65, "Branch MVA": 106.79, "Rate": 400.0, "%I": 28.04, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -433.02, "Branch MVA": 474.68, "Rate": 1200.0, "%I": 38.04, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 766.72, "Branch MVA": 769.13, "Rate": 1200.0, "%I": 61.63, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 861.66, "Branch MVA": 869.84, "Rate": 1200.0, "%I": 69.7, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -40.93, "Branch MVA": 142.87, "Rate": 1200.0, "%I": 11.89, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -755.32, "Branch MVA": 765.89, "Rate": 1200.0, "%I": 63.75, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 184.68, "Branch MVA": 191.91, "Rate": 200.0, "%I": 97.89, "Loading": "95<%I<100"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 150.96, "Branch MVA": 153.03, "Rate": 200.0, "%I": 78.06, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 150.96, "Branch MVA": 153.03, "Rate": 200.0, "%I": 78.06, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -839.28, "Branch MVA": 852.31, "Rate": 1200.0, "%I": 73.06, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 195.16, "Branch MVA": 315.53, "Rate": 600.0, "%I": 54.69, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -149.73, "Branch MVA": 151.28, "Rate": 200.0, "%I": 78.65, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -149.73, "Branch MVA": 151.28, "Rate": 200.0, "%I": 78.65, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 112.78, "Branch MVA": 121.48, "Rate": 250.0, "%I": 47.23, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 112.78, "Branch MVA": 121.48, "Rate": 250.0, "%I": 47.23, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 52.56, "Branch MVA": 54.37, "Rate": 1200.0, "%I": 4.41, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -112.78, "Branch MVA": 121.07, "Rate": 250.0, "%I": 47.23, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -112.78, "Branch MVA": 121.07, "Rate": 250.0, "%I": 47.23, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 112.78, "Branch MVA": 121.07, "Rate": 300.0, "%I": 39.36, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 112.78, "Branch MVA": 121.07, "Rate": 300.0, "%I": 39.36, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -148.0, "Branch MVA": 177.25, "Rate": 1200.0, "%I": 14.56, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -52.38, "Branch MVA": 56.7, "Rate": 1200.0, "%I": 4.66, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -111.92, "Branch MVA": 120.8, "Rate": 300.0, "%I": 40.48, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -111.92, "Branch MVA": 120.8, "Rate": 300.0, "%I": 40.48, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -73.15, "Branch MVA": 75.45, "Rate": 300.0, "%I": 25.28, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 142.19, "Branch MVA": 150.41, "Rate": 300.0, "%I": 50.4, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 142.19, "Branch MVA": 150.41, "Rate": 300.0, "%I": 50.4, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 110.05, "Branch MVA": 115.07, "Rate": 300.0, "%I": 38.56, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -73.36, "Branch MVA": 78.02, "Rate": 300.0, "%I": 26.24, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 73.36, "Branch MVA": 77.06, "Rate": 300.0, "%I": 25.92, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -141.5, "Branch MVA": 149.77, "Rate": 300.0, "%I": 51.05, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -141.5, "Branch MVA": 149.77, "Rate": 300.0, "%I": 51.05, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 77.47, "Branch MVA": 80.29, "Rate": 300.0, "%I": 27.36, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 70.93, "Branch MVA": 89.55, "Rate": 400.0, "%I": 23.09, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -109.22, "Branch MVA": 115.73, "Rate": 300.0, "%I": 39.78, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -77.27, "Branch MVA": 81.22, "Rate": 300.0, "%I": 27.92, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch MVA": 0.0, "Rate": 120.0, "%I": 0.0, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch MVA": 2.96, "Rate": 120.0, "%I": 2.48, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 546.52, "Branch MVA": 558.69, "Rate": 1200.0, "%I": 46.29, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 546.52, "Branch MVA": 558.69, "Rate": 1200.0, "%I": 46.29, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 464.81, "Branch MVA": 555.73, "Rate": 1200.0, "%I": 46.05, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -538.74, "Branch MVA": 547.38, "Rate": 1200.0, "%I": 45.83, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -538.74, "Branch MVA": 547.38, "Rate": 1200.0, "%I": 45.83, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 43.72, "Branch MVA": 57.64, "Rate": 1200.0, "%I": 4.83, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 149.35, "Branch MVA": 213.18, "Rate": 1200.0, "%I": 17.85, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 223.97, "Branch MVA": 235.66, "Rate": 300.0, "%I": 80.87, "Loading": "80<%I<85"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 186.64, "Branch MVA": 195.43, "Rate": 300.0, "%I": 67.06, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 186.64, "Branch MVA": 195.43, "Rate": 300.0, "%I": 67.06, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 73.06, "Branch MVA": 80.23, "Rate": 300.0, "%I": 27.53, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -220.99, "Branch MVA": 227.85, "Rate": 300.0, "%I": 81.75, "Loading": "80<%I<85"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -184.16, "Branch MVA": 190.6, "Rate": 300.0, "%I": 68.38, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -184.16, "Branch MVA": 190.6, "Rate": 300.0, "%I": 68.38, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -185.73, "Branch MVA": 193.55, "Rate": 200.0, "%I": 104.16, "Loading": "%I>100"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -224.48, "Branch MVA": 340.37, "Rate": 600.0, "%I": 61.06, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -71.05, "Branch MVA": 115.67, "Rate": 400.0, "%I": 31.12, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -462.08, "Branch MVA": 511.73, "Rate": 1200.0, "%I": 41.0, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 781.26, "Branch MVA": 791.03, "Rate": 1200.0, "%I": 63.38, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 876.07, "Branch MVA": 895.93, "Rate": 1200.0, "%I": 71.79, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -43.65, "Branch MVA": 137.05, "Rate": 1200.0, "%I": 11.58, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -768.98, "Branch MVA": 788.83, "Rate": 1200.0, "%I": 66.64, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 187.44, "Branch MVA": 197.65, "Rate": 200.0, "%I": 102.75, "Loading": "%I>100"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 151.27, "Branch MVA": 155.0, "Rate": 200.0, "%I": 80.58, "Loading": "80<%I<85"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 151.27, "Branch MVA": 155.0, "Rate": 200.0, "%I": 80.58, "Loading": "80<%I<85"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -851.89, "Branch MVA": 873.84, "Rate": 1200.0, "%I": 76.39, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 224.92, "Branch MVA": 338.07, "Rate": 600.0, "%I": 60.01, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -149.95, "Branch MVA": 152.77, "Rate": 200.0, "%I": 81.35, "Loading": "80<%I<85"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -149.95, "Branch MVA": 152.77, "Rate": 200.0, "%I": 81.35, "Loading": "80<%I<85"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 121.25, "Branch MVA": 135.97, "Rate": 250.0, "%I": 53.1, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 121.25, "Branch MVA": 135.97, "Rate": 250.0, "%I": 53.1, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 58.21, "Branch MVA": 64.19, "Rate": 1200.0, "%I": 5.24, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -121.25, "Branch MVA": 135.34, "Rate": 250.0, "%I": 53.1, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -121.25, "Branch MVA": 135.34, "Rate": 250.0, "%I": 53.1, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 121.25, "Branch MVA": 135.34, "Rate": 300.0, "%I": 44.25, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 121.25, "Branch MVA": 135.34, "Rate": 300.0, "%I": 44.25, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -148.65, "Branch MVA": 173.65, "Rate": 1200.0, "%I": 14.47, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -57.95, "Branch MVA": 67.17, "Rate": 1200.0, "%I": 5.6, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -120.16, "Branch MVA": 133.99, "Rate": 300.0, "%I": 45.58, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -120.16, "Branch MVA": 133.99, "Rate": 300.0, "%I": 45.58, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -72.77, "Branch MVA": 76.46, "Rate": 300.0, "%I": 26.01, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 148.62, "Branch MVA": 159.04, "Rate": 300.0, "%I": 54.1, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 148.62, "Branch MVA": 159.04, "Rate": 300.0, "%I": 54.1, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 115.21, "Branch MVA": 122.87, "Rate": 300.0, "%I": 41.79, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -72.99, "Branch MVA": 79.35, "Rate": 300.0, "%I": 27.14, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 72.99, "Branch MVA": 78.27, "Rate": 300.0, "%I": 26.77, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -147.82, "Branch MVA": 157.93, "Rate": 300.0, "%I": 54.78, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -147.82, "Branch MVA": 157.93, "Rate": 300.0, "%I": 54.78, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 81.54, "Branch MVA": 87.18, "Rate": 300.0, "%I": 30.24, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 71.4, "Branch MVA": 98.35, "Rate": 400.0, "%I": 25.89, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -114.24, "Branch MVA": 123.05, "Rate": 300.0, "%I": 43.18, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -81.29, "Branch MVA": 88.2, "Rate": 300.0, "%I": 30.95, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch MVA": 0.0, "Rate": 120.0, "%I": 0.0, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch MVA": 2.86, "Rate": 120.0, "%I": 2.44, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 519.35, "Branch MVA": 547.8, "Rate": 1200.0, "%I": 45.12, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 519.35, "Branch MVA": 547.8, "Rate": 1200.0, "%I": 45.12, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.52, "Branch MVA": 481.28, "Rate": 1200.0, "%I": 39.64, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -512.5, "Branch MVA": 516.86, "Rate": 1200.0, "%I": 42.07, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -512.5, "Branch MVA": 516.86, "Rate": 1200.0, "%I": 42.07, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 37.82, "Branch MVA": 60.79, "Rate": 1200.0, "%I": 4.95, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 159.39, "Branch MVA": 220.74, "Rate": 1200.0, "%I": 17.97, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 216.9, "Branch MVA": 222.91, "Rate": 300.0, "%I": 74.06, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 180.75, "Branch MVA": 185.02, "Rate": 300.0, "%I": 61.47, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 180.75, "Branch MVA": 185.02, "Rate": 300.0, "%I": 61.47, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 54.57, "Branch MVA": 59.95, "Rate": 300.0, "%I": 19.92, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -214.4, "Branch MVA": 217.87, "Rate": 300.0, "%I": 74.74, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -178.67, "Branch MVA": 182.15, "Rate": 300.0, "%I": 62.48, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydr