o = 600 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -178.67, "Branch MVA": 182.15, "Rate": 300.0, "%I": 62.48, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -180.13, "Branch MVA": 184.32, "Rate": 200.0, "%I": 94.84, "Loading": "90<%I<95"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -157.51, "Branch MVA": 279.07, "Rate": 600.0, "%I": 47.87, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -64.84, "Branch MVA": 98.31, "Rate": 400.0, "%I": 25.29, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -398.54, "Branch MVA": 433.38, "Rate": 1200.0, "%I": 34.73, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 749.51, "Branch MVA": 749.54, "Rate": 1200.0, "%I": 60.06, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 844.38, "Branch MVA": 846.68, "Rate": 1200.0, "%I": 67.84, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -37.73, "Branch MVA": 149.98, "Rate": 1200.0, "%I": 12.33, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -738.89, "Branch MVA": 743.65, "Rate": 1200.0, "%I": 61.12, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 181.56, "Branch MVA": 186.73, "Rate": 200.0, "%I": 93.75, "Loading": "90<%I<95"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 150.8, "Branch MVA": 152.06, "Rate": 200.0, "%I": 76.34, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 150.8, "Branch MVA": 152.06, "Rate": 200.0, "%I": 76.34, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -823.52, "Branch MVA": 830.97, "Rate": 1200.0, "%I": 70.11, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 157.78, "Branch MVA": 274.38, "Rate": 600.0, "%I": 46.66, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -149.62, "Branch MVA": 150.57, "Rate": 200.0, "%I": 76.82, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -149.62, "Branch MVA": 150.57, "Rate": 200.0, "%I": 76.82, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 89.57, "Branch MVA": 94.8, "Rate": 250.0, "%I": 36.71, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 89.57, "Branch MVA": 94.8, "Rate": 250.0, "%I": 36.71, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 33.78, "Branch MVA": 33.93, "Rate": 1200.0, "%I": 2.74, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -89.57, "Branch MVA": 94.58, "Rate": 250.0, "%I": 36.71, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -89.57, "Branch MVA": 94.58, "Rate": 250.0, "%I": 36.71, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 89.57, "Branch MVA": 94.58, "Rate": 300.0, "%I": 30.59, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 89.57, "Branch MVA": 94.58, "Rate": 300.0, "%I": 30.59, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -158.65, "Branch MVA": 188.92, "Rate": 1200.0, "%I": 15.34, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -33.71, "Branch MVA": 35.82, "Rate": 1200.0, "%I": 2.91, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -89.05, "Branch MVA": 95.69, "Rate": 300.0, "%I": 31.64, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -89.05, "Branch MVA": 95.69, "Rate": 300.0, "%I": 31.64, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -93.84, "Branch MVA": 95.41, "Rate": 300.0, "%I": 31.55, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 132.72, "Branch MVA": 139.31, "Rate": 300.0, "%I": 46.07, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 132.72, "Branch MVA": 139.31, "Rate": 300.0, "%I": 46.07, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 101.3, "Branch MVA": 104.66, "Rate": 300.0, "%I": 34.61, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -54.54, "Branch MVA": 58.89, "Rate": 300.0, "%I": 19.52, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 94.16, "Branch MVA": 96.61, "Rate": 300.0, "%I": 32.03, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -132.13, "Branch MVA": 139.12, "Rate": 300.0, "%I": 46.68, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -132.13, "Branch MVA": 139.12, "Rate": 300.0, "%I": 46.68, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 69.44, "Branch MVA": 70.83, "Rate": 300.0, "%I": 23.77, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 65.06, "Branch MVA": 80.22, "Rate": 400.0, "%I": 20.32, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -100.63, "Branch MVA": 105.81, "Rate": 300.0, "%I": 35.73, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -69.28, "Branch MVA": 71.72, "Rate": 300.0, "%I": 24.22, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 39.89, "Branch MVA": 39.9, "Rate": 120.0, "%I": 32.81, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -39.62, "Branch MVA": 39.67, "Rate": 120.0, "%I": 32.84, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 534.75, "Branch MVA": 554.61, "Rate": 1200.0, "%I": 45.81, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 534.75, "Branch MVA": 554.61, "Rate": 1200.0, "%I": 45.81, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 435.66, "Branch MVA": 520.5, "Rate": 1200.0, "%I": 42.99, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -527.42, "Branch MVA": 533.46, "Rate": 1200.0, "%I": 43.99, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -527.42, "Branch MVA": 533.46, "Rate": 1200.0, "%I": 43.99, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 41.97, "Branch MVA": 59.61, "Rate": 1200.0, "%I": 4.92, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 160.7, "Branch MVA": 221.67, "Rate": 1200.0, "%I": 18.28, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 221.96, "Branch MVA": 230.19, "Rate": 300.0, "%I": 77.61, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 184.97, "Branch MVA": 190.98, "Rate": 300.0, "%I": 64.39, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 184.97, "Branch MVA": 190.98, "Rate": 300.0, "%I": 64.39, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 54.74, "Branch MVA": 61.62, "Rate": 300.0, "%I": 20.77, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -219.22, "Branch MVA": 223.94, "Rate": 300.0, "%I": 78.37, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -182.68, "Branch MVA": 187.25, "Rate": 300.0, "%I": 65.53, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -182.68, "Branch MVA": 187.25, "Rate": 300.0, "%I": 65.53, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -183.48, "Branch MVA": 189.13, "Rate": 200.0, "%I": 99.28, "Loading": "95<%I<100"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -195.66, "Branch MVA": 319.05, "Rate": 600.0, "%I": 55.83, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -64.02, "Branch MVA": 103.61, "Rate": 400.0, "%I": 27.19, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -433.3, "Branch MVA": 474.83, "Rate": 1200.0, "%I": 38.05, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 766.62, "Branch MVA": 768.97, "Rate": 1200.0, "%I": 61.62, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 862.05, "Branch MVA": 870.16, "Rate": 1200.0, "%I": 69.72, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -41.89, "Branch MVA": 143.74, "Rate": 1200.0, "%I": 11.96, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -755.23, "Branch MVA": 765.69, "Rate": 1200.0, "%I": 63.72, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 185.04, "Branch MVA": 192.24, "Rate": 200.0, "%I": 98.04, "Loading": "95<%I<100"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 151.21, "Branch MVA": 153.28, "Rate": 200.0, "%I": 78.17, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 151.21, "Branch MVA": 153.28, "Rate": 200.0, "%I": 78.17, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -839.65, "Branch MVA": 852.58, "Rate": 1200.0, "%I": 73.07, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 196.02, "Branch MVA": 315.67, "Rate": 600.0, "%I": 54.7, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -149.97, "Branch MVA": 151.51, "Rate": 200.0, "%I": 78.76, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -149.97, "Branch MVA": 151.51, "Rate": 200.0, "%I": 78.76, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 99.06, "Branch MVA": 108.91, "Rate": 250.0, "%I": 42.34, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 99.06, "Branch MVA": 108.91, "Rate": 250.0, "%I": 42.34, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 40.12, "Branch MVA": 42.7, "Rate": 1200.0, "%I": 3.47, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -99.06, "Branch MVA": 108.55, "Rate": 250.0, "%I": 42.34, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -99.06, "Branch MVA": 108.55, "Rate": 250.0, "%I": 42.34, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 99.06, "Branch MVA": 108.55, "Rate": 300.0, "%I": 35.28, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 99.06, "Branch MVA": 108.55, "Rate": 300.0, "%I": 35.28, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -159.93, "Branch MVA": 186.45, "Rate": 1200.0, "%I": 15.32, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -40.01, "Branch MVA": 46.14, "Rate": 1200.0, "%I": 3.79, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -98.36, "Branch MVA": 109.14, "Rate": 300.0, "%I": 36.56, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -98.36, "Branch MVA": 109.14, "Rate": 300.0, "%I": 36.56, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -93.97, "Branch MVA": 96.36, "Rate": 300.0, "%I": 32.28, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 140.28, "Branch MVA": 148.64, "Rate": 300.0, "%I": 49.79, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 140.28, "Branch MVA": 148.64, "Rate": 300.0, "%I": 49.79, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 107.15, "Branch MVA": 112.36, "Rate": 300.0, "%I": 37.64, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -54.7, "Branch MVA": 60.48, "Rate": 300.0, "%I": 20.34, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 94.31, "Branch MVA": 97.66, "Rate": 300.0, "%I": 32.84, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -139.6, "Branch MVA": 148.06, "Rate": 300.0, "%I": 50.44, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -139.6, "Branch MVA": 148.06, "Rate": 300.0, "%I": 50.44, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 73.67, "Branch MVA": 76.76, "Rate": 300.0, "%I": 26.15, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 64.28, "Branch MVA": 85.15, "Rate": 400.0, "%I": 21.95, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -106.36, "Branch MVA": 113.22, "Rate": 300.0, "%I": 38.91, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -73.48, "Branch MVA": 77.84, "Rate": 300.0, "%I": 26.75, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 39.88, "Branch MVA": 39.89, "Rate": 120.0, "%I": 33.27, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -39.61, "Branch MVA": 39.65, "Rate": 120.0, "%I": 33.3, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 546.44, "Branch MVA": 558.73, "Rate": 1200.0, "%I": 46.29, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 546.44, "Branch MVA": 558.73, "Rate": 1200.0, "%I": 46.29, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 465.08, "Branch MVA": 555.79, "Rate": 1200.0, "%I": 46.05, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -538.68, "Branch MVA": 547.25, "Rate": 1200.0, "%I": 45.81, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -538.68, "Branch MVA": 547.25, "Rate": 1200.0, "%I": 45.81, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 44.67, "Branch MVA": 58.77, "Rate": 1200.0, "%I": 4.92, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 161.42, "Branch MVA": 222.33, "Rate": 1200.0, "%I": 18.61, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 226.03, "Branch MVA": 237.64, "Rate": 300.0, "%I": 81.53, "Loading": "80<%I<85"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 188.36, "Branch MVA": 197.09, "Rate": 300.0, "%I": 67.61, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 188.36, "Branch MVA": 197.09, "Rate": 300.0, "%I": 67.61, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 54.4, "Branch MVA": 63.47, "Rate": 300.0, "%I": 21.77, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -223.0, "Branch MVA": 229.72, "Rate": 300.0, "%I": 82.4, "Loading": "80<%I<85"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -185.83, "Branch MVA": 192.15, "Rate": 300.0, "%I": 68.92, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -185.83, "Branch MVA": 192.15, "Rate": 300.0, "%I": 68.92, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -186.08, "Branch MVA": 193.86, "Rate": 200.0, "%I": 104.3, "Loading": "%I>100"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -225.32, "Branch MVA": 340.53, "Rate": 600.0, "%I": 61.07, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -64.49, "Branch MVA": 112.92, "Rate": 400.0, "%I": 30.38, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -462.36, "Branch MVA": 511.85, "Rate": 1200.0, "%I": 41.01, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 781.16, "Branch MVA": 790.8, "Rate": 1200.0, "%I": 63.37, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 876.45, "Branch MVA": 896.19, "Rate": 1200.0, "%I": 71.81, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -44.59, "Branch MVA": 137.97, "Rate": 1200.0, "%I": 11.65, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -768.89, "Branch MVA": 788.59, "Rate": 1200.0, "%I": 66.61, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 187.8, "Branch MVA": 197.96, "Rate": 200.0, "%I": 102.89, "Loading": "%I>100"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 151.52, "Branch MVA": 155.24, "Rate": 200.0, "%I": 80.68, "Loading": "80<%I<85"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 151.52, "Branch MVA": 155.24, "Rate": 200.0, "%I": 80.68, "Loading": "80<%I<85"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -852.26, "Branch MVA": 874.07, "Rate": 1200.0, "%I": 76.4, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 225.76, "Branch MVA": 338.23, "Rate": 600.0, "%I": 60.02, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -150.2, "Branch MVA": 153.01, "Rate": 200.0, "%I": 81.46, "Loading": "80<%I<85"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -150.2, "Branch MVA": 153.01, "Rate": 200.0, "%I": 81.46, "Loading": "80<%I<85"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 107.52, "Branch MVA": 123.9, "Rate": 250.0, "%I": 48.38, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 107.52, "Branch MVA": 123.9, "Rate": 250.0, "%I": 48.38, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 45.75, "Branch MVA": 53.49, "Rate": 1200.0, "%I": 4.37, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -107.52, "Branch MVA": 123.32, "Rate": 250.0, "%I": 48.38, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -107.52, "Branch MVA": 123.32, "Rate": 250.0, "%I": 48.38, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 107.53, "Branch MVA": 123.32, "Rate": 300.0, "%I": 40.32, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 107.53, "Branch MVA": 123.32, "Rate": 300.0, "%I": 40.32, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -160.61, "Branch MVA": 183.14, "Rate": 1200.0, "%I": 15.25, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -45.57, "Branch MVA": 57.63, "Rate": 1200.0, "%I": 4.8, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -106.61, "Branch MVA": 122.92, "Rate": 300.0, "%I": 41.8, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -106.61, "Branch MVA": 122.92, "Rate": 300.0, "%I": 41.8, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -93.61, "Branch MVA": 97.26, "Rate": 300.0, "%I": 33.07, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 146.72, "Branch MVA": 157.3, "Rate": 300.0, "%I": 53.49, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 146.72, "Branch MVA": 157.3, "Rate": 300.0, "%I": 53.49, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 112.34, "Branch MVA": 120.25, "Rate": 300.0, "%I": 40.89, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -54.36, "Branch MVA": 62.26, "Rate": 300.0, "%I": 21.29, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 93.96, "Branch MVA": 98.66, "Rate": 300.0, "%I": 33.73, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -145.94, "Branch MVA": 156.25, "Rate": 300.0, "%I": 54.18, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -145.94, "Branch MVA": 156.25, "Rate": 300.0, "%I": 54.18, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 77.77, "Branch MVA": 83.86, "Rate": 300.0, "%I": 29.08, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 64.82, "Branch MVA": 94.58, "Rate": 400.0, "%I": 24.89, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -111.41, "Branch MVA": 120.64, "Rate": 300.0, "%I": 42.32, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -77.54, "Branch MVA": 85.03, "Rate": 300.0, "%I": 29.83, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 39.88, "Branch MVA": 39.89, "Rate": 120.0, "%I": 33.82, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -39.6, "Branch MVA": 39.63, "Rate": 120.0, "%I": 33.84, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 519.18, "Branch MVA": 547.56, "Rate": 1200.0, "%I": 45.1, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 519.18, "Branch MVA": 547.56, "Rate": 1200.0, "%I": 45.1, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 400.9, "Branch MVA": 481.67, "Rate": 1200.0, "%I": 39.68, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -512.33, "Branch MVA": 516.73, "Rate": 1200.0, "%I": 42.07, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -512.33, "Branch MVA": 516.73, "Rate": 1200.0, "%I": 42.07, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 38.69, "Branch MVA": 60.88, "Rate": 1200.0, "%I": 4.96, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 169.68, "Branch MVA": 228.5, "Rate": 1200.0, "%I": 18.6, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 218.64, "Branch MVA": 224.51, "Rate": 300.0, "%I": 74.61, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 182.2, "Branch MVA": 186.36, "Rate": 300.0, "%I": 61.93, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 182.2, "Branch MVA": 186.36, "Rate": 300.0, "%I": 61.93, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 38.42, "Branch MVA": 43.98, "Rate": 300.0, "%I": 14.62, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -216.11, "Branch MVA": 219.42, "Rate": 300.0, "%I": 75.27, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -180.09, "Branch MVA": 183.42, "Rate": 300.0, "%I": 62.92, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -180.09, "Branch MVA": 183.42, "Rate": 300.0, "%I": 62.92, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -180.45, "Branch MVA": 184.61, "Rate": 200.0, "%I": 95.0, "Loading": "95<%I<100"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -158.45, "Branch MVA": 280.84, "Rate": 600.0, "%I": 48.17, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -59.03, "Branch MVA": 95.07, "Rate": 400.0, "%I": 24.46, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -398.92, "Branch MVA": 433.8, "Rate": 1200.0, "%I": 34.76, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 749.42, "Branch MVA": 749.45, "Rate": 1200.0, "%I": 60.05, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 844.85, "Branch MVA": 847.16, "Rate": 1200.0, "%I": 67.88, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -38.61, "Branch MVA": 149.62, "Rate": 1200.0, "%I": 12.3, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -738.79, "Branch MVA": 743.6, "Rate": 1200.0, "%I": 61.12, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 181.88, "Branch MVA": 187.03, "Rate": 200.0, "%I": 93.91, "Loading": "90<%I<95"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 151.03, "Branch MVA": 152.27, "Rate": 200.0, "%I": 76.45, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 151.03, "Branch MVA": 152.27, "Rate": 200.0, "%I": 76.45, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -823.96, "Branch MVA": 831.39, "Rate": 1200.0, "%I": 70.15, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 158.72, "Branch MVA": 276.18, "Rate": 600.0, "%I": 46.97, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -149.85, "Branch MVA": 150.77, "Rate": 200.0, "%I": 76.92, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -149.85, "Branch MVA": 150.77, "Rate": 200.0, "%I": 76.92, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 77.83, "Branch MVA": 84.06, "Rate": 250.0, "%I": 32.55, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 77.83, "Branch MVA": 84.06, "Rate": 250.0, "%I": 32.55, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 23.14, "Branch MVA": 23.51, "Rate": 1200.0, "%I": 1.9, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -77.83, "Branch MVA": 83.86, "Rate": 250.0, "%I": 32.55, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -77.83, "Branch MVA": 83.86, "Rate": 250.0, "%I": 32.55, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 77.83, "Branch MVA": 83.86, "Rate": 300.0, "%I": 27.13, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 77.83, "Branch MVA": 83.86, "Rate": 300.0, "%I": 27.13, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -168.84, "Branch MVA": 196.85, "Rate": 1200.0, "%I": 15.98, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -23.1, "Branch MVA": 26.71, "Rate": 1200.0, "%I": 2.17, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -77.41, "Branch MVA": 85.73, "Rate": 300.0, "%I": 28.36, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -77.41, "Branch MVA": 85.73, "Rate": 300.0, "%I": 28.36, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -111.63, "Branch MVA": 113.57, "Rate": 300.0, "%I": 37.56, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 131.04, "Branch MVA": 137.7, "Rate": 300.0, "%I": 45.54, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 131.04, "Branch MVA": 137.7, "Rate": 300.0, "%I": 45.54, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 98.77, "Branch MVA": 102.21, "Rate": 300.0, "%I": 33.8, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -38.41, "Branch MVA": 42.67, "Rate": 300.0, "%I": 14.15, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 112.08, "Branch MVA": 114.65, "Rate": 300.0, "%I": 38.03, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -130.47, "Branch MVA": 137.56, "Rate": 300.0, "%I": 46.17, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -130.47, "Branch MVA": 137.56, "Rate": 300.0, "%I": 46.17, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 66.1, "Branch MVA": 67.59, "Rate": 300.0, "%I": 22.68, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 59.24, "Branch MVA": 75.87, "Rate": 400.0, "%I": 19.22, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -98.13, "Branch MVA": 103.5, "Rate": 300.0, "%I": 34.95, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -65.96, "Branch MVA": 68.59, "Rate": 300.0, "%I": 23.16, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 74.61, "Branch MVA": 74.68, "Rate": 120.0, "%I": 61.33, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -73.69, "Branch MVA": 73.69, "Rate": 120.0, "%I": 61.26, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 534.57, "Branch MVA": 554.25, "Rate": 1200.0, "%I": 45.78, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 534.57, "Branch MVA": 554.25, "Rate": 1200.0, "%I": 45.78, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 436.11, "Branch MVA": 521.12, "Rate": 1200.0, "%I": 43.05, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -527.24, "Branch MVA": 533.38, "Rate": 1200.0, "%I": 44.0, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -527.24, "Branch MVA": 533.38, "Rate": 1200.0, "%I": 44.0, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 42.78, "Branch MVA": 59.79, "Rate": 1200.0, "%I": 4.93, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 171.06, "Branch MVA": 229.54, "Rate": 1200.0, "%I": 18.93, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 223.68, "Branch MVA": 231.81, "Rate": 300.0, "%I": 78.2, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 186.4, "Branch MVA": 192.35, "Rate": 300.0, "%I": 64.89, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 186.4, "Branch MVA": 192.35, "Rate": 300.0, "%I": 64.89, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 38.63, "Branch MVA": 45.96, "Rate": 300.0, "%I": 15.5, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -220.9, "Branch MVA": 225.48, "Rate": 300.0, "%I": 78.95, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -184.08, "Branch MVA": 188.53, "Rate": 300.0, "%I": 66.01, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -184.08, "Branch MVA": 188.53, "Rate": 300.0, "%I": 66.01, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -183.8, "Branch MVA": 189.46, "Rate": 200.0, "%I": 99.51, "Loading": "95<%I<100"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -196.6, "Branch MVA": 320.05, "Rate": 600.0, "%I": 56.03, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -58.28, "Branch MVA": 100.99, "Rate": 400.0, "%I": 26.52, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -433.75, "Branch MVA": 475.46, "Rate": 1200.0, "%I": 38.1, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 766.58, "Branch MVA": 769.05, "Rate": 1200.0, "%I": 61.62, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 862.53, "Branch MVA": 870.83, "Rate": 1200.0, "%I": 69.78, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -42.7, "Branch MVA": 143.37, "Rate": 1200.0, "%I": 11.94, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -755.19, "Branch MVA": 765.86, "Rate": 1200.0, "%I": 63.76, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 185.36, "Branch MVA": 192.6, "Rate": 200.0, "%I": 98.26, "Loading": "95<%I<100"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 151.43, "Branch MVA": 153.51, "Rate": 200.0, "%I": 78.32, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 151.43, "Branch MVA": 153.51, "Rate": 200.0, "%I": 78.32, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -840.09, "Branch MVA": 853.17, "Rate": 1200.0, "%I": 73.15, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 196.96, "Branch MVA": 316.7, "Rate": 600.0, "%I": 54.9, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -150.19, "Branch MVA": 151.74, "Rate": 200.0, "%I": 78.92, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -150.19, "Branch MVA": 151.74, "Rate": 200.0, "%I": 78.92, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 87.32, "Branch MVA": 98.78, "Rate": 250.0, "%I": 38.4, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 87.32, "Branch MVA": 98.78, "Rate": 250.0, "%I": 38.4, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 29.45, "Branch MVA": 33.44, "Rate": 1200.0, "%I": 2.71, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -87.32, "Branch MVA": 98.44, "Rate": 250.0, "%I": 38.4, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -87.32, "Branch MVA": 98.44, "Rate": 250.0, "%I": 38.4, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 87.32, "Branch MVA": 98.44, "Rate": 300.0, "%I": 32.0, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 87.32, "Branch MVA": 98.44, "Rate": 300.0, "%I": 32.0, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -170.18, "Branch MVA": 194.53, "Rate": 1200.0, "%I": 15.99, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -29.38, "Branch MVA": 38.28, "Rate": 1200.0, "%I": 3.15, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -86.74, "Branch MVA": 99.83, "Rate": 300.0, "%I": 33.46, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -86.74, "Branch MVA": 99.83, "Rate": 300.0, "%I": 33.46, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -111.77, "Branch MVA": 114.59, "Rate": 300.0, "%I": 38.4, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 138.62, "Branch MVA": 147.1, "Rate": 300.0, "%I": 49.29, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 138.62, "Branch MVA": 147.1, "Rate": 300.0, "%I": 49.29, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 104.65, "Branch MVA": 110.03, "Rate": 300.0, "%I": 36.87, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -38.61, "Branch MVA": 44.54, "Rate": 300.0, "%I": 14.99, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 112.24, "Branch MVA": 115.71, "Rate": 300.0, "%I": 38.93, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -137.95, "Branch MVA": 146.57, "Rate": 300.0, "%I": 49.96, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -137.95, "Branch MVA": 146.57, "Rate": 300.0, "%I": 49.96, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 70.37, "Branch MVA": 73.72, "Rate": 300.0, "%I": 25.13, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 58.53, "Branch MVA": 81.53, "Rate": 400.0, "%I": 21.02, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -103.89, "Branch MVA": 111.05, "Rate": 300.0, "%I": 38.18, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -70.2, "Branch MVA": 74.92, "Rate": 300.0, "%I": 25.76, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 74.59, "Branch MVA": 74.67, "Rate": 120.0, "%I": 62.22, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -73.64, "Branch MVA": 73.65, "Rate": 120.0, "%I": 62.14, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 546.26, "Branch MVA": 558.39, "Rate": 1200.0, "%I": 46.27, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 546.26, "Branch MVA": 558.39, "Rate": 1200.0, "%I": 46.27, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 465.56, "Branch MVA": 556.44, "Rate": 1200.0, "%I": 46.11, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -538.49, "Branch MVA": 547.19, "Rate": 1200.0, "%I": 45.83, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -538.49, "Branch MVA": 547.19, "Rate": 1200.0, "%I": 45.83, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 45.47, "Branch MVA": 59.01, "Rate": 1200.0, "%I": 4.94, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 171.8, "Branch MVA": 230.24, "Rate": 1200.0, "%I": 19.28, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 227.73, "Branch MVA": 239.22, "Rate": 300.0, "%I": 82.12, "Loading": "80<%I<85"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 189.77, "Branch MVA": 198.41, "Rate": 300.0, "%I": 68.11, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 189.77, "Branch MVA": 198.41, "Rate": 300.0, "%I": 68.11, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 38.33, "Branch MVA": 48.18, "Rate": 300.0, "%I": 16.54, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -224.66, "Branch MVA": 231.21, "Rate": 300.0, "%I": 82.98, "Loading": "80<%I<85"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -187.21, "Branch MVA": 193.37, "Rate": 300.0, "%I": 69.4, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -187.21, "Branch MVA": 193.37, "Rate": 300.0, "%I": 69.4, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -186.39, "Branch MVA": 194.19, "Rate": 200.0, "%I": 104.54, "Loading": "%I>100"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -226.27, "Branch MVA": 341.55, "Rate": 600.0, "%I": 61.29, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -58.81, "Branch MVA": 110.68, "Rate": 400.0, "%I": 29.79, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -462.83, "Branch MVA": 512.52, "Rate": 1200.0, "%I": 41.07, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 781.13, "Branch MVA": 791.01, "Rate": 1200.0, "%I": 63.38, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 876.95, "Branch MVA": 897.0, "Rate": 1200.0, "%I": 71.88, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -45.4, "Branch MVA": 137.61, "Rate": 1200.0, "%I": 11.63, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -768.84, "Branch MVA": 788.85, "Rate": 1200.0, "%I": 66.66, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 188.12, "Branch MVA": 198.33, "Rate": 200.0, "%I": 103.12, "Loading": "%I>100"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 151.73, "Branch MVA": 155.48, "Rate": 200.0, "%I": 80.84, "Loading": "80<%I<85"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 151.73, "Branch MVA": 155.48, "Rate": 200.0, "%I": 80.84, "Loading": "80<%I<85"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -852.71, "Branch MVA": 874.71, "Rate": 1200.0, "%I": 76.49, "Loading": "70<%I<80"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 226.71, "Branch MVA": 339.29, "Rate": 600.0, "%I": 60.24, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -150.41, "Branch MVA": 153.23, "Rate": 200.0, "%I": 81.62, "Loading": "80<%I<85"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -150.41, "Branch MVA": 153.23, "Rate": 200.0, "%I": 81.62, "Loading": "80<%I<85"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 95.8, "Branch MVA": 114.36, "Rate": 250.0, "%I": 44.66, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 95.8, "Branch MVA": 114.36, "Rate": 250.0, "%I": 44.66, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 35.07, "Branch MVA": 45.48, "Rate": 1200.0, "%I": 3.72, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -95.8, "Branch MVA": 113.82, "Rate": 250.0, "%I": 44.66, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -95.8, "Branch MVA": 113.82, "Rate": 250.0, "%I": 44.66, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 95.8, "Branch MVA": 113.82, "Rate": 300.0, "%I": 37.22, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 95.8, "Branch MVA": 113.82, "Rate": 300.0, "%I": 37.22, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -170.88, "Branch MVA": 191.45, "Rate": 1200.0, "%I": 15.95, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -34.94, "Branch MVA": 50.82, "Rate": 1200.0, "%I": 4.23, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -95.01, "Branch MVA": 114.23, "Rate": 300.0, "%I": 38.86, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -95.01, "Branch MVA": 114.23, "Rate": 300.0, "%I": 38.86, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -111.4, "Branch MVA": 115.49, "Rate": 300.0, "%I": 39.29, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 145.07, "Branch MVA": 155.8, "Rate": 300.0, "%I": 53.0, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 145.07, "Branch MVA": 155.8, "Rate": 300.0, "%I": 53.0, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 109.86, "Branch MVA": 118.0, "Rate": 300.0, "%I": 40.14, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -38.3, "Branch MVA": 46.66, "Rate": 300.0, "%I": 15.97, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 111.89, "Branch MVA": 116.63, "Rate": 300.0, "%I": 39.91, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -144.31, "Branch MVA": 154.81, "Rate": 300.0, "%I": 53.71, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -144.31, "Branch MVA": 154.81, "Rate": 300.0, "%I": 53.71, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 74.51, "Branch MVA": 81.01, "Rate": 300.0, "%I": 28.1, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 59.12, "Branch MVA": 91.51, "Rate": 400.0, "%I": 24.09, "Loading": "%I<25"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -108.96, "Branch MVA": 118.55, "Rate": 300.0, "%I": 41.61, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -74.29, "Branch MVA": 82.31, "Rate": 300.0, "%I": 28.89, "Loading": "25<%I<50"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 74.58, "Branch MVA": 74.66, "Rate": 120.0, "%I": 63.26, "Loading": "50<%I<70"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -73.6, "Branch MVA": 73.61, "Rate": 120.0, "%I": 63.18, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 458.74, "Branch MVA": 497.66, "Rate": 1200.0, "%I": 40.91, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 458.74, "Branch MVA": 497.66, "Rate": 1200.0, "%I": 40.91, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 466.52, "Branch MVA": 531.41, "Rate": 1200.0, "%I": 43.69, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -453.41, "Branch MVA": 460.06, "Rate": 1200.0, "%I": 37.25, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -453.41, "Branch MVA": 460.06, "Rate": 1200.0, "%I": 37.25, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 56.39, "Branch MVA": 73.31, "Rate": 1200.0, "%I": 5.94, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 124.93, "Branch MVA": 192.59, "Rate": 1200.0, "%I": 15.59, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 174.95, "Branch MVA": 184.68, "Rate": 300.0, "%I": 61.09, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 145.79, "Branch MVA": 152.85, "Rate": 300.0, "%I": 50.56, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 145.79, "Branch MVA": 152.85, "Rate": 300.0, "%I": 50.56, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 64.15, "Branch MVA": 67.59, "Rate": 300.0, "%I": 22.36, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -173.24, "Branch MVA": 181.33, "Rate": 300.0, "%I": 62.11, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -144.36, "Branch MVA": 152.07, "Rate": 300.0, "%I": 52.08, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -144.36, "Branch MVA": 152.07, "Rate": 300.0, "%I": 52.08, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -141.93, "Branch MVA": 150.96, "Rate": 200.0, "%I": 77.56, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -281.15, "Branch MVA": 329.87, "Rate": 600.0, "%I": 56.49, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -39.19, "Branch MVA": 90.4, "Rate": 400.0, "%I": 23.22, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -464.04, "Branch MVA": 492.55, "Rate": 1200.0, "%I": 39.47, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 599.72, "Branch MVA": 600.39, "Rate": 1200.0, "%I": 48.11, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 662.17, "Branch MVA": 662.74, "Rate": 1200.0, "%I": 53.1, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -56.29, "Branch MVA": 155.85, "Rate": 1200.0, "%I": 12.74, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -592.95, "Branch MVA": 601.18, "Rate": 1200.0, "%I": 49.15, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 142.87, "Branch MVA": 151.75, "Rate": 200.0, "%I": 75.88, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 106.63, "Branch MVA": 110.97, "Rate": 200.0, "%I": 55.49, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 106.63, "Branch MVA": 110.97, "Rate": 200.0, "%I": 55.49, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -649.27, "Branch MVA": 667.91, "Rate": 1200.0, "%I": 56.13, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 281.52, "Branch MVA": 327.7, "Rate": 600.0, "%I": 55.73, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -106.0, "Branch MVA": 110.99, "Rate": 200.0, "%I": 56.63, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -106.0, "Branch MVA": 110.99, "Rate": 200.0, "%I": 56.63, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 101.13, "Branch MVA": 104.76, "Rate": 250.0, "%I": 40.52, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 101.13, "Branch MVA": 104.76, "Rate": 250.0, "%I": 40.52, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 48.99, "Branch MVA": 49.04, "Rate": 1200.0, "%I": 3.95, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -101.13, "Branch MVA": 104.55, "Rate": 250.0, "%I": 40.52, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -101.13, "Branch MVA": 104.55, "Rate": 250.0, "%I": 40.52, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 101.13, "Branch MVA": 104.55, "Rate": 300.0, "%I": 33.77, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 101.13, "Branch MVA": 104.55, "Rate": 300.0, "%I": 33.77, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -124.48, "Branch MVA": 168.83, "Rate": 1200.0, "%I": 13.66, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -48.86, "Branch MVA": 49.25, "Rate": 1200.0, "%I": 3.98, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -100.49, "Branch MVA": 104.95, "Rate": 300.0, "%I": 34.6, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -100.49, "Branch MVA": 104.95, "Rate": 300.0, "%I": 34.6, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -63.96, "Branch MVA": 64.71, "Rate": 300.0, "%I": 21.33, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 125.31, "Branch MVA": 132.67, "Rate": 300.0, "%I": 43.74, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 125.31, "Branch MVA": 132.67, "Rate": 300.0, "%I": 43.74, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.12, "Branch MVA": 94.47, "Rate": 300.0, "%I": 31.14, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -64.11, "Branch MVA": 66.8, "Rate": 300.0, "%I": 22.06, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 64.1, "Branch MVA": 66.0, "Rate": 300.0, "%I": 21.79, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -124.79, "Branch MVA": 132.73, "Rate": 300.0, "%I": 44.41, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -124.79, "Branch MVA": 132.73, "Rate": 300.0, "%I": 44.41, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 54.75, "Branch MVA": 57.44, "Rate": 300.0, "%I": 19.22, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 39.36, "Branch MVA": 66.8, "Rate": 400.0, "%I": 16.88, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -89.57, "Branch MVA": 96.46, "Rate": 300.0, "%I": 32.49, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -54.64, "Branch MVA": 59.07, "Rate": 300.0, "%I": 19.9, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch MVA": 0.0, "Rate": 120.0, "%I": 0.0, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch MVA": 3.07, "Rate": 120.0, "%I": 2.53, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 474.99, "Branch MVA": 509.99, "Rate": 1200.0, "%I": 41.97, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 474.99, "Branch MVA": 509.99, "Rate": 1200.0, "%I": 41.97, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 499.91, "Branch MVA": 563.82, "Rate": 1200.0, "%I": 46.4, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -469.27, "Branch MVA": 475.52, "Rate": 1200.0, "%I": 38.61, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -469.27, "Branch MVA": 475.52, "Rate": 1200.0, "%I": 38.61, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 63.13, "Branch MVA": 75.26, "Rate": 1200.0, "%I": 6.11, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 124.66, "Branch MVA": 191.53, "Rate": 1200.0, "%I": 15.55, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 180.58, "Branch MVA": 189.36, "Rate": 300.0, "%I": 62.83, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 150.49, "Branch MVA": 156.82, "Rate": 300.0, "%I": 52.03, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 150.49, "Branch MVA": 156.82, "Rate": 300.0, "%I": 52.03, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 63.66, "Branch MVA": 66.84, "Rate": 300.0, "%I": 22.17, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -178.78, "Branch MVA": 185.77, "Rate": 300.0, "%I": 63.77, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -148.98, "Branch MVA": 155.69, "Rate": 300.0, "%I": 53.45, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -148.98, "Branch MVA": 155.69, "Rate": 300.0, "%I": 53.45, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -145.7, "Branch MVA": 154.13, "Rate": 200.0, "%I": 79.36, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -317.13, "Branch MVA": 393.02, "Rate": 600.0, "%I": 67.46, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -38.19, "Branch MVA": 84.08, "Rate": 400.0, "%I": 21.65, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -497.09, "Branch MVA": 527.55, "Rate": 1200.0, "%I": 42.27, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 615.07, "Branch MVA": 615.32, "Rate": 1200.0, "%I": 49.3, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 679.88, "Branch MVA": 680.56, "Rate": 1200.0, "%I": 54.53, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -63.04, "Branch MVA": 152.59, "Rate": 1200.0, "%I": 12.5, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -607.93, "Branch MVA": 616.9, "Rate": 1200.0, "%I": 50.55, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 146.69, "Branch MVA": 155.13, "Rate": 200.0, "%I": 77.76, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 107.52, "Branch MVA": 110.48, "Rate": 200.0, "%I": 55.38, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 107.52, "Branch MVA": 110.48, "Rate": 200.0, "%I": 55.38, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -666.3, "Branch MVA": 683.55, "Rate": 1200.0, "%I": 57.46, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 317.66, "Branch MVA": 391.59, "Rate": 600.0, "%I": 66.6, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -106.9, "Branch MVA": 110.41, "Rate": 200.0, "%I": 56.33, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -106.9, "Branch MVA": 110.41, "Rate": 200.0, "%I": 56.33, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 111.01, "Branch MVA": 115.21, "Rate": 250.0, "%I": 44.61, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 111.01, "Branch MVA": 115.21, "Rate": 250.0, "%I": 44.61, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 56.25, "Branch MVA": 56.25, "Rate": 1200.0, "%I": 4.54, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -111.01, "Branch MVA": 114.95, "Rate": 250.0, "%I": 44.61, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -111.01, "Branch MVA": 114.95, "Rate": 250.0, "%I": 44.61, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 111.01, "Branch MVA": 114.95, "Rate": 300.0, "%I": 37.17, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 111.01, "Branch MVA": 114.95, "Rate": 300.0, "%I": 37.17, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -124.21, "Branch MVA": 168.38, "Rate": 1200.0, "%I": 13.66, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -56.07, "Branch MVA": 56.68, "Rate": 1200.0, "%I": 4.6, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -110.24, "Branch MVA": 114.88, "Rate": 300.0, "%I": 38.0, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -110.24, "Branch MVA": 114.88, "Rate": 300.0, "%I": 38.0, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -63.47, "Branch MVA": 64.1, "Rate": 300.0, "%I": 21.2, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 132.73, "Branch MVA": 140.23, "Rate": 300.0, "%I": 46.39, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 132.73, "Branch MVA": 140.23, "Rate": 300.0, "%I": 46.39, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 95.88, "Branch MVA": 100.0, "Rate": 300.0, "%I": 33.08, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -63.61, "Branch MVA": 66.07, "Rate": 300.0, "%I": 21.88, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 63.61, "Branch MVA": 65.31, "Rate": 300.0, "%I": 21.63, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -132.14, "Branch MVA": 140.03, "Rate": 300.0, "%I": 47.04, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -132.14, "Branch MVA": 140.03, "Rate": 300.0, "%I": 47.04, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 58.75, "Branch MVA": 60.78, "Rate": 300.0, "%I": 20.42, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 38.34, "Branch MVA": 60.95, "Rate": 400.0, "%I": 15.46, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -95.27, "Branch MVA": 101.57, "Rate": 300.0, "%I": 34.34, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -58.63, "Branch MVA": 62.11, "Rate": 300.0, "%I": 21.0, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch MVA": 0.0, "Rate": 120.0, "%I": 0.0, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch MVA": 3.05, "Rate": 120.0, "%I": 2.52, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 486.97, "Branch MVA": 513.44, "Rate": 1200.0, "%I": 42.35, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 486.97, "Branch MVA": 513.44, "Rate": 1200.0, "%I": 42.35, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 527.67, "Branch MVA": 595.26, "Rate": 1200.0, "%I": 49.1, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -480.93, "Branch MVA": 489.13, "Rate": 1200.0, "%I": 40.16, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -480.93, "Branch MVA": 489.13, "Rate": 1200.0, "%I": 40.16, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 66.26, "Branch MVA": 75.87, "Rate": 1200.0, "%I": 6.23, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 125.43, "Branch MVA": 191.92, "Rate": 1200.0, "%I": 15.76, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 184.67, "Branch MVA": 196.13, "Rate": 300.0, "%I": 65.91, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 153.89, "Branch MVA": 162.37, "Rate": 300.0, "%I": 54.56, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 153.89, "Branch MVA": 162.37, "Rate": 300.0, "%I": 54.56, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 63.6, "Branch MVA": 67.77, "Rate": 300.0, "%I": 22.77, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -182.68, "Branch MVA": 191.56, "Rate": 300.0, "%I": 66.94, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -152.24, "Branch MVA": 160.57, "Rate": 300.0, "%I": 56.11, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -152.24, "Branch MVA": 160.57, "Rate": 300.0, "%I": 56.11, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -148.44, "Branch MVA": 158.99, "Rate": 200.0, "%I": 83.34, "Loading": "80<%I<85"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -347.22, "Branch MVA": 424.21, "Rate": 600.0, "%I": 74.12, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -37.75, "Branch MVA": 90.8, "Rate": 400.0, "%I": 23.8, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -524.49, "Branch MVA": 560.28, "Rate": 1200.0, "%I": 44.89, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 628.87, "Branch MVA": 629.53, "Rate": 1200.0, "%I": 50.44, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 693.56, "Branch MVA": 698.07, "Rate": 1200.0, "%I": 55.94, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -66.17, "Branch MVA": 148.39, "Rate": 1200.0, "%I": 12.29, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -621.21, "Branch MVA": 637.36, "Rate": 1200.0, "%I": 52.8, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 149.53, "Branch MVA": 160.55, "Rate": 200.0, "%I": 81.59, "Loading": "80<%I<85"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 107.83, "Branch MVA": 112.29, "Rate": 200.0, "%I": 57.06, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 107.83, "Branch MVA": 112.29, "Rate": 200.0, "%I": 57.06, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -678.94, "Branch MVA": 704.41, "Rate": 1200.0, "%I": 60.05, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 347.87, "Branch MVA": 423.73, "Rate": 600.0, "%I": 73.3, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -107.17, "Branch MVA": 112.11, "Rate": 200.0, "%I": 58.18, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -107.17, "Branch MVA": 112.11, "Rate": 200.0, "%I": 58.18, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 118.85, "Branch MVA": 126.5, "Rate": 250.0, "%I": 49.15, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 118.85, "Branch MVA": 126.5, "Rate": 250.0, "%I": 49.15, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 61.58, "Branch MVA": 62.44, "Rate": 1200.0, "%I": 5.06, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -118.85, "Branch MVA": 126.09, "Rate": 250.0, "%I": 49.15, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -118.85, "Branch MVA": 126.09, "Rate": 250.0, "%I": 49.15, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 118.85, "Branch MVA": 126.09, "Rate": 300.0, "%I": 40.96, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 118.85, "Branch MVA": 126.09, "Rate": 300.0, "%I": 40.96, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -124.96, "Branch MVA": 165.21, "Rate": 1200.0, "%I": 13.54, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -61.35, "Branch MVA": 63.84, "Rate": 1200.0, "%I": 5.23, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -117.92, "Branch MVA": 125.5, "Rate": 300.0, "%I": 41.98, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -117.92, "Branch MVA": 125.5, "Rate": 300.0, "%I": 41.98, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -63.4, "Branch MVA": 64.6, "Rate": 300.0, "%I": 21.61, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 138.86, "Branch MVA": 148.01, "Rate": 300.0, "%I": 49.52, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 138.86, "Branch MVA": 148.01, "Rate": 300.0, "%I": 49.52, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 100.65, "Branch MVA": 106.64, "Rate": 300.0, "%I": 35.68, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -63.55, "Branch MVA": 66.94, "Rate": 300.0, "%I": 22.45, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 63.55, "Branch MVA": 66.06, "Rate": 300.0, "%I": 22.15, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -138.18, "Branch MVA": 147.47, "Rate": 300.0, "%I": 50.2, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -138.18, "Branch MVA": 147.47, "Rate": 300.0, "%I": 50.2, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 62.27, "Branch MVA": 66.28, "Rate": 300.0, "%I": 22.56, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 37.93, "Branch MVA": 67.88, "Rate": 400.0, "%I": 17.48, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -99.94, "Branch MVA": 107.98, "Rate": 300.0, "%I": 37.07, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -62.13, "Branch MVA": 67.83, "Rate": 300.0, "%I": 23.29, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch MVA": 0.0, "Rate": 120.0, "%I": 0.0, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch MVA": 2.98, "Rate": 120.0, "%I": 2.49, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 458.64, "Branch MVA": 497.67, "Rate": 1200.0, "%I": 40.91, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 458.64, "Branch MVA": 497.67, "Rate": 1200.0, "%I": 40.91, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 466.82, "Branch MVA": 531.6, "Rate": 1200.0, "%I": 43.7, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -453.31, "Branch MVA": 459.93, "Rate": 1200.0, "%I": 37.24, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -453.31, "Branch MVA": 459.93, "Rate": 1200.0, "%I": 37.24, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 57.33, "Branch MVA": 74.41, "Rate": 1200.0, "%I": 6.02, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 136.96, "Branch MVA": 201.17, "Rate": 1200.0, "%I": 16.29, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 177.02, "Branch MVA": 186.69, "Rate": 300.0, "%I": 61.75, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 147.52, "Branch MVA": 154.53, "Rate": 300.0, "%I": 51.11, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 147.52, "Branch MVA": 154.53, "Rate": 300.0, "%I": 51.11, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 45.44, "Branch MVA": 50.0, "Rate": 300.0, "%I": 16.54, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -175.28, "Branch MVA": 183.23, "Rate": 300.0, "%I": 62.75, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -146.06, "Branch MVA": 153.64, "Rate": 300.0, "%I": 52.62, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -146.06, "Branch MVA": 153.64, "Rate": 300.0, "%I": 52.62, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -142.28, "Branch MVA": 151.3, "Rate": 200.0, "%I": 77.73, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -282.04, "Branch MVA": 330.18, "Rate": 600.0, "%I": 56.54, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -32.5, "Branch MVA": 88.96, "Rate": 400.0, "%I": 22.85, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -464.34, "Branch MVA": 492.78, "Rate": 1200.0, "%I": 39.49, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 599.63, "Branch MVA": 600.31, "Rate": 1200.0, "%I": 48.1, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 662.55, "Branch MVA": 663.13, "Rate": 1200.0, "%I": 53.14, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -57.24, "Branch MVA": 156.73, "Rate": 1200.0, "%I": 12.81, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -592.86, "Branch MVA": 601.05, "Rate": 1200.0, "%I": 49.13, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 143.23, "Branch MVA": 152.1, "Rate": 200.0, "%I": 76.05, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 106.88, "Branch MVA": 111.24, "Rate": 200.0, "%I": 55.62, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 106.88, "Branch MVA": 111.24, "Rate": 200.0, "%I": 55.62, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -649.64, "Branch MVA": 668.25, "Rate": 1200.0, "%I": 56.16, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 282.42, "Branch MVA": 328.03, "Rate": 600.0, "%I": 55.79, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -106.25, "Branch MVA": 111.25, "Rate": 200.0, "%I": 56.76, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -106.25, "Branch MVA": 111.25, "Rate": 200.0, "%I": 56.76, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 87.41, "Branch MVA": 91.7, "Rate": 250.0, "%I": 35.47, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 87.41, "Branch MVA": 91.7, "Rate": 250.0, "%I": 35.47, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 36.55, "Branch MVA": 36.58, "Rate": 1200.0, "%I": 2.95, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -87.41, "Branch MVA": 91.51, "Rate": 250.0, "%I": 35.47, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -87.41, "Branch MVA": 91.51, "Rate": 250.0, "%I": 35.47, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 87.41, "Branch MVA": 91.51, "Rate": 300.0, "%I": 29.56, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 87.41, "Branch MVA": 91.51, "Rate": 300.0, "%I": 29.56, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -136.42, "Branch MVA": 176.79, "Rate": 1200.0, "%I": 14.3, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -36.48, "Branch MVA": 37.25, "Rate": 1200.0, "%I": 3.01, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -86.92, "Branch MVA": 92.65, "Rate": 300.0, "%I": 30.54, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -86.92, "Branch MVA": 92.65, "Rate": 300.0, "%I": 30.54, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -84.78, "Branch MVA": 85.7, "Rate": 300.0, "%I": 28.25, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 123.39, "Branch MVA": 130.91, "Rate": 300.0, "%I": 43.15, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 123.39, "Branch MVA": 130.91, "Rate": 300.0, "%I": 43.15, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 87.21, "Branch MVA": 91.8, "Rate": 300.0, "%I": 30.26, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -45.41, "Branch MVA": 48.89, "Rate": 300.0, "%I": 16.14, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 85.04, "Branch MVA": 86.81, "Rate": 300.0, "%I": 28.66, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -122.88, "Branch MVA": 131.04, "Rate": 300.0, "%I": 43.84, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -122.88, "Branch MVA": 131.04, "Rate": 300.0, "%I": 43.84, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 50.92, "Branch MVA": 54.0, "Rate": 300.0, "%I": 18.06, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 32.67, "Branch MVA": 64.18, "Rate": 400.0, "%I": 16.21, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -86.69, "Branch MVA": 94.01, "Rate": 300.0, "%I": 31.66, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -50.83, "Branch MVA": 55.84, "Rate": 300.0, "%I": 18.81, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 39.89, "Branch MVA": 39.9, "Rate": 120.0, "%I": 32.67, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -39.63, "Branch MVA": 39.67, "Rate": 120.0, "%I": 32.71, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 474.89, "Branch MVA": 510.01, "Rate": 1200.0, "%I": 41.97, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 474.89, "Branch MVA": 510.01, "Rate": 1200.0, "%I": 41.97, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.2, "Branch MVA": 564.0, "Rate": 1200.0, "%I": 46.41, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -469.17, "Branch MVA": 475.4, "Rate": 1200.0, "%I": 38.6, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -469.17, "Branch MVA": 475.4, "Rate": 1200.0, "%I": 38.6, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 64.07, "Branch MVA": 76.4, "Rate": 1200.0, "%I": 6.2, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 136.7, "Branch MVA": 200.21, "Rate": 1200.0, "%I": 16.26, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 182.66, "Branch MVA": 191.4, "Rate": 300.0, "%I": 63.49, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 152.22, "Branch MVA": 158.52, "Rate": 300.0, "%I": 52.59, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 152.22, "Branch MVA": 158.52, "Rate": 300.0, "%I": 52.59, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 44.94, "Branch MVA": 49.2, "Rate": 300.0, "%I": 16.32, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -180.82, "Branch MVA": 187.69, "Rate": 300.0, "%I": 64.43, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -150.68, "Branch MVA": 157.28, "Rate": 300.0, "%I": 53.99, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -150.68, "Branch MVA": 157.28, "Rate": 300.0, "%I": 53.99, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -146.05, "Branch MVA": 154.46, "Rate": 200.0, "%I": 79.53, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -318.0, "Branch MVA": 393.14, "Rate": 600.0, "%I": 67.47, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -31.52, "Branch MVA": 82.6, "Rate": 400.0, "%I": 21.26, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -497.38, "Branch MVA": 527.77, "Rate": 1200.0, "%I": 42.29, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 614.98, "Branch MVA": 615.24, "Rate": 1200.0, "%I": 49.3, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 680.26, "Branch MVA": 680.94, "Rate": 1200.0, "%I": 54.56, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -63.98, "Branch MVA": 153.56, "Rate": 1200.0, "%I": 12.58, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -607.84, "Branch MVA": 616.77, "Rate": 1200.0, "%I": 50.54, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 147.04, "Branch MVA": 155.48, "Rate": 200.0, "%I": 77.93, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 107.77, "Branch MVA": 110.75, "Rate": 200.0, "%I": 55.51, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 107.77, "Branch MVA": 110.75, "Rate": 200.0, "%I": 55.51, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -666.66, "Branch MVA": 683.88, "Rate": 1200.0, "%I": 57.49, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 318.54, "Branch MVA": 391.71, "Rate": 600.0, "%I": 66.62, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -107.14, "Branch MVA": 110.66, "Rate": 200.0, "%I": 56.46, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -107.14, "Branch MVA": 110.66, "Rate": 200.0, "%I": 56.46, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 97.28, "Branch MVA": 102.12, "Rate": 250.0, "%I": 39.54, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 97.28, "Branch MVA": 102.12, "Rate": 250.0, "%I": 39.54, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 43.8, "Branch MVA": 43.81, "Rate": 1200.0, "%I": 3.53, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -97.28, "Branch MVA": 101.88, "Rate": 250.0, "%I": 39.54, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -97.28, "Branch MVA": 101.88, "Rate": 250.0, "%I": 39.54, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 97.28, "Branch MVA": 101.88, "Rate": 300.0, "%I": 32.95, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 97.28, "Branch MVA": 101.88, "Rate": 300.0, "%I": 32.95, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -136.16, "Branch MVA": 176.3, "Rate": 1200.0, "%I": 14.3, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -43.69, "Branch MVA": 44.74, "Rate": 1200.0, "%I": 3.63, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -96.67, "Branch MVA": 102.55, "Rate": 300.0, "%I": 33.91, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -96.67, "Branch MVA": 102.55, "Rate": 300.0, "%I": 33.91, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -84.29, "Branch MVA": 85.1, "Rate": 300.0, "%I": 28.14, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 130.8, "Branch MVA": 138.48, "Rate": 300.0, "%I": 45.8, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 130.8, "Branch MVA": 138.48, "Rate": 300.0, "%I": 45.8, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 92.97, "Branch MVA": 97.32, "Rate": 300.0, "%I": 32.19, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -44.92, "Branch MVA": 48.12, "Rate": 300.0, "%I": 15.94, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 84.54, "Branch MVA": 86.17, "Rate": 300.0, "%I": 28.53, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -130.23, "Branch MVA": 138.34, "Rate": 300.0, "%I": 46.46, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -130.23, "Branch MVA": 138.34, "Rate": 300.0, "%I": 46.46, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 54.93, "Branch MVA": 57.27, "Rate": 300.0, "%I": 19.24, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 31.66, "Branch MVA": 58.13, "Rate": 400.0, "%I": 14.74, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -92.39, "Branch MVA": 99.1, "Rate": 300.0, "%I": 33.5, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -54.82, "Branch MVA": 58.79, "Rate": 300.0, "%I": 19.87, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 39.89, "Branch MVA": 39.9, "Rate": 120.0, "%I": 32.77, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -39.62, "Branch MVA": 39.67, "Rate": 120.0, "%I": 32.8, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 486.89, "Branch MVA": 513.54, "Rate": 1200.0, "%I": 42.36, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 486.89, "Branch MVA": 513.54, "Rate": 1200.0, "%I": 42.36, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 527.94, "Branch MVA": 595.35, "Rate": 1200.0, "%I": 49.1, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -480.85, "Branch MVA": 488.98, "Rate": 1200.0, "%I": 40.14, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -480.85, "Branch MVA": 488.98, "Rate": 1200.0, "%I": 40.14, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 67.23, "Branch MVA": 77.04, "Rate": 1200.0, "%I": 6.32, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 137.48, "Branch MVA": 200.67, "Rate": 1200.0, "%I": 16.47, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 186.75, "Branch MVA": 198.1, "Rate": 300.0, "%I": 66.55, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 155.62, "Branch MVA": 164.02, "Rate": 300.0, "%I": 55.1, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 155.62, "Branch MVA": 164.02, "Rate": 300.0, "%I": 55.1, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 44.9, "Branch MVA": 50.46, "Rate": 300.0, "%I": 16.95, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -184.72, "Branch MVA": 193.41, "Rate": 300.0, "%I": 67.57, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -153.93, "Branch MVA": 162.1, "Rate": 300.0, "%I": 56.63, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -153.93, "Branch MVA": 162.1, "Rate": 300.0, "%I": 56.63, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -148.8, "Branch MVA": 159.28, "Rate": 200.0, "%I": 83.47, "Loading": "80<%I<85"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -348.08, "Branch MVA": 424.58, "Rate": 600.0, "%I": 74.17, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -31.12, "Branch MVA": 89.48, "Rate": 400.0, "%I": 23.45, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -524.76, "Branch MVA": 560.42, "Rate": 1200.0, "%I": 44.91, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 628.75, "Branch MVA": 629.38, "Rate": 1200.0, "%I": 50.43, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 693.94, "Branch MVA": 698.38, "Rate": 1200.0, "%I": 55.96, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -67.13, "Branch MVA": 149.44, "Rate": 1200.0, "%I": 12.38, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -621.1, "Branch MVA": 637.08, "Rate": 1200.0, "%I": 52.76, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 149.89, "Branch MVA": 160.85, "Rate": 200.0, "%I": 81.72, "Loading": "80<%I<85"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 108.08, "Branch MVA": 112.52, "Rate": 200.0, "%I": 57.17, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 108.08, "Branch MVA": 112.52, "Rate": 200.0, "%I": 57.17, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -679.31, "Branch MVA": 704.6, "Rate": 1200.0, "%I": 60.05, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 348.72, "Branch MVA": 424.11, "Rate": 600.0, "%I": 73.34, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -107.42, "Branch MVA": 112.33, "Rate": 200.0, "%I": 58.28, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -107.42, "Branch MVA": 112.33, "Rate": 200.0, "%I": 58.28, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 105.12, "Branch MVA": 113.71, "Rate": 250.0, "%I": 44.17, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 105.12, "Branch MVA": 113.71, "Rate": 250.0, "%I": 44.17, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 49.12, "Branch MVA": 50.32, "Rate": 1200.0, "%I": 4.08, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -105.12, "Branch MVA": 113.34, "Rate": 250.0, "%I": 44.17, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -105.12, "Branch MVA": 113.34, "Rate": 250.0, "%I": 44.17, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 105.12, "Branch MVA": 113.34, "Rate": 300.0, "%I": 36.81, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 105.12, "Branch MVA": 113.34, "Rate": 300.0, "%I": 36.81, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -136.93, "Branch MVA": 173.4, "Rate": 1200.0, "%I": 14.21, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -48.97, "Branch MVA": 52.51, "Rate": 1200.0, "%I": 4.3, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -104.36, "Branch MVA": 113.57, "Rate": 300.0, "%I": 37.98, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -104.36, "Branch MVA": 113.57, "Rate": 300.0, "%I": 37.98, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -84.22, "Branch MVA": 85.58, "Rate": 300.0, "%I": 28.62, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 136.94, "Branch MVA": 146.27, "Rate": 300.0, "%I": 48.91, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 136.94, "Branch MVA": 146.27, "Rate": 300.0, "%I": 48.91, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 97.76, "Branch MVA": 104.01, "Rate": 300.0, "%I": 34.78, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -44.87, "Branch MVA": 49.28, "Rate": 300.0, "%I": 16.52, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 84.48, "Branch MVA": 86.79, "Rate": 300.0, "%I": 29.09, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -136.29, "Branch MVA": 145.79, "Rate": 300.0, "%I": 49.61, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -136.29, "Branch MVA": 145.79, "Rate": 300.0, "%I": 49.61, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 58.47, "Branch MVA": 62.93, "Rate": 300.0, "%I": 21.41, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 31.3, "Branch MVA": 65.48, "Rate": 400.0, "%I": 16.85, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -97.08, "Branch MVA": 105.56, "Rate": 300.0, "%I": 36.23, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -58.35, "Branch MVA": 64.67, "Rate": 300.0, "%I": 22.2, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 39.88, "Branch MVA": 39.9, "Rate": 120.0, "%I": 33.17, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -39.61, "Branch MVA": 39.66, "Rate": 120.0, "%I": 33.2, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 458.48, "Branch MVA": 497.44, "Rate": 1200.0, "%I": 40.89, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 458.48, "Branch MVA": 497.44, "Rate": 1200.0, "%I": 40.89, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 467.19, "Branch MVA": 531.99, "Rate": 1200.0, "%I": 43.74, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -453.16, "Branch MVA": 459.82, "Rate": 1200.0, "%I": 37.23, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -453.16, "Branch MVA": 459.82, "Rate": 1200.0, "%I": 37.23, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 58.19, "Branch MVA": 74.72, "Rate": 1200.0, "%I": 6.05, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 147.28, "Branch MVA": 208.63, "Rate": 1200.0, "%I": 16.89, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 178.77, "Branch MVA": 188.2, "Rate": 300.0, "%I": 62.26, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 148.97, "Branch MVA": 155.81, "Rate": 300.0, "%I": 51.54, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 148.97, "Branch MVA": 155.81, "Rate": 300.0, "%I": 51.54, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 29.29, "Branch MVA": 34.12, "Rate": 300.0, "%I": 11.29, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -176.99, "Branch MVA": 184.67, "Rate": 300.0, "%I": 63.25, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -147.49, "Branch MVA": 154.82, "Rate": 300.0, "%I": 53.03, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -147.49, "Branch MVA": 154.82, "Rate": 300.0, "%I": 53.03, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -142.6, "Branch MVA": 151.57, "Rate": 200.0, "%I": 77.87, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -282.96, "Branch MVA": 331.69, "Rate": 600.0, "%I": 56.8, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -26.68, "Branch MVA": 87.52, "Rate": 400.0, "%I": 22.48, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -464.71, "Branch MVA": 493.2, "Rate": 1200.0, "%I": 39.52, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 599.55, "Branch MVA": 600.21, "Rate": 1200.0, "%I": 48.09, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 663.01, "Branch MVA": 663.59, "Rate": 1200.0, "%I": 53.17, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -58.1, "Branch MVA": 156.5, "Rate": 1200.0, "%I": 12.79, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -592.78, "Branch MVA": 601.02, "Rate": 1200.0, "%I": 49.14, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 143.55, "Branch MVA": 152.39, "Rate": 200.0, "%I": 76.21, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 107.1, "Branch MVA": 111.41, "Rate": 200.0, "%I": 55.71, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 107.1, "Branch MVA": 111.41, "Rate": 200.0, "%I": 55.71, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -650.08, "Branch MVA": 668.65, "Rate": 1200.0, "%I": 56.19, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 283.34, "Branch MVA": 329.56, "Rate": 600.0, "%I": 56.05, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -106.47, "Branch MVA": 111.41, "Rate": 200.0, "%I": 56.84, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -106.47, "Branch MVA": 111.41, "Rate": 200.0, "%I": 56.84, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 75.65, "Branch MVA": 80.81, "Rate": 250.0, "%I": 31.26, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 75.65, "Branch MVA": 80.81, "Rate": 250.0, "%I": 31.26, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 25.88, "Branch MVA": 25.89, "Rate": 1200.0, "%I": 2.09, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -75.65, "Branch MVA": 80.64, "Rate": 250.0, "%I": 31.26, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -75.65, "Branch MVA": 80.64, "Rate": 250.0, "%I": 31.26, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 75.65, "Branch MVA": 80.64, "Rate": 300.0, "%I": 26.05, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 75.65, "Branch MVA": 80.64, "Rate": 300.0, "%I": 26.05, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -146.66, "Branch MVA": 184.0, "Rate": 1200.0, "%I": 14.88, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -25.85, "Branch MVA": 27.32, "Rate": 1200.0, "%I": 2.21, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -75.27, "Branch MVA": 82.54, "Rate": 300.0, "%I": 27.21, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -75.27, "Branch MVA": 82.54, "Rate": 300.0, "%I": 27.21, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -102.59, "Branch MVA": 103.85, "Rate": 300.0, "%I": 34.24, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 121.71, "Branch MVA": 129.33, "Rate": 300.0, "%I": 42.64, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 121.71, "Branch MVA": 129.33, "Rate": 300.0, "%I": 42.64, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 84.68, "Branch MVA": 89.41, "Rate": 300.0, "%I": 29.48, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -29.28, "Branch MVA": 32.71, "Rate": 300.0, "%I": 10.8, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 102.97, "Branch MVA": 104.9, "Rate": 300.0, "%I": 34.65, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -121.21, "Branch MVA": 129.51, "Rate": 300.0, "%I": 43.33, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -121.21, "Branch MVA": 129.51, "Rate": 300.0, "%I": 43.33, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 47.59, "Branch MVA": 50.93, "Rate": 300.0, "%I": 17.04, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 26.84, "Branch MVA": 61.86, "Rate": 400.0, "%I": 15.63, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -84.19, "Branch MVA": 91.8, "Rate": 300.0, "%I": 30.92, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -47.51, "Branch MVA": 52.95, "Rate": 300.0, "%I": 17.84, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 74.61, "Branch MVA": 74.68, "Rate": 120.0, "%I": 61.08, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -73.7, "Branch MVA": 73.7, "Rate": 120.0, "%I": 61.01, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 474.74, "Branch MVA": 509.79, "Rate": 1200.0, "%I": 41.95, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 474.74, "Branch MVA": 509.79, "Rate": 1200.0, "%I": 41.95, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 500.58, "Branch MVA": 564.39, "Rate": 1200.0, "%I": 46.44, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -469.02, "Branch MVA": 475.29, "Rate": 1200.0, "%I": 38.59, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -469.02, "Branch MVA": 475.29, "Rate": 1200.0, "%I": 38.59, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 64.93, "Branch MVA": 76.84, "Rate": 1200.0, "%I": 6.24, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 147.04, "Branch MVA": 207.74, "Rate": 1200.0, "%I": 16.87, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 184.41, "Branch MVA": 192.94, "Rate": 300.0, "%I": 64.02, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 153.67, "Branch MVA": 159.82, "Rate": 300.0, "%I": 53.03, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 153.67, "Branch MVA": 159.82, "Rate": 300.0, "%I": 53.03, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 28.8, "Branch MVA": 33.28, "Rate": 300.0, "%I": 11.04, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -182.53, "Branch MVA": 189.16, "Rate": 300.0, "%I": 64.93, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -152.11, "Branch MVA": 158.49, "Rate": 300.0, "%I": 54.4, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -152.11, "Branch MVA": 158.49, "Rate": 300.0, "%I": 54.4, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -146.37, "Branch MVA": 154.74, "Rate": 200.0, "%I": 79.68, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -318.92, "Branch MVA": 394.66, "Rate": 600.0, "%I": 67.74, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -25.71, "Branch MVA": 81.15, "Rate": 400.0, "%I": 20.89, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -497.75, "Branch MVA": 528.19, "Rate": 1200.0, "%I": 42.32, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 614.9, "Branch MVA": 615.15, "Rate": 1200.0, "%I": 49.29, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 680.72, "Branch MVA": 681.4, "Rate": 1200.0, "%I": 54.6, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -64.84, "Branch MVA": 153.43, "Rate": 1200.0, "%I": 12.57, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -607.76, "Branch MVA": 616.74, "Rate": 1200.0, "%I": 50.54, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 147.37, "Branch MVA": 155.77, "Rate": 200.0, "%I": 78.08, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 107.99, "Branch MVA": 110.94, "Rate": 200.0, "%I": 55.61, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 107.99, "Branch MVA": 110.94, "Rate": 200.0, "%I": 55.61, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -667.1, "Branch MVA": 684.29, "Rate": 1200.0, "%I": 57.53, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 319.46, "Branch MVA": 393.26, "Rate": 600.0, "%I": 66.88, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -107.37, "Branch MVA": 110.84, "Rate": 200.0, "%I": 56.55, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -107.37, "Branch MVA": 110.84, "Rate": 200.0, "%I": 56.55, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 85.51, "Branch MVA": 91.2, "Rate": 250.0, "%I": 35.31, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 85.51, "Branch MVA": 91.2, "Rate": 250.0, "%I": 35.31, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 33.11, "Branch MVA": 33.18, "Rate": 1200.0, "%I": 2.68, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -85.51, "Branch MVA": 90.99, "Rate": 250.0, "%I": 35.31, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -85.51, "Branch MVA": 90.99, "Rate": 250.0, "%I": 35.31, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 85.51, "Branch MVA": 90.99, "Rate": 300.0, "%I": 29.43, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 85.51, "Branch MVA": 90.99, "Rate": 300.0, "%I": 29.43, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -146.41, "Branch MVA": 183.49, "Rate": 1200.0, "%I": 14.88, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -33.05, "Branch MVA": 34.83, "Rate": 1200.0, "%I": 2.83, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -85.02, "Branch MVA": 92.36, "Rate": 300.0, "%I": 30.55, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -85.02, "Branch MVA": 92.36, "Rate": 300.0, "%I": 30.55, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -102.09, "Branch MVA": 103.25, "Rate": 300.0, "%I": 34.15, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 129.13, "Branch MVA": 136.89, "Rate": 300.0, "%I": 45.28, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 129.13, "Branch MVA": 136.89, "Rate": 300.0, "%I": 45.28, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.45, "Branch MVA": 94.93, "Rate": 300.0, "%I": 31.4, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -28.79, "Branch MVA": 31.91, "Rate": 300.0, "%I": 10.57, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 102.47, "Branch MVA": 104.27, "Rate": 300.0, "%I": 34.54, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -128.57, "Branch MVA": 136.81, "Rate": 300.0, "%I": 45.95, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -128.57, "Branch MVA": 136.81, "Rate": 300.0, "%I": 45.95, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 51.6, "Branch MVA": 54.16, "Rate": 300.0, "%I": 18.19, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 25.85, "Branch MVA": 55.68, "Rate": 400.0, "%I": 14.12, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -89.89, "Branch MVA": 96.87, "Rate": 300.0, "%I": 32.75, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -51.51, "Branch MVA": 55.83, "Rate": 300.0, "%I": 18.87, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 74.61, "Branch MVA": 74.68, "Rate": 120.0, "%I": 61.26, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -73.69, "Branch MVA": 73.69, "Rate": 120.0, "%I": 61.19, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 486.72, "Branch MVA": 513.18, "Rate": 1200.0, "%I": 42.33, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 486.72, "Branch MVA": 513.18, "Rate": 1200.0, "%I": 42.33, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 528.37, "Branch MVA": 595.9, "Rate": 1200.0, "%I": 49.15, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -480.68, "Branch MVA": 488.91, "Rate": 1200.0, "%I": 40.14, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -480.68, "Branch MVA": 488.91, "Rate": 1200.0, "%I": 40.14, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 68.04, "Branch MVA": 77.51, "Rate": 1200.0, "%I": 6.36, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 147.85, "Branch MVA": 208.28, "Rate": 1200.0, "%I": 17.1, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 188.47, "Branch MVA": 199.67, "Rate": 300.0, "%I": 67.11, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 157.06, "Branch MVA": 165.34, "Rate": 300.0, "%I": 55.57, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 157.06, "Branch MVA": 165.34, "Rate": 300.0, "%I": 55.57, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 28.78, "Branch MVA": 34.87, "Rate": 300.0, "%I": 11.72, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -186.41, "Branch MVA": 194.89, "Rate": 300.0, "%I": 68.12, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -155.34, "Branch MVA": 163.32, "Rate": 300.0, "%I": 57.08, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -155.34, "Branch MVA": 163.32, "Rate": 300.0, "%I": 57.08, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -149.11, "Branch MVA": 159.61, "Rate": 200.0, "%I": 83.68, "Loading": "80<%I<85"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -348.98, "Branch MVA": 425.59, "Rate": 600.0, "%I": 74.38, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -25.39, "Branch MVA": 88.57, "Rate": 400.0, "%I": 23.22, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -525.18, "Branch MVA": 560.98, "Rate": 1200.0, "%I": 44.95, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 628.72, "Branch MVA": 629.4, "Rate": 1200.0, "%I": 50.43, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 694.4, "Branch MVA": 698.98, "Rate": 1200.0, "%I": 56.01, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -67.95, "Branch MVA": 149.3, "Rate": 1200.0, "%I": 12.37, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -621.06, "Branch MVA": 637.28, "Rate": 1200.0, "%I": 52.8, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 150.21, "Branch MVA": 161.21, "Rate": 200.0, "%I": 81.94, "Loading": "80<%I<85"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 108.31, "Branch MVA": 112.76, "Rate": 200.0, "%I": 57.31, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 108.31, "Branch MVA": 112.76, "Rate": 200.0, "%I": 57.31, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -679.74, "Branch MVA": 705.23, "Rate": 1200.0, "%I": 60.13, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 349.63, "Branch MVA": 425.15, "Rate": 600.0, "%I": 73.55, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -107.64, "Branch MVA": 112.56, "Rate": 200.0, "%I": 58.42, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -107.64, "Branch MVA": 112.56, "Rate": 200.0, "%I": 58.42, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 93.37, "Branch MVA": 103.3, "Rate": 250.0, "%I": 40.13, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 93.37, "Branch MVA": 103.3, "Rate": 250.0, "%I": 40.13, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 38.43, "Branch MVA": 40.27, "Rate": 1200.0, "%I": 3.27, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -93.37, "Branch MVA": 102.95, "Rate": 250.0, "%I": 40.13, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -93.37, "Branch MVA": 102.95, "Rate": 250.0, "%I": 40.13, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 93.37, "Branch MVA": 102.96, "Rate": 300.0, "%I": 33.44, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 93.37, "Branch MVA": 102.96, "Rate": 300.0, "%I": 33.44, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -147.2, "Branch MVA": 180.71, "Rate": 1200.0, "%I": 14.81, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -38.33, "Branch MVA": 43.49, "Rate": 1200.0, "%I": 3.56, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -92.74, "Branch MVA": 103.94, "Rate": 300.0, "%I": 34.77, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -92.74, "Branch MVA": 103.94, "Rate": 300.0, "%I": 34.77, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -102.02, "Branch MVA": 103.79, "Rate": 300.0, "%I": 34.72, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 135.29, "Branch MVA": 144.76, "Rate": 300.0, "%I": 48.43, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 135.29, "Branch MVA": 144.76, "Rate": 300.0, "%I": 48.43, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 95.26, "Branch MVA": 101.74, "Rate": 300.0, "%I": 34.03, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -28.76, "Branch MVA": 33.35, "Rate": 300.0, "%I": 11.19, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 102.41, "Branch MVA": 104.89, "Rate": 300.0, "%I": 35.18, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -134.65, "Branch MVA": 144.34, "Rate": 300.0, "%I": 49.13, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -134.65, "Branch MVA": 144.34, "Rate": 300.0, "%I": 49.13, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 55.19, "Branch MVA": 60.06, "Rate": 300.0, "%I": 20.44, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 25.56, "Branch MVA": 63.8, "Rate": 400.0, "%I": 16.43, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -94.61, "Branch MVA": 103.47, "Rate": 300.0, "%I": 35.52, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -55.07, "Branch MVA": 61.97, "Rate": 300.0, "%I": 21.28, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 74.59, "Branch MVA": 74.67, "Rate": 120.0, "%I": 62.02, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -73.65, "Branch MVA": 73.66, "Rate": 120.0, "%I": 61.95, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 482.75, "Branch MVA": 517.19, "Rate": 1200.0, "%I": 42.55, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 482.75, "Branch MVA": 517.19, "Rate": 1200.0, "%I": 42.55, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 420.35, "Branch MVA": 493.58, "Rate": 1200.0, "%I": 40.6, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -476.85, "Branch MVA": 482.57, "Rate": 1200.0, "%I": 39.16, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -476.85, "Branch MVA": 482.57, "Rate": 1200.0, "%I": 39.16, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 45.1, "Branch MVA": 65.9, "Rate": 1200.0, "%I": 5.35, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 134.39, "Branch MVA": 200.48, "Rate": 1200.0, "%I": 16.27, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 191.77, "Branch MVA": 199.75, "Rate": 300.0, "%I": 66.19, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 159.81, "Branch MVA": 165.55, "Rate": 300.0, "%I": 54.86, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 159.81, "Branch MVA": 165.55, "Rate": 300.0, "%I": 54.86, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 68.0, "Branch MVA": 71.73, "Rate": 300.0, "%I": 23.77, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -189.77, "Branch MVA": 195.67, "Rate": 300.0, "%I": 67.06, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -158.14, "Branch MVA": 163.86, "Rate": 300.0, "%I": 56.15, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -158.14, "Branch MVA": 163.86, "Rate": 300.0, "%I": 56.15, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -157.95, "Branch MVA": 164.6, "Rate": 200.0, "%I": 84.61, "Loading": "80<%I<85"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -207.4, "Branch MVA": 285.92, "Rate": 600.0, "%I": 48.99, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -52.83, "Branch MVA": 94.04, "Rate": 400.0, "%I": 24.17, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -418.25, "Branch MVA": 449.16, "Rate": 1200.0, "%I": 35.99, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 669.36, "Branch MVA": 669.51, "Rate": 1200.0, "%I": 53.65, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 745.61, "Branch MVA": 746.79, "Rate": 1200.0, "%I": 59.84, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -45.01, "Branch MVA": 152.96, "Rate": 1200.0, "%I": 12.53, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -660.91, "Branch MVA": 667.23, "Rate": 1200.0, "%I": 54.67, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 159.08, "Branch MVA": 166.13, "Rate": 200.0, "%I": 83.21, "Loading": "80<%I<85"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 126.79, "Branch MVA": 129.43, "Rate": 200.0, "%I": 64.82, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 126.79, "Branch MVA": 129.43, "Rate": 200.0, "%I": 64.82, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -729.32, "Branch MVA": 742.03, "Rate": 1200.0, "%I": 62.47, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 207.68, "Branch MVA": 282.19, "Rate": 600.0, "%I": 47.99, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -125.94, "Branch MVA": 128.63, "Rate": 200.0, "%I": 65.63, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -125.94, "Branch MVA": 128.63, "Rate": 200.0, "%I": 65.63, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 102.03, "Branch MVA": 105.98, "Rate": 250.0, "%I": 41.01, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 102.03, "Branch MVA": 105.98, "Rate": 250.0, "%I": 41.01, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 47.82, "Branch MVA": 47.82, "Rate": 1200.0, "%I": 3.86, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -102.03, "Branch MVA": 105.75, "Rate": 250.0, "%I": 41.01, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -102.03, "Branch MVA": 105.75, "Rate": 250.0, "%I": 41.01, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 102.03, "Branch MVA": 105.75, "Rate": 300.0, "%I": 34.17, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 102.03, "Branch MVA": 105.75, "Rate": 300.0, "%I": 34.17, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -133.86, "Branch MVA": 173.36, "Rate": 1200.0, "%I": 14.04, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -47.69, "Branch MVA": 48.36, "Rate": 1200.0, "%I": 3.92, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -101.39, "Branch MVA": 106.13, "Rate": 300.0, "%I": 35.03, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -101.39, "Branch MVA": 106.13, "Rate": 300.0, "%I": 35.03, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -67.78, "Branch MVA": 68.78, "Rate": 300.0, "%I": 22.7, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 129.25, "Branch MVA": 136.21, "Rate": 300.0, "%I": 44.96, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 129.25, "Branch MVA": 136.21, "Rate": 300.0, "%I": 44.96, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 96.06, "Branch MVA": 99.88, "Rate": 300.0, "%I": 32.97, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -67.95, "Branch MVA": 70.94, "Rate": 300.0, "%I": 23.46, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 67.95, "Branch MVA": 70.13, "Rate": 300.0, "%I": 23.19, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -128.69, "Branch MVA": 136.14, "Rate": 300.0, "%I": 45.61, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -128.69, "Branch MVA": 136.14, "Rate": 300.0, "%I": 45.61, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 62.56, "Branch MVA": 64.5, "Rate": 300.0, "%I": 21.61, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 53.02, "Branch MVA": 73.25, "Rate": 400.0, "%I": 18.52, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -95.45, "Branch MVA": 101.42, "Rate": 300.0, "%I": 34.2, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -62.43, "Branch MVA": 65.72, "Rate": 300.0, "%I": 22.16, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch MVA": 0.0, "Rate": 120.0, "%I": 0.0, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch MVA": 3.06, "Rate": 120.0, "%I": 2.53, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 498.66, "Branch MVA": 528.48, "Rate": 1200.0, "%I": 43.53, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 498.66, "Branch MVA": 528.48, "Rate": 1200.0, "%I": 43.53, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 453.64, "Branch MVA": 526.36, "Rate": 1200.0, "%I": 43.36, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -492.34, "Branch MVA": 498.06, "Rate": 1200.0, "%I": 40.59, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -492.34, "Branch MVA": 498.06, "Rate": 1200.0, "%I": 40.59, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 51.28, "Branch MVA": 66.46, "Rate": 1200.0, "%I": 5.42, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 134.43, "Branch MVA": 199.8, "Rate": 1200.0, "%I": 16.28, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 197.16, "Branch MVA": 204.85, "Rate": 300.0, "%I": 68.21, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 164.3, "Branch MVA": 169.83, "Rate": 300.0, "%I": 56.55, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 164.3, "Branch MVA": 169.83, "Rate": 300.0, "%I": 56.55, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 67.68, "Branch MVA": 71.37, "Rate": 300.0, "%I": 23.76, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -195.04, "Branch MVA": 200.43, "Rate": 300.0, "%I": 69.03, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -162.53, "Branch MVA": 167.78, "Rate": 300.0, "%I": 57.79, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -162.53, "Branch MVA": 167.78, "Rate": 300.0, "%I": 57.79, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -161.56, "Branch MVA": 168.09, "Rate": 200.0, "%I": 86.84, "Loading": "85<%I<90"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -244.5, "Branch MVA": 350.33, "Rate": 600.0, "%I": 60.33, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -51.59, "Branch MVA": 89.81, "Rate": 400.0, "%I": 23.2, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -451.21, "Branch MVA": 484.69, "Rate": 1200.0, "%I": 38.84, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 684.82, "Branch MVA": 684.83, "Rate": 1200.0, "%I": 54.87, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 763.14, "Branch MVA": 765.01, "Rate": 1200.0, "%I": 61.3, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -51.19, "Branch MVA": 148.72, "Rate": 1200.0, "%I": 12.23, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -675.92, "Branch MVA": 683.74, "Rate": 1200.0, "%I": 56.24, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 162.75, "Branch MVA": 169.87, "Rate": 200.0, "%I": 85.46, "Loading": "85<%I<90"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 127.48, "Branch MVA": 129.43, "Rate": 200.0, "%I": 65.12, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 127.48, "Branch MVA": 129.43, "Rate": 200.0, "%I": 65.12, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -746.0, "Branch MVA": 758.85, "Rate": 1200.0, "%I": 64.06, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 244.93, "Branch MVA": 347.62, "Rate": 600.0, "%I": 59.29, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -126.62, "Branch MVA": 128.59, "Rate": 200.0, "%I": 65.8, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -126.62, "Branch MVA": 128.59, "Rate": 200.0, "%I": 65.8, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 111.71, "Branch MVA": 116.72, "Rate": 250.0, "%I": 45.23, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 111.71, "Branch MVA": 116.72, "Rate": 250.0, "%I": 45.23, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 54.81, "Branch MVA": 54.92, "Rate": 1200.0, "%I": 4.44, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -111.71, "Branch MVA": 116.43, "Rate": 250.0, "%I": 45.23, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -111.71, "Branch MVA": 116.43, "Rate": 250.0, "%I": 45.23, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 111.71, "Branch MVA": 116.43, "Rate": 300.0, "%I": 37.7, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 111.71, "Branch MVA": 116.43, "Rate": 300.0, "%I": 37.7, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -133.91, "Branch MVA": 172.5, "Rate": 1200.0, "%I": 14.03, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -54.64, "Branch MVA": 55.83, "Rate": 1200.0, "%I": 4.54, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -110.92, "Branch MVA": 116.33, "Rate": 300.0, "%I": 38.59, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -110.92, "Branch MVA": 116.33, "Rate": 300.0, "%I": 38.59, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -67.47, "Branch MVA": 68.45, "Rate": 300.0, "%I": 22.7, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 136.61, "Branch MVA": 143.99, "Rate": 300.0, "%I": 47.76, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 136.61, "Branch MVA": 143.99, "Rate": 300.0, "%I": 47.76, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 101.72, "Branch MVA": 105.68, "Rate": 300.0, "%I": 35.05, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -67.63, "Branch MVA": 70.59, "Rate": 300.0, "%I": 23.46, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 67.63, "Branch MVA": 69.79, "Rate": 300.0, "%I": 23.19, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -135.98, "Branch MVA": 143.64, "Rate": 300.0, "%I": 48.4, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -135.98, "Branch MVA": 143.64, "Rate": 300.0, "%I": 48.4, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 66.44, "Branch MVA": 68.21, "Rate": 300.0, "%I": 22.98, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 51.77, "Branch MVA": 69.54, "Rate": 400.0, "%I": 17.69, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -101.04, "Branch MVA": 106.85, "Rate": 300.0, "%I": 36.24, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -66.29, "Branch MVA": 69.26, "Rate": 300.0, "%I": 23.49, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch MVA": 0.0, "Rate": 120.0, "%I": 0.0, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch MVA": 3.03, "Rate": 120.0, "%I": 2.51, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 510.68, "Branch MVA": 531.16, "Rate": 1200.0, "%I": 43.88, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 510.68, "Branch MVA": 531.16, "Rate": 1200.0, "%I": 43.88, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 482.69, "Branch MVA": 560.72, "Rate": 1200.0, "%I": 46.32, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -503.99, "Branch MVA": 512.23, "Rate": 1200.0, "%I": 42.34, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -503.99, "Branch MVA": 512.23, "Rate": 1200.0, "%I": 42.34, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 54.03, "Branch MVA": 66.25, "Rate": 1200.0, "%I": 5.48, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 135.4, "Branch MVA": 200.56, "Rate": 1200.0, "%I": 16.58, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 201.32, "Branch MVA": 212.46, "Rate": 300.0, "%I": 71.9, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 167.77, "Branch MVA": 176.05, "Rate": 300.0, "%I": 59.58, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 167.77, "Branch MVA": 176.05, "Rate": 300.0, "%I": 59.58, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 67.58, "Branch MVA": 72.75, "Rate": 300.0, "%I": 24.62, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -198.96, "Branch MVA": 206.68, "Rate": 300.0, "%I": 72.86, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -165.8, "Branch MVA": 173.07, "Rate": 300.0, "%I": 61.01, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -165.8, "Branch MVA": 173.07, "Rate": 300.0, "%I": 61.01, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -164.29, "Branch MVA": 173.3, "Rate": 200.0, "%I": 91.63, "Loading": "90<%I<95"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -274.06, "Branch MVA": 372.74, "Rate": 600.0, "%I": 65.7, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -51.67, "Branch MVA": 99.39, "Rate": 400.0, "%I": 26.28, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -479.91, "Branch MVA": 520.35, "Rate": 1200.0, "%I": 41.69, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 699.33, "Branch MVA": 702.16, "Rate": 1200.0, "%I": 56.26, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 777.36, "Branch MVA": 786.28, "Rate": 1200.0, "%I": 63.0, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -53.95, "Branch MVA": 143.53, "Rate": 1200.0, "%I": 11.97, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -689.74, "Branch MVA": 706.11, "Rate": 1200.0, "%I": 58.9, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 165.61, "Branch MVA": 175.86, "Rate": 200.0, "%I": 90.06, "Loading": "90<%I<95"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 127.86, "Branch MVA": 131.61, "Rate": 200.0, "%I": 67.4, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 127.86, "Branch MVA": 131.61, "Rate": 200.0, "%I": 67.4, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -758.82, "Branch MVA": 781.11, "Rate": 1200.0, "%I": 67.17, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 274.56, "Branch MVA": 371.06, "Rate": 600.0, "%I": 64.73, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -126.94, "Branch MVA": 130.51, "Rate": 200.0, "%I": 68.31, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -126.94, "Branch MVA": 130.51, "Rate": 200.0, "%I": 68.31, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 119.79, "Branch MVA": 129.63, "Rate": 250.0, "%I": 50.45, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 119.79, "Branch MVA": 129.63, "Rate": 250.0, "%I": 50.45, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 60.18, "Branch MVA": 62.3, "Rate": 1200.0, "%I": 5.06, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -119.79, "Branch MVA": 129.15, "Rate": 250.0, "%I": 50.45, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -119.79, "Branch MVA": 129.15, "Rate": 250.0, "%I": 50.45, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 119.79, "Branch MVA": 129.15, "Rate": 300.0, "%I": 42.04, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 119.79, "Branch MVA": 129.15, "Rate": 300.0, "%I": 42.04, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -134.85, "Branch MVA": 168.68, "Rate": 1200.0, "%I": 13.9, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -59.95, "Branch MVA": 64.34, "Rate": 1200.0, "%I": 5.3, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -118.81, "Branch MVA": 128.35, "Rate": 300.0, "%I": 43.18, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -118.81, "Branch MVA": 128.35, "Rate": 300.0, "%I": 43.18, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -67.35, "Branch MVA": 69.32, "Rate": 300.0, "%I": 23.32, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 142.92, "Branch MVA": 152.4, "Rate": 300.0, "%I": 51.27, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 142.92, "Branch MVA": 152.4, "Rate": 300.0, "%I": 51.27, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 106.73, "Branch MVA": 113.14, "Rate": 300.0, "%I": 38.06, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -67.53, "Branch MVA": 71.89, "Rate": 300.0, "%I": 24.27, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 67.53, "Branch MVA": 70.94, "Rate": 300.0, "%I": 23.95, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -142.2, "Branch MVA": 151.66, "Rate": 300.0, "%I": 51.96, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -142.2, "Branch MVA": 151.66, "Rate": 300.0, "%I": 51.96, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 70.3, "Branch MVA": 74.65, "Rate": 300.0, "%I": 25.57, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 51.9, "Branch MVA": 78.94, "Rate": 400.0, "%I": 20.48, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -105.91, "Branch MVA": 114.03, "Rate": 300.0, "%I": 39.44, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -70.12, "Branch MVA": 75.97, "Rate": 300.0, "%I": 26.27, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch MVA": 0.0, "Rate": 120.0, "%I": 0.0, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch MVA": 2.94, "Rate": 120.0, "%I": 2.48, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 482.65, "Branch MVA": 517.19, "Rate": 1200.0, "%I": 42.55, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 482.65, "Branch MVA": 517.19, "Rate": 1200.0, "%I": 42.55, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 420.65, "Branch MVA": 493.75, "Rate": 1200.0, "%I": 40.62, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -476.75, "Branch MVA": 482.45, "Rate": 1200.0, "%I": 39.14, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -476.75, "Branch MVA": 482.45, "Rate": 1200.0, "%I": 39.14, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 46.04, "Branch MVA": 66.96, "Rate": 1200.0, "%I": 5.43, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 146.41, "Branch MVA": 209.26, "Rate": 1200.0, "%I": 16.98, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 193.85, "Branch MVA": 201.79, "Rate": 300.0, "%I": 66.86, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 161.54, "Branch MVA": 167.26, "Rate": 300.0, "%I": 55.42, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 161.54, "Branch MVA": 167.26, "Rate": 300.0, "%I": 55.42, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 49.29, "Branch MVA": 54.15, "Rate": 300.0, "%I": 17.94, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -191.81, "Branch MVA": 197.6, "Rate": 300.0, "%I": 67.71, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -159.84, "Branch MVA": 165.45, "Rate": 300.0, "%I": 56.7, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -159.84, "Branch MVA": 165.45, "Rate": 300.0, "%I": 56.7, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -158.3, "Branch MVA": 164.94, "Rate": 200.0, "%I": 84.78, "Loading": "80<%I<85"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -208.29, "Branch MVA": 285.98, "Rate": 600.0, "%I": 49.0, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -46.15, "Branch MVA": 91.65, "Rate": 400.0, "%I": 23.56, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -418.55, "Branch MVA": 449.39, "Rate": 1200.0, "%I": 36.01, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 669.27, "Branch MVA": 669.43, "Rate": 1200.0, "%I": 53.64, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 746.0, "Branch MVA": 747.18, "Rate": 1200.0, "%I": 59.87, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -45.95, "Branch MVA": 153.79, "Rate": 1200.0, "%I": 12.6, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -660.83, "Branch MVA": 667.12, "Rate": 1200.0, "%I": 54.65, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 159.44, "Branch MVA": 166.49, "Rate": 200.0, "%I": 83.38, "Loading": "80<%I<85"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 127.04, "Branch MVA": 129.69, "Rate": 200.0, "%I": 64.95, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 127.04, "Branch MVA": 129.69, "Rate": 200.0, "%I": 64.95, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -729.69, "Branch MVA": 742.37, "Rate": 1200.0, "%I": 62.49, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 208.57, "Branch MVA": 282.27, "Rate": 600.0, "%I": 48.01, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -126.18, "Branch MVA": 128.88, "Rate": 200.0, "%I": 65.76, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -126.18, "Branch MVA": 128.88, "Rate": 200.0, "%I": 65.76, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 88.31, "Branch MVA": 92.95, "Rate": 250.0, "%I": 35.97, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 88.31, "Branch MVA": 92.95, "Rate": 250.0, "%I": 35.97, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 35.38, "Branch MVA": 35.39, "Rate": 1200.0, "%I": 2.85, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -88.31, "Branch MVA": 92.75, "Rate": 250.0, "%I": 35.97, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -88.31, "Branch MVA": 92.75, "Rate": 250.0, "%I": 35.97, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 88.31, "Branch MVA": 92.75, "Rate": 300.0, "%I": 29.97, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 88.31, "Branch MVA": 92.75, "Rate": 300.0, "%I": 29.97, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -145.79, "Branch MVA": 181.75, "Rate": 1200.0, "%I": 14.72, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -35.31, "Branch MVA": 36.53, "Rate": 1200.0, "%I": 2.96, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -87.81, "Branch MVA": 93.88, "Rate": 300.0, "%I": 30.98, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -87.81, "Branch MVA": 93.88, "Rate": 300.0, "%I": 30.98, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -88.61, "Branch MVA": 89.76, "Rate": 300.0, "%I": 29.62, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 127.32, "Branch MVA": 134.44, "Rate": 300.0, "%I": 44.37, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 127.32, "Branch MVA": 134.44, "Rate": 300.0, "%I": 44.37, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 93.15, "Branch MVA": 97.17, "Rate": 300.0, "%I": 32.07, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -49.26, "Branch MVA": 53.06, "Rate": 300.0, "%I": 17.55, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 88.89, "Branch MVA": 90.91, "Rate": 300.0, "%I": 30.06, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -126.78, "Branch MVA": 134.43, "Rate": 300.0, "%I": 45.02, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -126.78, "Branch MVA": 134.43, "Rate": 300.0, "%I": 45.02, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 58.73, "Branch MVA": 60.95, "Rate": 300.0, "%I": 20.41, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 46.33, "Branch MVA": 69.5, "Rate": 400.0, "%I": 17.57, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -92.57, "Branch MVA": 98.91, "Rate": 300.0, "%I": 33.35, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -58.61, "Branch MVA": 62.34, "Rate": 300.0, "%I": 21.02, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 39.89, "Branch MVA": 39.9, "Rate": 120.0, "%I": 32.72, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -39.63, "Branch MVA": 39.67, "Rate": 120.0, "%I": 32.76, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 498.6, "Branch MVA": 528.59, "Rate": 1200.0, "%I": 43.54, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 498.6, "Branch MVA": 528.59, "Rate": 1200.0, "%I": 43.54, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 453.98, "Branch MVA": 526.51, "Rate": 1200.0, "%I": 43.37, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -492.29, "Branch MVA": 497.96, "Rate": 1200.0, "%I": 40.58, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -492.29, "Branch MVA": 497.96, "Rate": 1200.0, "%I": 40.58, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 52.26, "Branch MVA": 67.61, "Rate": 1200.0, "%I": 5.51, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 146.46, "Branch MVA": 208.66, "Rate": 1200.0, "%I": 17.0, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 199.26, "Branch MVA": 206.89, "Rate": 300.0, "%I": 68.87, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 166.05, "Branch MVA": 171.54, "Rate": 300.0, "%I": 57.1, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 166.05, "Branch MVA": 171.54, "Rate": 300.0, "%I": 57.1, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 48.97, "Branch MVA": 53.78, "Rate": 300.0, "%I": 17.9, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -197.09, "Branch MVA": 202.37, "Rate": 300.0, "%I": 69.68, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -164.25, "Branch MVA": 169.37, "Rate": 300.0, "%I": 58.32, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -164.25, "Branch MVA": 169.37, "Rate": 300.0, "%I": 58.32, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -161.92, "Branch MVA": 168.41, "Rate": 200.0, "%I": 86.99, "Loading": "85<%I<90"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -245.3, "Branch MVA": 350.52, "Rate": 600.0, "%I": 60.35, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -44.94, "Branch MVA": 87.29, "Rate": 400.0, "%I": 22.54, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -451.55, "Branch MVA": 484.91, "Rate": 1200.0, "%I": 38.86, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 684.74, "Branch MVA": 684.74, "Rate": 1200.0, "%I": 54.87, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 763.56, "Branch MVA": 765.4, "Rate": 1200.0, "%I": 61.33, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -52.17, "Branch MVA": 149.65, "Rate": 1200.0, "%I": 12.31, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -675.84, "Branch MVA": 683.57, "Rate": 1200.0, "%I": 56.22, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 163.11, "Branch MVA": 170.2, "Rate": 200.0, "%I": 85.61, "Loading": "85<%I<90"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 127.75, "Branch MVA": 129.69, "Rate": 200.0, "%I": 65.23, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 127.75, "Branch MVA": 129.69, "Rate": 200.0, "%I": 65.23, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -746.41, "Branch MVA": 759.14, "Rate": 1200.0, "%I": 64.07, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 245.73, "Branch MVA": 347.82, "Rate": 600.0, "%I": 59.31, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -126.89, "Branch MVA": 128.85, "Rate": 200.0, "%I": 65.92, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -126.89, "Branch MVA": 128.85, "Rate": 200.0, "%I": 65.92, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 97.99, "Branch MVA": 103.71, "Rate": 250.0, "%I": 40.19, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 97.99, "Branch MVA": 103.71, "Rate": 250.0, "%I": 40.19, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 42.37, "Branch MVA": 42.58, "Rate": 1200.0, "%I": 3.44, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -97.99, "Branch MVA": 103.45, "Rate": 250.0, "%I": 40.19, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -97.99, "Branch MVA": 103.45, "Rate": 250.0, "%I": 40.19, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 97.99, "Branch MVA": 103.45, "Rate": 300.0, "%I": 33.49, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 97.99, "Branch MVA": 103.45, "Rate": 300.0, "%I": 33.49, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -145.84, "Branch MVA": 180.93, "Rate": 1200.0, "%I": 14.72, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -42.27, "Branch MVA": 44.15, "Rate": 1200.0, "%I": 3.59, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -97.36, "Branch MVA": 104.11, "Rate": 300.0, "%I": 34.52, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -97.36, "Branch MVA": 104.11, "Rate": 300.0, "%I": 34.52, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -88.28, "Branch MVA": 89.43, "Rate": 300.0, "%I": 29.66, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 134.69, "Branch MVA": 142.21, "Rate": 300.0, "%I": 47.15, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 134.69, "Branch MVA": 142.21, "Rate": 300.0, "%I": 47.15, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 98.82, "Branch MVA": 102.96, "Rate": 300.0, "%I": 34.14, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -48.94, "Branch MVA": 52.7, "Rate": 300.0, "%I": 17.51, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 88.56, "Branch MVA": 90.57, "Rate": 300.0, "%I": 30.09, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -134.08, "Branch MVA": 141.92, "Rate": 300.0, "%I": 47.8, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -134.08, "Branch MVA": 141.92, "Rate": 300.0, "%I": 47.8, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 62.63, "Branch MVA": 64.62, "Rate": 300.0, "%I": 21.77, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 45.11, "Branch MVA": 65.59, "Rate": 400.0, "%I": 16.68, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -98.17, "Branch MVA": 104.33, "Rate": 300.0, "%I": 35.37, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -62.49, "Branch MVA": 65.83, "Rate": 300.0, "%I": 22.32, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 39.89, "Branch MVA": 39.9, "Rate": 120.0, "%I": 32.88, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -39.62, "Branch MVA": 39.67, "Rate": 120.0, "%I": 32.91, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 510.6, "Branch MVA": 531.24, "Rate": 1200.0, "%I": 43.88, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 510.6, "Branch MVA": 531.24, "Rate": 1200.0, "%I": 43.88, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 482.96, "Branch MVA": 560.79, "Rate": 1200.0, "%I": 46.32, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -503.92, "Branch MVA": 512.09, "Rate": 1200.0, "%I": 42.32, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -503.92, "Branch MVA": 512.09, "Rate": 1200.0, "%I": 42.32, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 54.99, "Branch MVA": 67.41, "Rate": 1200.0, "%I": 5.57, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 147.46, "Branch MVA": 209.5, "Rate": 1200.0, "%I": 17.31, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 203.39, "Branch MVA": 214.44, "Rate": 300.0, "%I": 72.55, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 169.49, "Branch MVA": 177.7, "Rate": 300.0, "%I": 60.12, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 169.49, "Branch MVA": 177.7, "Rate": 300.0, "%I": 60.12, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 48.9, "Branch MVA": 55.62, "Rate": 300.0, "%I": 18.82, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -200.99, "Branch MVA": 208.55, "Rate": 300.0, "%I": 73.49, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -167.49, "Branch MVA": 174.61, "Rate": 300.0, "%I": 61.53, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -167.49, "Branch MVA": 174.61, "Rate": 300.0, "%I": 61.53, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -164.64, "Branch MVA": 173.6, "Rate": 200.0, "%I": 91.77, "Loading": "90<%I<95"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -274.91, "Branch MVA": 372.99, "Rate": 600.0, "%I": 65.72, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -45.06, "Branch MVA": 97.33, "Rate": 400.0, "%I": 25.72, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -480.18, "Branch MVA": 520.48, "Rate": 1200.0, "%I": 41.71, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 699.22, "Branch MVA": 701.97, "Rate": 1200.0, "%I": 56.25, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 777.73, "Branch MVA": 786.56, "Rate": 1200.0, "%I": 63.03, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -54.91, "Branch MVA": 144.52, "Rate": 1200.0, "%I": 12.05, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -689.64, "Branch MVA": 705.85, "Rate": 1200.0, "%I": 58.86, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 165.97, "Branch MVA": 176.17, "Rate": 200.0, "%I": 90.2, "Loading": "90<%I<95"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 128.11, "Branch MVA": 131.84, "Rate": 200.0, "%I": 67.5, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 128.11, "Branch MVA": 131.84, "Rate": 200.0, "%I": 67.5, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -759.18, "Branch MVA": 781.32, "Rate": 1200.0, "%I": 67.17, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 275.41, "Branch MVA": 371.32, "Rate": 600.0, "%I": 64.76, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -127.19, "Branch MVA": 130.74, "Rate": 200.0, "%I": 68.41, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -127.19, "Branch MVA": 130.74, "Rate": 200.0, "%I": 68.41, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 106.06, "Branch MVA": 117.07, "Rate": 250.0, "%I": 45.56, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 106.06, "Branch MVA": 117.07, "Rate": 250.0, "%I": 45.56, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 47.72, "Branch MVA": 50.58, "Rate": 1200.0, "%I": 4.11, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -106.06, "Branch MVA": 116.64, "Rate": 250.0, "%I": 45.56, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -106.06, "Branch MVA": 116.64, "Rate": 250.0, "%I": 45.56, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 106.07, "Branch MVA": 116.64, "Rate": 300.0, "%I": 37.97, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 106.07, "Branch MVA": 116.64, "Rate": 300.0, "%I": 37.97, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -146.81, "Branch MVA": 177.42, "Rate": 1200.0, "%I": 14.62, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -47.56, "Branch MVA": 53.59, "Rate": 1200.0, "%I": 4.42, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -105.26, "Branch MVA": 116.71, "Rate": 300.0, "%I": 39.25, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -105.26, "Branch MVA": 116.71, "Rate": 300.0, "%I": 39.25, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -88.18, "Branch MVA": 90.25, "Rate": 300.0, "%I": 30.35, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 141.01, "Branch MVA": 150.66, "Rate": 300.0, "%I": 50.67, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 141.01, "Branch MVA": 150.66, "Rate": 300.0, "%I": 50.67, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 103.84, "Branch MVA": 110.5, "Rate": 300.0, "%I": 37.16, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -48.87, "Branch MVA": 54.42, "Rate": 300.0, "%I": 18.37, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 88.47, "Branch MVA": 91.56, "Rate": 300.0, "%I": 30.9, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -140.31, "Branch MVA": 149.98, "Rate": 300.0, "%I": 51.36, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -140.31, "Branch MVA": 149.98, "Rate": 300.0, "%I": 51.36, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 66.51, "Branch MVA": 71.29, "Rate": 300.0, "%I": 24.41, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 45.29, "Branch MVA": 75.74, "Rate": 400.0, "%I": 19.64, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -103.07, "Branch MVA": 111.6, "Rate": 300.0, "%I": 38.58, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -66.35, "Branch MVA": 72.77, "Rate": 300.0, "%I": 25.16, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 39.88, "Branch MVA": 39.89, "Rate": 120.0, "%I": 33.39, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -39.61, "Branch MVA": 39.65, "Rate": 120.0, "%I": 33.41, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 482.5, "Branch MVA": 516.96, "Rate": 1200.0, "%I": 42.53, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 482.5, "Branch MVA": 516.96, "Rate": 1200.0, "%I": 42.53, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 421.04, "Branch MVA": 494.15, "Rate": 1200.0, "%I": 40.65, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -476.6, "Branch MVA": 482.34, "Rate": 1200.0, "%I": 39.14, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -476.6, "Branch MVA": 482.34, "Rate": 1200.0, "%I": 39.14, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 46.9, "Branch MVA": 67.15, "Rate": 1200.0, "%I": 5.45, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 156.73, "Branch MVA": 216.86, "Rate": 1200.0, "%I": 17.6, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 195.59, "Branch MVA": 203.35, "Rate": 300.0, "%I": 67.39, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 162.99, "Branch MVA": 168.57, "Rate": 300.0, "%I": 55.86, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 162.99, "Branch MVA": 168.57, "Rate": 300.0, "%I": 55.86, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 33.15, "Branch MVA": 38.23, "Rate": 300.0, "%I": 12.67, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -193.52, "Branch MVA": 199.09, "Rate": 300.0, "%I": 68.23, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -161.27, "Branch MVA": 166.68, "Rate": 300.0, "%I": 57.12, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -161.27, "Branch MVA": 166.68, "Rate": 300.0, "%I": 57.12, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -158.63, "Branch MVA": 165.23, "Rate": 200.0, "%I": 84.94, "Loading": "80<%I<85"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -209.22, "Branch MVA": 287.66, "Rate": 600.0, "%I": 49.29, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -40.33, "Branch MVA": 89.38, "Rate": 400.0, "%I": 22.97, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -418.93, "Branch MVA": 449.82, "Rate": 1200.0, "%I": 36.04, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 669.19, "Branch MVA": 669.34, "Rate": 1200.0, "%I": 53.63, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 746.46, "Branch MVA": 747.65, "Rate": 1200.0, "%I": 59.91, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -46.81, "Branch MVA": 153.48, "Rate": 1200.0, "%I": 12.57, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -660.74, "Branch MVA": 667.08, "Rate": 1200.0, "%I": 54.66, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 159.76, "Branch MVA": 166.79, "Rate": 200.0, "%I": 83.54, "Loading": "80<%I<85"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 127.26, "Branch MVA": 129.88, "Rate": 200.0, "%I": 65.05, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 127.26, "Branch MVA": 129.88, "Rate": 200.0, "%I": 65.05, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -730.13, "Branch MVA": 742.79, "Rate": 1200.0, "%I": 62.53, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 209.5, "Branch MVA": 283.97, "Rate": 600.0, "%I": 48.29, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -126.41, "Branch MVA": 129.06, "Rate": 200.0, "%I": 65.85, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -126.41, "Branch MVA": 129.06, "Rate": 200.0, "%I": 65.85, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 76.56, "Branch MVA": 82.11, "Rate": 250.0, "%I": 31.78, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 76.56, "Branch MVA": 82.11, "Rate": 250.0, "%I": 31.78, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 24.72, "Branch MVA": 24.76, "Rate": 1200.0, "%I": 2.0, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -76.56, "Branch MVA": 81.93, "Rate": 250.0, "%I": 31.78, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -76.56, "Branch MVA": 81.93, "Rate": 250.0, "%I": 31.78, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 76.56, "Branch MVA": 81.93, "Rate": 300.0, "%I": 26.48, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 76.56, "Branch MVA": 81.93, "Rate": 300.0, "%I": 26.48, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -156.02, "Branch MVA": 189.29, "Rate": 1200.0, "%I": 15.33, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -24.68, "Branch MVA": 26.88, "Rate": 1200.0, "%I": 2.18, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -76.16, "Branch MVA": 83.82, "Rate": 300.0, "%I": 27.67, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -76.16, "Branch MVA": 83.82, "Rate": 300.0, "%I": 27.67, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -106.41, "Branch MVA": 107.93, "Rate": 300.0, "%I": 35.63, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 125.64, "Branch MVA": 132.84, "Rate": 300.0, "%I": 43.85, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 125.64, "Branch MVA": 132.84, "Rate": 300.0, "%I": 43.85, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.62, "Branch MVA": 94.75, "Rate": 300.0, "%I": 31.28, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -33.14, "Branch MVA": 36.87, "Rate": 300.0, "%I": 12.2, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 106.82, "Branch MVA": 108.99, "Rate": 300.0, "%I": 36.06, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -125.11, "Branch MVA": 132.88, "Rate": 300.0, "%I": 44.51, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -125.11, "Branch MVA": 132.88, "Rate": 300.0, "%I": 44.51, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 55.39, "Branch MVA": 57.78, "Rate": 300.0, "%I": 19.36, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 40.5, "Branch MVA": 66.14, "Rate": 400.0, "%I": 16.73, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -90.07, "Branch MVA": 96.65, "Rate": 300.0, "%I": 32.59, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -55.29, "Branch MVA": 59.32, "Rate": 300.0, "%I": 20.0, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 74.61, "Branch MVA": 74.68, "Rate": 120.0, "%I": 61.18, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -73.69, "Branch MVA": 73.7, "Rate": 120.0, "%I": 61.11, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 498.4, "Branch MVA": 528.2, "Rate": 1200.0, "%I": 43.51, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 498.4, "Branch MVA": 528.2, "Rate": 1200.0, "%I": 43.51, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 454.33, "Branch MVA": 526.99, "Rate": 1200.0, "%I": 43.41, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -492.09, "Branch MVA": 497.85, "Rate": 1200.0, "%I": 40.58, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -492.09, "Branch MVA": 497.85, "Rate": 1200.0, "%I": 40.58, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 53.05, "Branch MVA": 67.9, "Rate": 1200.0, "%I": 5.53, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 156.82, "Branch MVA": 216.36, "Rate": 1200.0, "%I": 17.64, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 200.98, "Branch MVA": 208.5, "Rate": 300.0, "%I": 69.44, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 167.48, "Branch MVA": 172.89, "Rate": 300.0, "%I": 57.58, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 167.48, "Branch MVA": 172.89, "Rate": 300.0, "%I": 57.58, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 32.84, "Branch MVA": 37.92, "Rate": 300.0, "%I": 12.63, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -198.78, "Branch MVA": 203.9, "Rate": 300.0, "%I": 70.24, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -165.65, "Branch MVA": 170.64, "Rate": 300.0, "%I": 58.78, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -165.65, "Branch MVA": 170.64, "Rate": 300.0, "%I": 58.78, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -162.22, "Branch MVA": 168.73, "Rate": 200.0, "%I": 87.19, "Loading": "85<%I<90"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -246.31, "Branch MVA": 351.58, "Rate": 600.0, "%I": 60.56, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -39.14, "Branch MVA": 85.3, "Rate": 400.0, "%I": 22.04, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -451.9, "Branch MVA": 485.39, "Rate": 1200.0, "%I": 38.89, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 684.67, "Branch MVA": 684.68, "Rate": 1200.0, "%I": 54.86, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 763.98, "Branch MVA": 765.89, "Rate": 1200.0, "%I": 61.37, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -52.96, "Branch MVA": 149.39, "Rate": 1200.0, "%I": 12.29, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -675.77, "Branch MVA": 683.66, "Rate": 1200.0, "%I": 56.24, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 163.42, "Branch MVA": 170.55, "Rate": 200.0, "%I": 85.82, "Loading": "85<%I<90"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 127.95, "Branch MVA": 129.91, "Rate": 200.0, "%I": 65.37, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 127.95, "Branch MVA": 129.91, "Rate": 200.0, "%I": 65.37, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -746.79, "Branch MVA": 759.67, "Rate": 1200.0, "%I": 64.14, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 246.74, "Branch MVA": 348.91, "Rate": 600.0, "%I": 59.52, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -127.09, "Branch MVA": 129.05, "Rate": 200.0, "%I": 66.05, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -127.09, "Branch MVA": 129.05, "Rate": 200.0, "%I": 66.05, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 86.21, "Branch MVA": 92.99, "Rate": 250.0, "%I": 36.04, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 86.21, "Branch MVA": 92.99, "Rate": 250.0, "%I": 36.04, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 31.68, "Branch MVA": 32.13, "Rate": 1200.0, "%I": 2.6, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -86.21, "Branch MVA": 92.75, "Rate": 250.0, "%I": 36.04, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -86.21, "Branch MVA": 92.75, "Rate": 250.0, "%I": 36.04, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 86.21, "Branch MVA": 92.75, "Rate": 300.0, "%I": 30.03, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 86.21, "Branch MVA": 92.75, "Rate": 300.0, "%I": 30.03, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -156.1, "Branch MVA": 188.44, "Rate": 1200.0, "%I": 15.33, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -31.62, "Branch MVA": 34.7, "Rate": 1200.0, "%I": 2.82, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -85.71, "Branch MVA": 94.14, "Rate": 300.0, "%I": 31.23, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -85.71, "Branch MVA": 94.14, "Rate": 300.0, "%I": 31.23, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -106.09, "Branch MVA": 107.63, "Rate": 300.0, "%I": 35.7, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 133.01, "Branch MVA": 140.65, "Rate": 300.0, "%I": 46.65, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 133.01, "Branch MVA": 140.65, "Rate": 300.0, "%I": 46.65, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 96.29, "Branch MVA": 100.59, "Rate": 300.0, "%I": 33.36, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -32.83, "Branch MVA": 36.56, "Rate": 300.0, "%I": 12.16, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 106.5, "Branch MVA": 108.69, "Rate": 300.0, "%I": 36.13, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -132.41, "Branch MVA": 140.42, "Rate": 300.0, "%I": 47.31, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -132.41, "Branch MVA": 140.42, "Rate": 300.0, "%I": 47.31, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 59.3, "Branch MVA": 61.51, "Rate": 300.0, "%I": 20.72, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 39.29, "Branch MVA": 62.43, "Rate": 400.0, "%I": 15.88, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -95.67, "Branch MVA": 102.12, "Rate": 300.0, "%I": 34.64, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -59.18, "Branch MVA": 62.86, "Rate": 300.0, "%I": 21.32, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 74.6, "Branch MVA": 74.67, "Rate": 120.0, "%I": 61.47, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -73.68, "Branch MVA": 73.68, "Rate": 120.0, "%I": 61.4, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 510.43, "Branch MVA": 530.89, "Rate": 1200.0, "%I": 43.86, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 510.43, "Branch MVA": 530.89, "Rate": 1200.0, "%I": 43.86, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 483.41, "Branch MVA": 561.38, "Rate": 1200.0, "%I": 46.37, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -503.75, "Branch MVA": 512.03, "Rate": 1200.0, "%I": 42.33, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -503.75, "Branch MVA": 512.03, "Rate": 1200.0, "%I": 42.33, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 55.8, "Branch MVA": 67.77, "Rate": 1200.0, "%I": 5.6, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 157.83, "Branch MVA": 217.25, "Rate": 1200.0, "%I": 17.96, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 205.11, "Branch MVA": 216.02, "Rate": 300.0, "%I": 73.12, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 170.92, "Branch MVA": 179.03, "Rate": 300.0, "%I": 60.6, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 170.92, "Branch MVA": 179.03, "Rate": 300.0, "%I": 60.6, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 32.79, "Branch MVA": 40.12, "Rate": 300.0, "%I": 13.58, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -202.67, "Branch MVA": 210.04, "Rate": 300.0, "%I": 74.05, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -168.89, "Branch MVA": 175.84, "Rate": 300.0, "%I": 62.0, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -168.89, "Branch MVA": 175.84, "Rate": 300.0, "%I": 62.0, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -164.95, "Branch MVA": 173.93, "Rate": 200.0, "%I": 91.99, "Loading": "90<%I<95"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -275.83, "Branch MVA": 374.0, "Rate": 600.0, "%I": 65.93, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -39.35, "Branch MVA": 95.73, "Rate": 400.0, "%I": 25.31, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -480.61, "Branch MVA": 521.08, "Rate": 1200.0, "%I": 41.75, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 699.18, "Branch MVA": 702.05, "Rate": 1200.0, "%I": 56.25, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 778.21, "Branch MVA": 787.23, "Rate": 1200.0, "%I": 63.08, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -55.72, "Branch MVA": 144.28, "Rate": 1200.0, "%I": 12.04, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -689.6, "Branch MVA": 706.06, "Rate": 1200.0, "%I": 58.9, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 166.29, "Branch MVA": 176.53, "Rate": 200.0, "%I": 90.42, "Loading": "90<%I<95"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 128.33, "Branch MVA": 132.08, "Rate": 200.0, "%I": 67.65, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 128.33, "Branch MVA": 132.08, "Rate": 200.0, "%I": 67.65, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -759.62, "Branch MVA": 781.95, "Rate": 1200.0, "%I": 67.25, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 276.34, "Branch MVA": 372.37, "Rate": 600.0, "%I": 64.97, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -127.4, "Branch MVA": 130.97, "Rate": 200.0, "%I": 68.56, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -127.4, "Branch MVA": 130.97, "Rate": 200.0, "%I": 68.56, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 94.32, "Branch MVA": 106.95, "Rate": 250.0, "%I": 41.62, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 94.32, "Branch MVA": 106.95, "Rate": 250.0, "%I": 41.62, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 37.03, "Branch MVA": 41.14, "Rate": 1200.0, "%I": 3.34, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -94.32, "Branch MVA": 106.54, "Rate": 250.0, "%I": 41.62, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -94.32, "Branch MVA": 106.54, "Rate": 250.0, "%I": 41.62, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 94.32, "Branch MVA": 106.54, "Rate": 300.0, "%I": 34.69, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 94.32, "Branch MVA": 106.54, "Rate": 300.0, "%I": 34.69, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -157.08, "Branch MVA": 185.15, "Rate": 1200.0, "%I": 15.26, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -36.93, "Branch MVA": 45.32, "Rate": 1200.0, "%I": 3.74, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -93.64, "Branch MVA": 107.39, "Rate": 300.0, "%I": 36.13, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -93.64, "Branch MVA": 107.39, "Rate": 300.0, "%I": 36.13, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -105.98, "Branch MVA": 108.48, "Rate": 300.0, "%I": 36.49, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 139.36, "Branch MVA": 149.15, "Rate": 300.0, "%I": 50.18, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 139.36, "Branch MVA": 149.15, "Rate": 300.0, "%I": 50.18, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 101.35, "Branch MVA": 108.23, "Rate": 300.0, "%I": 36.41, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -32.78, "Branch MVA": 38.6, "Rate": 300.0, "%I": 13.04, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 106.4, "Branch MVA": 109.62, "Rate": 300.0, "%I": 37.02, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -138.67, "Branch MVA": 148.52, "Rate": 300.0, "%I": 50.88, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -138.67, "Branch MVA": 148.52, "Rate": 300.0, "%I": 50.88, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 63.24, "Branch MVA": 68.4, "Rate": 300.0, "%I": 23.43, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 39.56, "Branch MVA": 73.25, "Rate": 400.0, "%I": 19.0, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -100.6, "Branch MVA": 109.5, "Rate": 300.0, "%I": 37.87, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -63.08, "Branch MVA": 70.03, "Rate": 300.0, "%I": 24.22, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 74.59, "Branch MVA": 74.66, "Rate": 120.0, "%I": 62.44, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -73.64, "Branch MVA": 73.65, "Rate": 120.0, "%I": 62.36, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 506.77, "Branch MVA": 536.96, "Rate": 1200.0, "%I": 44.21, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 506.77, "Branch MVA": 536.96, "Rate": 1200.0, "%I": 44.21, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 374.46, "Branch MVA": 457.65, "Rate": 1200.0, "%I": 37.68, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -500.25, "Branch MVA": 505.16, "Rate": 1200.0, "%I": 41.09, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -500.25, "Branch MVA": 505.16, "Rate": 1200.0, "%I": 41.09, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 33.91, "Branch MVA": 59.98, "Rate": 1200.0, "%I": 4.88, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 143.8, "Branch MVA": 208.59, "Rate": 1200.0, "%I": 16.96, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 208.56, "Branch MVA": 215.07, "Rate": 300.0, "%I": 71.41, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 173.8, "Branch MVA": 178.44, "Rate": 300.0, "%I": 59.24, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 173.8, "Branch MVA": 178.44, "Rate": 300.0, "%I": 59.24, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 71.82, "Branch MVA": 75.89, "Rate": 300.0, "%I": 25.2, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -206.23, "Branch MVA": 210.35, "Rate": 300.0, "%I": 72.13, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -171.86, "Branch MVA": 175.94, "Rate": 300.0, "%I": 60.33, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -171.86, "Branch MVA": 175.94, "Rate": 300.0, "%I": 60.33, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -173.9, "Branch MVA": 178.61, "Rate": 200.0, "%I": 91.88, "Loading": "90<%I<95"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -133.91, "Branch MVA": 260.47, "Rate": 600.0, "%I": 44.66, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -66.46, "Branch MVA": 99.4, "Rate": 400.0, "%I": 25.56, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -372.7, "Branch MVA": 406.86, "Rate": 1200.0, "%I": 32.6, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 738.94, "Branch MVA": 738.94, "Rate": 1200.0, "%I": 59.21, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 829.09, "Branch MVA": 831.19, "Rate": 1200.0, "%I": 66.6, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -33.83, "Branch MVA": 151.03, "Rate": 1200.0, "%I": 12.4, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -728.62, "Branch MVA": 733.43, "Rate": 1200.0, "%I": 60.24, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 175.23, "Branch MVA": 180.78, "Rate": 200.0, "%I": 90.71, "Loading": "90<%I<95"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 146.9, "Branch MVA": 148.39, "Rate": 200.0, "%I": 74.46, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 146.9, "Branch MVA": 148.39, "Rate": 200.0, "%I": 74.46, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -808.98, "Branch MVA": 817.14, "Rate": 1200.0, "%I": 68.92, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 134.15, "Branch MVA": 255.25, "Rate": 600.0, "%I": 43.41, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -145.78, "Branch MVA": 146.98, "Rate": 200.0, "%I": 74.99, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -145.78, "Branch MVA": 146.98, "Rate": 200.0, "%I": 74.99, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 102.97, "Branch MVA": 107.28, "Rate": 250.0, "%I": 41.53, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 102.97, "Branch MVA": 107.28, "Rate": 250.0, "%I": 41.53, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 46.67, "Branch MVA": 46.69, "Rate": 1200.0, "%I": 3.77, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -102.97, "Branch MVA": 107.04, "Rate": 250.0, "%I": 41.53, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -102.97, "Branch MVA": 107.04, "Rate": 250.0, "%I": 41.53, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 102.97, "Branch MVA": 107.04, "Rate": 300.0, "%I": 34.61, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 102.97, "Branch MVA": 107.04, "Rate": 300.0, "%I": 34.61, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -143.2, "Branch MVA": 178.15, "Rate": 1200.0, "%I": 14.45, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -46.54, "Branch MVA": 47.6, "Rate": 1200.0, "%I": 3.86, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -102.31, "Branch MVA": 107.38, "Rate": 300.0, "%I": 35.49, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -102.31, "Branch MVA": 107.38, "Rate": 300.0, "%I": 35.49, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -71.58, "Branch MVA": 72.86, "Rate": 300.0, "%I": 24.08, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 133.19, "Branch MVA": 139.77, "Rate": 300.0, "%I": 46.2, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 133.19, "Branch MVA": 139.77, "Rate": 300.0, "%I": 46.2, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 102.01, "Branch MVA": 105.36, "Rate": 300.0, "%I": 34.83, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -71.76, "Branch MVA": 75.11, "Rate": 300.0, "%I": 24.89, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 71.76, "Branch MVA": 74.27, "Rate": 300.0, "%I": 24.61, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -132.6, "Branch MVA": 139.57, "Rate": 300.0, "%I": 46.82, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -132.6, "Branch MVA": 139.57, "Rate": 300.0, "%I": 46.82, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 70.37, "Branch MVA": 71.75, "Rate": 300.0, "%I": 24.07, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 66.69, "Branch MVA": 81.57, "Rate": 400.0, "%I": 20.65, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -101.33, "Branch MVA": 106.47, "Rate": 300.0, "%I": 35.94, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -70.21, "Branch MVA": 72.63, "Rate": 300.0, "%I": 24.52, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch MVA": 0.0, "Rate": 120.0, "%I": 0.0, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch MVA": 3.05, "Rate": 120.0, "%I": 2.52, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 522.44, "Branch MVA": 544.81, "Rate": 1200.0, "%I": 44.96, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 522.44, "Branch MVA": 544.81, "Rate": 1200.0, "%I": 44.96, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 409.18, "Branch MVA": 495.07, "Rate": 1200.0, "%I": 40.85, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -515.47, "Branch MVA": 521.7, "Rate": 1200.0, "%I": 42.89, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -515.47, "Branch MVA": 521.7, "Rate": 1200.0, "%I": 42.89, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 38.6, "Branch MVA": 58.63, "Rate": 1200.0, "%I": 4.82, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 144.91, "Branch MVA": 209.15, "Rate": 1200.0, "%I": 17.19, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 213.73, "Branch MVA": 221.9, "Rate": 300.0, "%I": 74.58, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 178.11, "Branch MVA": 184.06, "Rate": 300.0, "%I": 61.86, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 178.11, "Branch MVA": 184.06, "Rate": 300.0, "%I": 61.86, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 71.94, "Branch MVA": 76.87, "Rate": 300.0, "%I": 25.84, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -211.2, "Branch MVA": 216.22, "Rate": 300.0, "%I": 75.36, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -176.0, "Branch MVA": 180.86, "Rate": 300.0, "%I": 63.04, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -176.0, "Branch MVA": 180.86, "Rate": 300.0, "%I": 63.04, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -177.33, "Branch MVA": 183.18, "Rate": 200.0, "%I": 95.77, "Loading": "95<%I<100"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -171.81, "Branch MVA": 305.81, "Rate": 600.0, "%I": 53.29, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -65.42, "Branch MVA": 102.23, "Rate": 400.0, "%I": 26.72, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -407.08, "Branch MVA": 446.81, "Rate": 1200.0, "%I": 35.8, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 755.66, "Branch MVA": 757.12, "Rate": 1200.0, "%I": 60.67, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 846.78, "Branch MVA": 853.16, "Rate": 1200.0, "%I": 68.36, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -38.52, "Branch MVA": 145.06, "Rate": 1200.0, "%I": 12.04, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -744.66, "Branch MVA": 754.02, "Rate": 1200.0, "%I": 62.57, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 178.78, "Branch MVA": 185.92, "Rate": 200.0, "%I": 94.5, "Loading": "90<%I<95"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 147.4, "Branch MVA": 149.39, "Rate": 200.0, "%I": 75.93, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 147.4, "Branch MVA": 149.39, "Rate": 200.0, "%I": 75.93, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -825.31, "Branch MVA": 837.7, "Rate": 1200.0, "%I": 71.54, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 172.14, "Branch MVA": 301.89, "Rate": 600.0, "%I": 52.11, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -146.24, "Branch MVA": 147.8, "Rate": 200.0, "%I": 76.53, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -146.24, "Branch MVA": 147.8, "Rate": 200.0, "%I": 76.53, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 112.4, "Branch MVA": 120.04, "Rate": 250.0, "%I": 46.62, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 112.4, "Branch MVA": 120.04, "Rate": 250.0, "%I": 46.62, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 53.09, "Branch MVA": 54.24, "Rate": 1200.0, "%I": 4.4, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -112.4, "Branch MVA": 119.66, "Rate": 250.0, "%I": 46.62, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -112.4, "Branch MVA": 119.66, "Rate": 250.0, "%I": 46.62, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 112.4, "Branch MVA": 119.66, "Rate": 300.0, "%I": 38.85, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 112.4, "Branch MVA": 119.66, "Rate": 300.0, "%I": 38.85, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -144.28, "Branch MVA": 175.91, "Rate": 1200.0, "%I": 14.41, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -52.91, "Branch MVA": 56.21, "Rate": 1200.0, "%I": 4.61, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -111.56, "Branch MVA": 119.46, "Rate": 300.0, "%I": 39.92, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -111.56, "Branch MVA": 119.46, "Rate": 300.0, "%I": 39.92, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -71.69, "Branch MVA": 73.58, "Rate": 300.0, "%I": 24.59, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 140.66, "Branch MVA": 148.67, "Rate": 300.0, "%I": 49.68, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 140.66, "Branch MVA": 148.67, "Rate": 300.0, "%I": 49.68, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 107.76, "Branch MVA": 112.51, "Rate": 300.0, "%I": 37.6, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -71.88, "Branch MVA": 76.05, "Rate": 300.0, "%I": 25.5, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 71.88, "Branch MVA": 75.14, "Rate": 300.0, "%I": 25.19, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -139.99, "Branch MVA": 148.11, "Rate": 300.0, "%I": 50.32, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -139.99, "Branch MVA": 148.11, "Rate": 300.0, "%I": 50.32, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 74.44, "Branch MVA": 77.0, "Rate": 300.0, "%I": 26.16, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 65.67, "Branch MVA": 84.18, "Rate": 400.0, "%I": 21.62, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -106.97, "Branch MVA": 113.33, "Rate": 300.0, "%I": 38.82, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -74.25, "Branch MVA": 77.98, "Rate": 300.0, "%I": 26.71, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch MVA": 0.0, "Rate": 120.0, "%I": 0.0, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch MVA": 2.98, "Rate": 120.0, "%I": 2.49, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 534.25, "Branch MVA": 548.59, "Rate": 1200.0, "%I": 45.4, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 534.25, "Branch MVA": 548.59, "Rate": 1200.0, "%I": 45.4, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 438.3, "Branch MVA": 529.88, "Rate": 1200.0, "%I": 43.86, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -526.86, "Branch MVA": 535.65, "Rate": 1200.0, "%I": 44.69, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -526.86, "Branch MVA": 535.65, "Rate": 1200.0, "%I": 44.69, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 41.48, "Branch MVA": 57.67, "Rate": 1200.0, "%I": 4.81, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 145.58, "Branch MVA": 209.7, "Rate": 1200.0, "%I": 17.49, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 217.87, "Branch MVA": 229.42, "Rate": 300.0, "%I": 78.42, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 181.55, "Branch MVA": 190.22, "Rate": 300.0, "%I": 65.02, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 181.55, "Branch MVA": 190.22, "Rate": 300.0, "%I": 65.02, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 71.58, "Branch MVA": 78.17, "Rate": 300.0, "%I": 26.72, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -215.06, "Branch MVA": 222.17, "Rate": 300.0, "%I": 79.32, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -179.22, "Branch MVA": 185.9, "Rate": 300.0, "%I": 66.37, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -179.22, "Branch MVA": 185.9, "Rate": 300.0, "%I": 66.37, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -179.96, "Branch MVA": 188.01, "Rate": 200.0, "%I": 100.68, "Loading": "%I>100"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -201.32, "Branch MVA": 326.01, "Rate": 600.0, "%I": 58.19, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -65.8, "Branch MVA": 111.18, "Rate": 400.0, "%I": 29.77, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -435.85, "Branch MVA": 483.27, "Rate": 1200.0, "%I": 38.72, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 770.06, "Branch MVA": 777.67, "Rate": 1200.0, "%I": 62.31, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 861.08, "Branch MVA": 877.91, "Rate": 1200.0, "%I": 70.35, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 