0 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -41.4, "Branch MVA": 139.34, "Rate": 1200.0, "%I": 11.73, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -758.23, "Branch MVA": 776.35, "Rate": 1200.0, "%I": 65.36, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 181.56, "Branch MVA": 191.66, "Rate": 200.0, "%I": 99.23, "Loading": "95<%I<100"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 147.74, "Branch MVA": 151.36, "Rate": 200.0, "%I": 78.36, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 147.74, "Branch MVA": 151.36, "Rate": 200.0, "%I": 78.36, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -837.92, "Branch MVA": 858.99, "Rate": 1200.0, "%I": 74.78, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 201.71, "Branch MVA": 323.16, "Rate": 600.0, "%I": 57.09, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -146.5, "Branch MVA": 149.34, "Rate": 200.0, "%I": 79.15, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -146.5, "Branch MVA": 149.34, "Rate": 200.0, "%I": 79.15, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 120.84, "Branch MVA": 134.11, "Rate": 250.0, "%I": 52.32, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 120.84, "Branch MVA": 134.11, "Rate": 250.0, "%I": 52.32, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 58.74, "Branch MVA": 63.45, "Rate": 1200.0, "%I": 5.18, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -120.84, "Branch MVA": 133.53, "Rate": 250.0, "%I": 52.32, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -120.84, "Branch MVA": 133.53, "Rate": 250.0, "%I": 52.32, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 120.84, "Branch MVA": 133.53, "Rate": 300.0, "%I": 43.6, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 120.84, "Branch MVA": 133.53, "Rate": 300.0, "%I": 43.6, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -144.92, "Branch MVA": 172.22, "Rate": 1200.0, "%I": 14.3, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -58.49, "Branch MVA": 66.2, "Rate": 1200.0, "%I": 5.5, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -119.78, "Branch MVA": 132.36, "Rate": 300.0, "%I": 44.88, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -119.78, "Branch MVA": 132.36, "Rate": 300.0, "%I": 44.88, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -71.31, "Branch MVA": 74.47, "Rate": 300.0, "%I": 25.25, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 147.07, "Branch MVA": 157.23, "Rate": 300.0, "%I": 53.32, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 147.07, "Branch MVA": 157.23, "Rate": 300.0, "%I": 53.32, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 112.91, "Branch MVA": 120.22, "Rate": 300.0, "%I": 40.77, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -71.52, "Branch MVA": 77.29, "Rate": 300.0, "%I": 26.34, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 71.52, "Branch MVA": 76.25, "Rate": 300.0, "%I": 25.98, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -146.29, "Branch MVA": 156.23, "Rate": 300.0, "%I": 54.0, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -146.29, "Branch MVA": 156.23, "Rate": 300.0, "%I": 54.0, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 78.49, "Branch MVA": 83.79, "Rate": 300.0, "%I": 28.96, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 66.11, "Branch MVA": 93.04, "Rate": 400.0, "%I": 24.39, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -111.98, "Branch MVA": 120.61, "Rate": 300.0, "%I": 42.15, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -78.26, "Branch MVA": 84.89, "Rate": 300.0, "%I": 29.67, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch MVA": 0.0, "Rate": 120.0, "%I": 0.0, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch MVA": 2.89, "Rate": 120.0, "%I": 2.45, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 506.68, "Branch MVA": 536.96, "Rate": 1200.0, "%I": 44.21, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 506.68, "Branch MVA": 536.96, "Rate": 1200.0, "%I": 44.21, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 374.76, "Branch MVA": 457.8, "Rate": 1200.0, "%I": 37.69, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -500.16, "Branch MVA": 505.04, "Rate": 1200.0, "%I": 41.07, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -500.16, "Branch MVA": 505.04, "Rate": 1200.0, "%I": 41.07, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 34.85, "Branch MVA": 60.98, "Rate": 1200.0, "%I": 4.96, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 155.82, "Branch MVA": 217.53, "Rate": 1200.0, "%I": 17.69, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 210.64, "Branch MVA": 217.13, "Rate": 300.0, "%I": 72.08, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 175.53, "Branch MVA": 180.16, "Rate": 300.0, "%I": 59.81, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 175.53, "Branch MVA": 180.16, "Rate": 300.0, "%I": 59.81, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 53.12, "Branch MVA": 58.33, "Rate": 300.0, "%I": 19.36, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -208.27, "Branch MVA": 212.31, "Rate": 300.0, "%I": 72.8, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -173.56, "Branch MVA": 177.56, "Rate": 300.0, "%I": 60.89, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -173.56, "Branch MVA": 177.56, "Rate": 300.0, "%I": 60.89, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -174.25, "Branch MVA": 178.96, "Rate": 200.0, "%I": 92.05, "Loading": "90<%I<95"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -134.8, "Branch MVA": 260.21, "Rate": 600.0, "%I": 44.61, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -59.78, "Branch MVA": 96.18, "Rate": 400.0, "%I": 24.74, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -372.99, "Branch MVA": 407.08, "Rate": 1200.0, "%I": 32.62, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 738.86, "Branch MVA": 738.86, "Rate": 1200.0, "%I": 59.2, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 829.47, "Branch MVA": 831.58, "Rate": 1200.0, "%I": 66.63, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -34.76, "Branch MVA": 151.79, "Rate": 1200.0, "%I": 12.47, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -728.54, "Branch MVA": 733.33, "Rate": 1200.0, "%I": 60.22, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 175.59, "Branch MVA": 181.14, "Rate": 200.0, "%I": 90.88, "Loading": "90<%I<95"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 147.14, "Branch MVA": 148.65, "Rate": 200.0, "%I": 74.58, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 147.14, "Branch MVA": 148.65, "Rate": 200.0, "%I": 74.58, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -809.34, "Branch MVA": 817.48, "Rate": 1200.0, "%I": 68.95, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 135.03, "Branch MVA": 255.0, "Rate": 600.0, "%I": 43.37, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -146.02, "Branch MVA": 147.23, "Rate": 200.0, "%I": 75.12, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -146.02, "Branch MVA": 147.23, "Rate": 200.0, "%I": 75.12, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 89.25, "Branch MVA": 94.29, "Rate": 250.0, "%I": 36.5, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 89.25, "Branch MVA": 94.29, "Rate": 250.0, "%I": 36.5, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 34.24, "Branch MVA": 34.32, "Rate": 1200.0, "%I": 2.77, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -89.25, "Branch MVA": 94.08, "Rate": 250.0, "%I": 36.5, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -89.25, "Branch MVA": 94.08, "Rate": 250.0, "%I": 36.5, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 89.25, "Branch MVA": 94.08, "Rate": 300.0, "%I": 30.42, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 89.25, "Branch MVA": 94.08, "Rate": 300.0, "%I": 30.42, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -155.12, "Branch MVA": 186.93, "Rate": 1200.0, "%I": 15.16, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -34.17, "Branch MVA": 35.98, "Rate": 1200.0, "%I": 2.92, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -88.74, "Branch MVA": 95.19, "Rate": 300.0, "%I": 31.46, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -88.74, "Branch MVA": 95.19, "Rate": 300.0, "%I": 31.46, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -92.4, "Branch MVA": 93.84, "Rate": 300.0, "%I": 31.01, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 131.25, "Branch MVA": 137.98, "Rate": 300.0, "%I": 45.6, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 131.25, "Branch MVA": 137.98, "Rate": 300.0, "%I": 45.6, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 99.09, "Branch MVA": 102.62, "Rate": 300.0, "%I": 33.91, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -53.08, "Branch MVA": 57.26, "Rate": 300.0, "%I": 18.97, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 92.7, "Branch MVA": 95.02, "Rate": 300.0, "%I": 31.48, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -130.68, "Branch MVA": 137.84, "Rate": 300.0, "%I": 46.23, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -130.68, "Branch MVA": 137.84, "Rate": 300.0, "%I": 46.23, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 66.54, "Branch MVA": 68.12, "Rate": 300.0, "%I": 22.84, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 59.99, "Branch MVA": 76.98, "Rate": 400.0, "%I": 19.49, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -98.45, "Branch MVA": 103.92, "Rate": 300.0, "%I": 35.07, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -66.39, "Branch MVA": 69.13, "Rate": 300.0, "%I": 23.33, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 39.89, "Branch MVA": 39.9, "Rate": 120.0, "%I": 32.78, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -39.62, "Branch MVA": 39.67, "Rate": 120.0, "%I": 32.81, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 522.36, "Branch MVA": 544.87, "Rate": 1200.0, "%I": 44.96, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 522.36, "Branch MVA": 544.87, "Rate": 1200.0, "%I": 44.96, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 409.46, "Branch MVA": 495.15, "Rate": 1200.0, "%I": 40.86, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -515.39, "Branch MVA": 521.57, "Rate": 1200.0, "%I": 42.87, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -515.39, "Branch MVA": 521.57, "Rate": 1200.0, "%I": 42.87, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 39.56, "Branch MVA": 59.71, "Rate": 1200.0, "%I": 4.91, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 156.95, "Branch MVA": 218.17, "Rate": 1200.0, "%I": 17.93, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 215.81, "Branch MVA": 223.92, "Rate": 300.0, "%I": 75.24, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 179.84, "Branch MVA": 185.75, "Rate": 300.0, "%I": 62.41, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 179.84, "Branch MVA": 185.75, "Rate": 300.0, "%I": 62.41, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 53.25, "Branch MVA": 59.55, "Rate": 300.0, "%I": 20.01, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -213.23, "Branch MVA": 218.14, "Rate": 300.0, "%I": 76.02, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -177.69, "Branch MVA": 182.45, "Rate": 300.0, "%I": 63.58, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -177.69, "Branch MVA": 182.45, "Rate": 300.0, "%I": 63.58, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -177.68, "Branch MVA": 183.5, "Rate": 200.0, "%I": 95.92, "Loading": "95<%I<100"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -172.67, "Branch MVA": 305.87, "Rate": 600.0, "%I": 53.29, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -58.78, "Branch MVA": 99.2, "Rate": 400.0, "%I": 25.93, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -407.36, "Branch MVA": 446.95, "Rate": 1200.0, "%I": 35.81, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 755.56, "Branch MVA": 756.98, "Rate": 1200.0, "%I": 60.66, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 847.16, "Branch MVA": 853.48, "Rate": 1200.0, "%I": 68.39, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -39.48, "Branch MVA": 145.91, "Rate": 1200.0, "%I": 12.11, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -744.57, "Branch MVA": 753.83, "Rate": 1200.0, "%I": 62.55, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 179.14, "Branch MVA": 186.25, "Rate": 200.0, "%I": 94.65, "Loading": "90<%I<95"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 147.65, "Branch MVA": 149.63, "Rate": 200.0, "%I": 76.04, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 147.65, "Branch MVA": 149.63, "Rate": 200.0, "%I": 76.04, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -825.67, "Branch MVA": 837.97, "Rate": 1200.0, "%I": 71.55, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 173.0, "Branch MVA": 301.96, "Rate": 600.0, "%I": 52.11, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -146.48, "Branch MVA": 148.04, "Rate": 200.0, "%I": 76.64, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -146.48, "Branch MVA": 148.04, "Rate": 200.0, "%I": 76.64, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 98.68, "Branch MVA": 107.34, "Rate": 250.0, "%I": 41.69, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 98.68, "Branch MVA": 107.34, "Rate": 250.0, "%I": 41.69, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 40.65, "Branch MVA": 42.33, "Rate": 1200.0, "%I": 3.43, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -98.68, "Branch MVA": 107.0, "Rate": 250.0, "%I": 41.69, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -98.68, "Branch MVA": 107.0, "Rate": 250.0, "%I": 41.69, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 98.68, "Branch MVA": 107.0, "Rate": 300.0, "%I": 34.74, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 98.68, "Branch MVA": 107.0, "Rate": 300.0, "%I": 34.74, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -156.21, "Branch MVA": 184.91, "Rate": 1200.0, "%I": 15.15, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -40.54, "Branch MVA": 45.31, "Rate": 1200.0, "%I": 3.71, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -98.0, "Branch MVA": 107.64, "Rate": 300.0, "%I": 35.96, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -98.0, "Branch MVA": 107.64, "Rate": 300.0, "%I": 35.96, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -92.51, "Branch MVA": 94.53, "Rate": 300.0, "%I": 31.58, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 138.74, "Branch MVA": 146.89, "Rate": 300.0, "%I": 49.07, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 138.74, "Branch MVA": 146.89, "Rate": 300.0, "%I": 49.07, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 104.86, "Branch MVA": 109.8, "Rate": 300.0, "%I": 36.68, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -53.21, "Branch MVA": 58.42, "Rate": 300.0, "%I": 19.58, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 92.83, "Branch MVA": 95.79, "Rate": 300.0, "%I": 32.1, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -138.08, "Branch MVA": 146.4, "Rate": 300.0, "%I": 49.72, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -138.08, "Branch MVA": 146.4, "Rate": 300.0, "%I": 49.72, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 70.63, "Branch MVA": 73.46, "Rate": 300.0, "%I": 24.95, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 59.01, "Branch MVA": 79.89, "Rate": 400.0, "%I": 20.52, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -104.11, "Branch MVA": 110.82, "Rate": 300.0, "%I": 37.94, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -70.46, "Branch MVA": 74.59, "Rate": 300.0, "%I": 25.54, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 39.88, "Branch MVA": 39.89, "Rate": 120.0, "%I": 33.16, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -39.61, "Branch MVA": 39.66, "Rate": 120.0, "%I": 33.19, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 534.18, "Branch MVA": 548.64, "Rate": 1200.0, "%I": 45.41, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 534.18, "Branch MVA": 548.64, "Rate": 1200.0, "%I": 45.41, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 438.57, "Branch MVA": 529.93, "Rate": 1200.0, "%I": 43.86, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -526.79, "Branch MVA": 535.52, "Rate": 1200.0, "%I": 44.66, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -526.79, "Branch MVA": 535.52, "Rate": 1200.0, "%I": 44.66, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 42.43, "Branch MVA": 58.79, "Rate": 1200.0, "%I": 4.9, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 157.65, "Branch MVA": 218.79, "Rate": 1200.0, "%I": 18.25, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 219.93, "Branch MVA": 231.4, "Rate": 300.0, "%I": 79.07, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 183.27, "Branch MVA": 191.87, "Rate": 300.0, "%I": 65.57, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 183.27, "Branch MVA": 191.87, "Rate": 300.0, "%I": 65.57, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 52.92, "Branch MVA": 61.31, "Rate": 300.0, "%I": 20.95, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -217.08, "Branch MVA": 224.04, "Rate": 300.0, "%I": 79.96, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -180.9, "Branch MVA": 187.44, "Rate": 300.0, "%I": 66.9, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -180.9, "Branch MVA": 187.44, "Rate": 300.0, "%I": 66.9, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -180.31, "Branch MVA": 188.31, "Rate": 200.0, "%I": 100.82, "Loading": "%I>100"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -202.16, "Branch MVA": 326.11, "Rate": 600.0, "%I": 58.2, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -59.23, "Branch MVA": 108.6, "Rate": 400.0, "%I": 29.07, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -436.12, "Branch MVA": 483.39, "Rate": 1200.0, "%I": 38.73, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 769.96, "Branch MVA": 777.45, "Rate": 1200.0, "%I": 62.3, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 861.46, "Branch MVA": 878.17, "Rate": 1200.0, "%I": 70.37, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -42.35, "Branch MVA": 140.26, "Rate": 1200.0, "%I": 11.81, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -758.14, "Branch MVA": 776.11, "Rate": 1200.0, "%I": 65.33, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 181.91, "Branch MVA": 191.98, "Rate": 200.0, "%I": 99.37, "Loading": "95<%I<100"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 147.99, "Branch MVA": 151.6, "Rate": 200.0, "%I": 78.47, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 147.99, "Branch MVA": 151.6, "Rate": 200.0, "%I": 78.47, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -838.28, "Branch MVA": 859.22, "Rate": 1200.0, "%I": 74.78, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 202.56, "Branch MVA": 323.27, "Rate": 600.0, "%I": 57.1, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -146.75, "Branch MVA": 149.58, "Rate": 200.0, "%I": 79.26, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -146.75, "Branch MVA": 149.58, "Rate": 200.0, "%I": 79.26, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 107.12, "Branch MVA": 121.91, "Rate": 250.0, "%I": 47.55, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 107.12, "Branch MVA": 121.91, "Rate": 250.0, "%I": 47.55, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 46.28, "Branch MVA": 52.43, "Rate": 1200.0, "%I": 4.28, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -107.12, "Branch MVA": 121.37, "Rate": 250.0, "%I": 47.55, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -107.12, "Branch MVA": 121.37, "Rate": 250.0, "%I": 47.55, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 107.12, "Branch MVA": 121.37, "Rate": 300.0, "%I": 39.63, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 107.12, "Branch MVA": 121.37, "Rate": 300.0, "%I": 39.63, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -156.88, "Branch MVA": 181.51, "Rate": 1200.0, "%I": 15.07, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -46.11, "Branch MVA": 56.31, "Rate": 1200.0, "%I": 4.68, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -106.24, "Branch MVA": 121.13, "Rate": 300.0, "%I": 41.06, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -106.24, "Branch MVA": 121.13, "Rate": 300.0, "%I": 41.06, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -92.15, "Branch MVA": 95.32, "Rate": 300.0, "%I": 32.31, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 145.17, "Branch MVA": 155.49, "Rate": 300.0, "%I": 52.71, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 145.17, "Branch MVA": 155.49, "Rate": 300.0, "%I": 52.71, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 110.04, "Branch MVA": 117.61, "Rate": 300.0, "%I": 39.87, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -52.88, "Branch MVA": 60.1, "Rate": 300.0, "%I": 20.47, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 92.48, "Branch MVA": 96.7, "Rate": 300.0, "%I": 32.94, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -144.41, "Branch MVA": 154.55, "Rate": 300.0, "%I": 53.41, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -144.41, "Branch MVA": 154.55, "Rate": 300.0, "%I": 53.41, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 74.72, "Branch MVA": 80.45, "Rate": 300.0, "%I": 27.8, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 59.53, "Branch MVA": 89.4, "Rate": 400.0, "%I": 23.43, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -109.15, "Branch MVA": 118.19, "Rate": 300.0, "%I": 41.3, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -74.51, "Branch MVA": 81.72, "Rate": 300.0, "%I": 28.55, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 39.88, "Branch MVA": 39.89, "Rate": 120.0, "%I": 33.7, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -39.6, "Branch MVA": 39.64, "Rate": 120.0, "%I": 33.72, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 506.52, "Branch MVA": 536.73, "Rate": 1200.0, "%I": 44.19, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 506.52, "Branch MVA": 536.73, "Rate": 1200.0, "%I": 44.19, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 375.15, "Branch MVA": 458.21, "Rate": 1200.0, "%I": 37.72, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -500.01, "Branch MVA": 504.92, "Rate": 1200.0, "%I": 41.07, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -500.01, "Branch MVA": 504.92, "Rate": 1200.0, "%I": 41.07, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 35.72, "Branch MVA": 61.0, "Rate": 1200.0, "%I": 4.96, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 166.13, "Branch MVA": 225.26, "Rate": 1200.0, "%I": 18.32, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 212.38, "Branch MVA": 218.72, "Rate": 300.0, "%I": 72.63, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 176.99, "Branch MVA": 181.5, "Rate": 300.0, "%I": 60.27, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 176.99, "Branch MVA": 181.5, "Rate": 300.0, "%I": 60.27, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 36.97, "Branch MVA": 42.38, "Rate": 300.0, "%I": 14.07, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -209.98, "Branch MVA": 213.84, "Rate": 300.0, "%I": 73.33, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -174.98, "Branch MVA": 178.82, "Rate": 300.0, "%I": 61.32, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -174.98, "Branch MVA": 178.82, "Rate": 300.0, "%I": 61.32, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -174.57, "Branch MVA": 179.25, "Rate": 200.0, "%I": 92.21, "Loading": "90<%I<95"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -135.74, "Branch MVA": 261.97, "Rate": 600.0, "%I": 44.92, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -53.97, "Branch MVA": 93.18, "Rate": 400.0, "%I": 23.97, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -373.38, "Branch MVA": 407.52, "Rate": 1200.0, "%I": 32.65, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 738.77, "Branch MVA": 738.77, "Rate": 1200.0, "%I": 59.2, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 829.95, "Branch MVA": 832.06, "Rate": 1200.0, "%I": 66.67, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -35.63, "Branch MVA": 151.41, "Rate": 1200.0, "%I": 12.44, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -728.45, "Branch MVA": 733.28, "Rate": 1200.0, "%I": 60.23, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 175.92, "Branch MVA": 181.44, "Rate": 200.0, "%I": 91.04, "Loading": "90<%I<95"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 147.37, "Branch MVA": 148.85, "Rate": 200.0, "%I": 74.69, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 147.37, "Branch MVA": 148.85, "Rate": 200.0, "%I": 74.69, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -809.8, "Branch MVA": 817.91, "Rate": 1200.0, "%I": 68.98, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 135.97, "Branch MVA": 256.79, "Rate": 600.0, "%I": 43.67, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -146.25, "Branch MVA": 147.43, "Rate": 200.0, "%I": 75.22, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -146.25, "Branch MVA": 147.43, "Rate": 200.0, "%I": 75.22, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 77.5, "Branch MVA": 83.51, "Rate": 250.0, "%I": 32.33, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 77.5, "Branch MVA": 83.51, "Rate": 250.0, "%I": 32.33, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 23.59, "Branch MVA": 23.82, "Rate": 1200.0, "%I": 1.92, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -77.5, "Branch MVA": 83.32, "Rate": 250.0, "%I": 32.33, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -77.5, "Branch MVA": 83.32, "Rate": 250.0, "%I": 32.33, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 77.5, "Branch MVA": 83.32, "Rate": 300.0, "%I": 26.94, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 77.5, "Branch MVA": 83.32, "Rate": 300.0, "%I": 26.94, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -165.33, "Branch MVA": 194.76, "Rate": 1200.0, "%I": 15.8, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -23.55, "Branch MVA": 26.7, "Rate": 1200.0, "%I": 2.17, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -77.09, "Branch MVA": 85.19, "Rate": 300.0, "%I": 28.16, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -77.09, "Branch MVA": 85.19, "Rate": 300.0, "%I": 28.16, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -110.2, "Branch MVA": 112.01, "Rate": 300.0, "%I": 37.02, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 129.57, "Branch MVA": 136.37, "Rate": 300.0, "%I": 45.08, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 129.57, "Branch MVA": 136.37, "Rate": 300.0, "%I": 45.08, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 96.56, "Branch MVA": 100.17, "Rate": 300.0, "%I": 33.11, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -36.96, "Branch MVA": 41.05, "Rate": 300.0, "%I": 13.61, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 110.63, "Branch MVA": 113.08, "Rate": 300.0, "%I": 37.48, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -129.02, "Branch MVA": 136.28, "Rate": 300.0, "%I": 45.71, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -129.02, "Branch MVA": 136.28, "Rate": 300.0, "%I": 45.71, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 63.2, "Branch MVA": 64.89, "Rate": 300.0, "%I": 21.77, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 54.16, "Branch MVA": 72.85, "Rate": 400.0, "%I": 18.44, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -95.95, "Branch MVA": 101.62, "Rate": 300.0, "%I": 34.3, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -63.07, "Branch MVA": 66.02, "Rate": 300.0, "%I": 22.28, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 74.61, "Branch MVA": 74.68, "Rate": 120.0, "%I": 61.28, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -73.69, "Branch MVA": 73.69, "Rate": 120.0, "%I": 61.21, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 522.18, "Branch MVA": 544.5, "Rate": 1200.0, "%I": 44.93, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 522.18, "Branch MVA": 544.5, "Rate": 1200.0, "%I": 44.93, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 409.91, "Branch MVA": 495.75, "Rate": 1200.0, "%I": 40.91, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -515.22, "Branch MVA": 521.49, "Rate": 1200.0, "%I": 42.88, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -515.22, "Branch MVA": 521.49, "Rate": 1200.0, "%I": 42.88, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 40.38, "Branch MVA": 59.84, "Rate": 1200.0, "%I": 4.92, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 167.3, "Branch MVA": 226.0, "Rate": 1200.0, "%I": 18.58, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 217.53, "Branch MVA": 225.55, "Rate": 300.0, "%I": 75.82, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 181.28, "Branch MVA": 187.12, "Rate": 300.0, "%I": 62.9, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 181.28, "Branch MVA": 187.12, "Rate": 300.0, "%I": 62.9, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 37.13, "Branch MVA": 43.83, "Rate": 300.0, "%I": 14.73, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -214.92, "Branch MVA": 219.68, "Rate": 300.0, "%I": 76.59, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -179.1, "Branch MVA": 183.73, "Rate": 300.0, "%I": 64.05, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -179.1, "Branch MVA": 183.73, "Rate": 300.0, "%I": 64.05, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -178.0, "Branch MVA": 183.83, "Rate": 200.0, "%I": 96.14, "Loading": "95<%I<100"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -173.61, "Branch MVA": 306.83, "Rate": 600.0, "%I": 53.49, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -53.03, "Branch MVA": 96.74, "Rate": 400.0, "%I": 25.3, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -407.79, "Branch MVA": 447.56, "Rate": 1200.0, "%I": 35.86, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 755.52, "Branch MVA": 757.02, "Rate": 1200.0, "%I": 60.66, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 847.64, "Branch MVA": 854.12, "Rate": 1200.0, "%I": 68.44, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -40.3, "Branch MVA": 145.54, "Rate": 1200.0, "%I": 12.08, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -744.52, "Branch MVA": 753.97, "Rate": 1200.0, "%I": 62.58, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 179.46, "Branch MVA": 186.61, "Rate": 200.0, "%I": 94.87, "Loading": "90<%I<95"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 147.87, "Branch MVA": 149.87, "Rate": 200.0, "%I": 76.19, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 147.87, "Branch MVA": 149.87, "Rate": 200.0, "%I": 76.19, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -826.11, "Branch MVA": 838.55, "Rate": 1200.0, "%I": 71.62, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 173.94, "Branch MVA": 302.95, "Rate": 600.0, "%I": 52.3, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -146.7, "Branch MVA": 148.26, "Rate": 200.0, "%I": 76.79, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -146.7, "Branch MVA": 148.26, "Rate": 200.0, "%I": 76.79, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 86.93, "Branch MVA": 97.06, "Rate": 250.0, "%I": 37.7, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 86.93, "Branch MVA": 97.06, "Rate": 250.0, "%I": 37.7, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 29.98, "Branch MVA": 32.68, "Rate": 1200.0, "%I": 2.65, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -86.93, "Branch MVA": 96.74, "Rate": 250.0, "%I": 37.7, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -86.93, "Branch MVA": 96.74, "Rate": 250.0, "%I": 37.7, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 86.93, "Branch MVA": 96.74, "Rate": 300.0, "%I": 31.42, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 86.93, "Branch MVA": 96.74, "Rate": 300.0, "%I": 31.42, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -166.46, "Branch MVA": 192.85, "Rate": 1200.0, "%I": 15.81, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -29.91, "Branch MVA": 37.01, "Rate": 1200.0, "%I": 3.03, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -86.38, "Branch MVA": 98.17, "Rate": 300.0, "%I": 32.81, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -86.38, "Branch MVA": 98.17, "Rate": 300.0, "%I": 32.81, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -110.3, "Branch MVA": 112.74, "Rate": 300.0, "%I": 37.68, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 137.08, "Branch MVA": 145.35, "Rate": 300.0, "%I": 48.58, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 137.08, "Branch MVA": 145.35, "Rate": 300.0, "%I": 48.58, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 102.35, "Branch MVA": 107.47, "Rate": 300.0, "%I": 35.91, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -37.11, "Branch MVA": 42.43, "Rate": 300.0, "%I": 14.23, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 110.76, "Branch MVA": 113.85, "Rate": 300.0, "%I": 38.19, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -136.43, "Branch MVA": 144.91, "Rate": 300.0, "%I": 49.24, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -136.43, "Branch MVA": 144.91, "Rate": 300.0, "%I": 49.24, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 67.33, "Branch MVA": 70.4, "Rate": 300.0, "%I": 23.92, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 53.25, "Branch MVA": 76.38, "Rate": 400.0, "%I": 19.62, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -101.63, "Branch MVA": 108.64, "Rate": 300.0, "%I": 37.21, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -67.18, "Branch MVA": 71.67, "Rate": 300.0, "%I": 24.55, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 74.59, "Branch MVA": 74.67, "Rate": 120.0, "%I": 62.01, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -73.65, "Branch MVA": 73.66, "Rate": 120.0, "%I": 61.94, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 534.0, "Branch MVA": 548.29, "Rate": 1200.0, "%I": 45.38, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 534.0, "Branch MVA": 548.29, "Rate": 1200.0, "%I": 45.38, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 439.04, "Branch MVA": 530.56, "Rate": 1200.0, "%I": 43.91, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -526.61, "Branch MVA": 535.45, "Rate": 1200.0, "%I": 44.68, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -526.61, "Branch MVA": 535.45, "Rate": 1200.0, "%I": 44.68, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 43.23, "Branch MVA": 58.99, "Rate": 1200.0, "%I": 4.92, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 168.02, "Branch MVA": 226.67, "Rate": 1200.0, "%I": 18.91, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 221.63, "Branch MVA": 232.98, "Rate": 300.0, "%I": 79.66, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 184.69, "Branch MVA": 193.2, "Rate": 300.0, "%I": 66.06, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 184.69, "Branch MVA": 193.2, "Rate": 300.0, "%I": 66.06, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 36.84, "Branch MVA": 45.96, "Rate": 300.0, "%I": 15.71, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -218.74, "Branch MVA": 225.53, "Rate": 300.0, "%I": 80.54, "Loading": "80<%I<85"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -182.28, "Branch MVA": 188.67, "Rate": 300.0, "%I": 67.38, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -182.28, "Branch MVA": 188.67, "Rate": 300.0, "%I": 67.38, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -180.62, "Branch MVA": 188.64, "Rate": 200.0, "%I": 101.05, "Loading": "%I>100"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -203.11, "Branch MVA": 327.1, "Rate": 600.0, "%I": 58.41, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -53.54, "Branch MVA": 106.51, "Rate": 400.0, "%I": 28.53, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -436.58, "Branch MVA": 484.04, "Rate": 1200.0, "%I": 38.78, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 769.93, "Branch MVA": 777.63, "Rate": 1200.0, "%I": 62.31, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 861.95, "Branch MVA": 878.94, "Rate": 1200.0, "%I": 70.43, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -43.16, "Branch MVA": 139.89, "Rate": 1200.0, "%I": 11.78, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -758.09, "Branch MVA": 776.34, "Rate": 1200.0, "%I": 65.37, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 182.23, "Branch MVA": 192.34, "Rate": 200.0, "%I": 99.6, "Loading": "95<%I<100"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 148.21, "Branch MVA": 151.84, "Rate": 200.0, "%I": 78.63, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 148.21, "Branch MVA": 151.84, "Rate": 200.0, "%I": 78.63, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -838.72, "Branch MVA": 859.85, "Rate": 1200.0, "%I": 74.87, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 203.5, "Branch MVA": 324.3, "Rate": 600.0, "%I": 57.31, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -146.96, "Branch MVA": 149.8, "Rate": 200.0, "%I": 79.41, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -146.96, "Branch MVA": 149.8, "Rate": 200.0, "%I": 79.41, "Loading": "70<%I<80"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 95.38, "Branch MVA": 112.2, "Rate": 250.0, "%I": 43.77, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 95.38, "Branch MVA": 112.2, "Rate": 250.0, "%I": 43.77, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 35.6, "Branch MVA": 44.0, "Rate": 1200.0, "%I": 3.59, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -95.38, "Branch MVA": 111.7, "Rate": 250.0, "%I": 43.77, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -95.38, "Branch MVA": 111.7, "Rate": 250.0, "%I": 43.77, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 95.38, "Branch MVA": 111.7, "Rate": 300.0, "%I": 36.48, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 95.38, "Branch MVA": 111.7, "Rate": 300.0, "%I": 36.48, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -167.15, "Branch MVA": 189.67, "Rate": 1200.0, "%I": 15.75, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -35.47, "Branch MVA": 49.1, "Rate": 1200.0, "%I": 4.08, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -94.63, "Branch MVA": 112.26, "Rate": 300.0, "%I": 38.07, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -94.63, "Branch MVA": 112.26, "Rate": 300.0, "%I": 38.07, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -109.94, "Branch MVA": 113.55, "Rate": 300.0, "%I": 38.51, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 143.52, "Branch MVA": 153.99, "Rate": 300.0, "%I": 52.22, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 143.52, "Branch MVA": 153.99, "Rate": 300.0, "%I": 52.22, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 107.55, "Branch MVA": 115.35, "Rate": 300.0, "%I": 39.12, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -36.81, "Branch MVA": 44.43, "Rate": 300.0, "%I": 15.15, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 110.41, "Branch MVA": 114.7, "Rate": 300.0, "%I": 39.1, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -142.78, "Branch MVA": 153.1, "Rate": 300.0, "%I": 52.93, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -142.78, "Branch MVA": 153.1, "Rate": 300.0, "%I": 52.93, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 71.46, "Branch MVA": 77.59, "Rate": 300.0, "%I": 26.82, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 53.82, "Branch MVA": 86.46, "Rate": 400.0, "%I": 22.66, "Loading": "%I<25"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -106.69, "Branch MVA": 116.11, "Rate": 300.0, "%I": 40.58, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -71.26, "Branch MVA": 78.99, "Rate": 300.0, "%I": 27.61, "Loading": "25<%I<50"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 74.58, "Branch MVA": 74.66, "Rate": 120.0, "%I": 63.03, "Loading": "50<%I<70"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -73.61, "Branch MVA": 73.62, "Rate": 120.0, "%I": 62.95, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 446.02, "Branch MVA": 487.08, "Rate": 1200.0, "%I": 40.02, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 446.02, "Branch MVA": 487.08, "Rate": 1200.0, "%I": 40.02, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 441.12, "Branch MVA": 507.67, "Rate": 1200.0, "%I": 41.72, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -440.99, "Branch MVA": 448.33, "Rate": 1200.0, "%I": 36.27, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -440.99, "Branch MVA": 448.33, "Rate": 1200.0, "%I": 36.27, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 53.4, "Branch MVA": 72.43, "Rate": 1200.0, "%I": 5.86, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 121.34, "Branch MVA": 189.61, "Rate": 1200.0, "%I": 15.34, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 168.65, "Branch MVA": 179.15, "Rate": 300.0, "%I": 59.22, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 140.54, "Branch MVA": 148.18, "Rate": 300.0, "%I": 48.98, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 140.54, "Branch MVA": 148.18, "Rate": 300.0, "%I": 48.98, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 62.67, "Branch MVA": 66.0, "Rate": 300.0, "%I": 21.82, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -167.04, "Branch MVA": 176.1, "Rate": 300.0, "%I": 60.3, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -139.2, "Branch MVA": 147.78, "Rate": 300.0, "%I": 50.61, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -139.2, "Branch MVA": 147.78, "Rate": 300.0, "%I": 50.61, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -136.01, "Branch MVA": 145.98, "Rate": 200.0, "%I": 74.98, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -258.69, "Branch MVA": 309.26, "Rate": 600.0, "%I": 52.95, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -34.11, "Branch MVA": 89.58, "Rate": 400.0, "%I": 23.01, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -438.88, "Branch MVA": 466.56, "Rate": 1200.0, "%I": 37.38, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 589.16, "Branch MVA": 590.01, "Rate": 1200.0, "%I": 47.28, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 647.55, "Branch MVA": 648.04, "Rate": 1200.0, "%I": 51.93, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -53.3, "Branch MVA": 156.88, "Rate": 1200.0, "%I": 12.82, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -582.64, "Branch MVA": 590.98, "Rate": 1200.0, "%I": 48.29, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 136.89, "Branch MVA": 146.46, "Rate": 200.0, "%I": 73.21, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 102.98, "Branch MVA": 107.84, "Rate": 200.0, "%I": 53.9, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 102.98, "Branch MVA": 107.84, "Rate": 200.0, "%I": 53.9, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -635.21, "Branch MVA": 655.05, "Rate": 1200.0, "%I": 55.03, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 259.01, "Branch MVA": 306.68, "Rate": 600.0, "%I": 52.16, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -102.39, "Branch MVA": 108.04, "Rate": 200.0, "%I": 55.12, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -102.39, "Branch MVA": 108.04, "Rate": 200.0, "%I": 55.12, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 100.83, "Branch MVA": 104.35, "Rate": 250.0, "%I": 40.36, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 100.83, "Branch MVA": 104.35, "Rate": 250.0, "%I": 40.36, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 49.47, "Branch MVA": 49.55, "Rate": 1200.0, "%I": 3.99, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -100.83, "Branch MVA": 104.15, "Rate": 250.0, "%I": 40.36, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -100.83, "Branch MVA": 104.15, "Rate": 250.0, "%I": 40.36, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 100.83, "Branch MVA": 104.15, "Rate": 300.0, "%I": 33.63, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 100.83, "Branch MVA": 104.15, "Rate": 300.0, "%I": 33.63, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -120.92, "Branch MVA": 167.25, "Rate": 1200.0, "%I": 13.52, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -49.33, "Branch MVA": 49.65, "Rate": 1200.0, "%I": 4.01, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -100.2, "Branch MVA": 104.55, "Rate": 300.0, "%I": 34.46, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -100.2, "Branch MVA": 104.55, "Rate": 300.0, "%I": 34.46, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -62.49, "Branch MVA": 63.15, "Rate": 300.0, "%I": 20.81, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 123.85, "Branch MVA": 131.37, "Rate": 300.0, "%I": 43.29, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 123.85, "Branch MVA": 131.37, "Rate": 300.0, "%I": 43.29, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 87.91, "Branch MVA": 92.48, "Rate": 300.0, "%I": 30.48, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -62.63, "Branch MVA": 65.2, "Rate": 300.0, "%I": 21.52, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 62.63, "Branch MVA": 64.42, "Rate": 300.0, "%I": 21.26, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -123.34, "Branch MVA": 131.48, "Rate": 300.0, "%I": 43.97, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -123.34, "Branch MVA": 131.48, "Rate": 300.0, "%I": 43.97, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 51.84, "Branch MVA": 54.89, "Rate": 300.0, "%I": 18.36, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 34.28, "Branch MVA": 65.04, "Rate": 400.0, "%I": 16.43, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -87.39, "Branch MVA": 94.65, "Rate": 300.0, "%I": 31.87, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -51.75, "Branch MVA": 56.69, "Rate": 300.0, "%I": 19.09, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch MVA": 0.0, "Rate": 120.0, "%I": 0.0, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch MVA": 3.08, "Rate": 120.0, "%I": 2.53, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 462.3, "Branch MVA": 499.29, "Rate": 1200.0, "%I": 41.07, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 462.3, "Branch MVA": 499.29, "Rate": 1200.0, "%I": 41.07, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 474.4, "Branch MVA": 539.75, "Rate": 1200.0, "%I": 44.39, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -456.89, "Branch MVA": 463.81, "Rate": 1200.0, "%I": 37.63, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -456.89, "Branch MVA": 463.81, "Rate": 1200.0, "%I": 37.63, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 60.16, "Branch MVA": 74.04, "Rate": 1200.0, "%I": 6.01, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 121.08, "Branch MVA": 188.52, "Rate": 1200.0, "%I": 15.3, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 174.31, "Branch MVA": 183.81, "Rate": 300.0, "%I": 60.94, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 145.26, "Branch MVA": 152.14, "Rate": 300.0, "%I": 50.44, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 145.26, "Branch MVA": 152.14, "Rate": 300.0, "%I": 50.44, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 62.18, "Branch MVA": 65.24, "Rate": 300.0, "%I": 21.63, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -172.6, "Branch MVA": 180.49, "Rate": 300.0, "%I": 61.95, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -143.84, "Branch MVA": 151.36, "Rate": 300.0, "%I": 51.95, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -143.84, "Branch MVA": 151.36, "Rate": 300.0, "%I": 51.95, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -139.79, "Branch MVA": 149.12, "Rate": 200.0, "%I": 76.77, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -294.56, "Branch MVA": 373.3, "Rate": 600.0, "%I": 64.06, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -33.15, "Branch MVA": 83.21, "Rate": 400.0, "%I": 21.42, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -471.84, "Branch MVA": 501.34, "Rate": 1200.0, "%I": 40.17, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 604.5, "Branch MVA": 604.86, "Rate": 1200.0, "%I": 48.47, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 665.2, "Branch MVA": 665.79, "Rate": 1200.0, "%I": 53.35, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -60.07, "Branch MVA": 153.53, "Rate": 1200.0, "%I": 12.57, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -597.6, "Branch MVA": 606.7, "Rate": 1200.0, "%I": 49.69, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 140.71, "Branch MVA": 149.83, "Rate": 200.0, "%I": 75.06, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 103.88, "Branch MVA": 107.25, "Rate": 200.0, "%I": 53.73, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 103.88, "Branch MVA": 107.25, "Rate": 200.0, "%I": 53.73, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -652.18, "Branch MVA": 670.58, "Rate": 1200.0, "%I": 56.36, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 295.04, "Branch MVA": 371.41, "Rate": 600.0, "%I": 63.17, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -103.29, "Branch MVA": 107.34, "Rate": 200.0, "%I": 54.77, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -103.29, "Branch MVA": 107.34, "Rate": 200.0, "%I": 54.77, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 110.71, "Branch MVA": 114.8, "Rate": 250.0, "%I": 44.44, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 110.71, "Branch MVA": 114.8, "Rate": 250.0, "%I": 44.44, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 56.74, "Branch MVA": 56.74, "Rate": 1200.0, "%I": 4.58, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -110.71, "Branch MVA": 114.54, "Rate": 250.0, "%I": 44.44, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -110.71, "Branch MVA": 114.54, "Rate": 250.0, "%I": 44.44, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 110.71, "Branch MVA": 114.54, "Rate": 300.0, "%I": 37.03, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 110.71, "Branch MVA": 114.54, "Rate": 300.0, "%I": 37.03, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -120.66, "Branch MVA": 166.83, "Rate": 1200.0, "%I": 13.53, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -56.55, "Branch MVA": 57.06, "Rate": 1200.0, "%I": 4.63, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -109.95, "Branch MVA": 114.49, "Rate": 300.0, "%I": 37.85, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -109.95, "Branch MVA": 114.49, "Rate": 300.0, "%I": 37.85, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -62.0, "Branch MVA": 62.55, "Rate": 300.0, "%I": 20.68, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 131.27, "Branch MVA": 138.93, "Rate": 300.0, "%I": 45.94, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 131.27, "Branch MVA": 138.93, "Rate": 300.0, "%I": 45.94, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 93.68, "Branch MVA": 98.01, "Rate": 300.0, "%I": 32.41, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -62.14, "Branch MVA": 64.48, "Rate": 300.0, "%I": 21.34, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 62.14, "Branch MVA": 63.73, "Rate": 300.0, "%I": 21.1, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -130.69, "Branch MVA": 138.78, "Rate": 300.0, "%I": 46.6, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -130.69, "Branch MVA": 138.78, "Rate": 300.0, "%I": 46.6, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 55.86, "Branch MVA": 58.18, "Rate": 300.0, "%I": 19.53, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 33.29, "Branch MVA": 59.03, "Rate": 400.0, "%I": 14.96, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -93.09, "Branch MVA": 99.75, "Rate": 300.0, "%I": 33.71, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -55.75, "Branch MVA": 59.66, "Rate": 300.0, "%I": 20.16, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch MVA": 0.0, "Rate": 120.0, "%I": 0.0, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch MVA": 3.06, "Rate": 120.0, "%I": 2.52, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 474.49, "Branch MVA": 503.49, "Rate": 1200.0, "%I": 41.5, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 474.49, "Branch MVA": 503.49, "Rate": 1200.0, "%I": 41.5, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 501.82, "Branch MVA": 570.13, "Rate": 1200.0, "%I": 46.99, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -468.76, "Branch MVA": 477.37, "Rate": 1200.0, "%I": 39.11, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -468.76, "Branch MVA": 477.37, "Rate": 1200.0, "%I": 39.11, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 63.66, "Branch MVA": 74.72, "Rate": 1200.0, "%I": 6.12, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 121.75, "Branch MVA": 188.74, "Rate": 1200.0, "%I": 15.46, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 178.46, "Branch MVA": 190.19, "Rate": 300.0, "%I": 63.76, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 148.71, "Branch MVA": 157.38, "Rate": 300.0, "%I": 52.76, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 148.71, "Branch MVA": 157.38, "Rate": 300.0, "%I": 52.76, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 62.12, "Branch MVA": 65.97, "Rate": 300.0, "%I": 22.12, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -176.59, "Branch MVA": 186.04, "Rate": 300.0, "%I": 64.84, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -147.16, "Branch MVA": 156.02, "Rate": 300.0, "%I": 54.37, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -147.16, "Branch MVA": 156.02, "Rate": 300.0, "%I": 54.37, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -142.58, "Branch MVA": 153.73, "Rate": 200.0, "%I": 80.36, "Loading": "80<%I<85"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -324.51, "Branch MVA": 407.43, "Rate": 600.0, "%I": 71.0, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -32.59, "Branch MVA": 88.3, "Rate": 400.0, "%I": 23.08, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -498.93, "Branch MVA": 533.09, "Rate": 1200.0, "%I": 42.72, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 618.0, "Branch MVA": 618.31, "Rate": 1200.0, "%I": 49.54, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 678.85, "Branch MVA": 682.4, "Rate": 1200.0, "%I": 54.68, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -63.57, "Branch MVA": 149.57, "Rate": 1200.0, "%I": 12.36, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -610.64, "Branch MVA": 625.87, "Rate": 1200.0, "%I": 51.74, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 143.59, "Branch MVA": 154.92, "Rate": 200.0, "%I": 78.54, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 104.25, "Branch MVA": 108.78, "Rate": 200.0, "%I": 55.15, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 104.25, "Branch MVA": 108.78, "Rate": 200.0, "%I": 55.15, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -664.91, "Branch MVA": 690.25, "Rate": 1200.0, "%I": 58.7, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 325.1, "Branch MVA": 406.49, "Rate": 600.0, "%I": 70.13, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -103.62, "Branch MVA": 108.78, "Rate": 200.0, "%I": 56.3, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -103.62, "Branch MVA": 108.78, "Rate": 200.0, "%I": 56.3, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 118.51, "Branch MVA": 125.5, "Rate": 250.0, "%I": 48.73, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 118.51, "Branch MVA": 125.5, "Rate": 250.0, "%I": 48.73, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 62.09, "Branch MVA": 62.65, "Rate": 1200.0, "%I": 5.08, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -118.51, "Branch MVA": 125.12, "Rate": 250.0, "%I": 48.73, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -118.51, "Branch MVA": 125.12, "Rate": 250.0, "%I": 48.73, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 118.51, "Branch MVA": 125.12, "Rate": 300.0, "%I": 40.61, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 118.51, "Branch MVA": 125.12, "Rate": 300.0, "%I": 40.61, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -121.32, "Branch MVA": 164.08, "Rate": 1200.0, "%I": 13.42, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -61.86, "Branch MVA": 63.83, "Rate": 1200.0, "%I": 5.22, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -117.59, "Branch MVA": 124.58, "Rate": 300.0, "%I": 41.6, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -117.59, "Branch MVA": 124.58, "Rate": 300.0, "%I": 41.6, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -61.93, "Branch MVA": 62.91, "Rate": 300.0, "%I": 21.01, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 137.35, "Branch MVA": 146.44, "Rate": 300.0, "%I": 48.9, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 137.35, "Branch MVA": 146.44, "Rate": 300.0, "%I": 48.9, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 98.4, "Branch MVA": 104.31, "Rate": 300.0, "%I": 34.83, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -62.08, "Branch MVA": 65.14, "Rate": 300.0, "%I": 21.8, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 62.08, "Branch MVA": 64.3, "Rate": 300.0, "%I": 21.51, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -136.7, "Branch MVA": 145.97, "Rate": 300.0, "%I": 49.59, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -136.7, "Branch MVA": 145.97, "Rate": 300.0, "%I": 49.59, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 59.3, "Branch MVA": 63.27, "Rate": 300.0, "%I": 21.5, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 32.76, "Branch MVA": 64.46, "Rate": 400.0, "%I": 16.56, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -97.72, "Branch MVA": 105.81, "Rate": 300.0, "%I": 36.24, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -59.17, "Branch MVA": 64.93, "Rate": 300.0, "%I": 22.24, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch MVA": 0.0, "Rate": 120.0, "%I": 0.0, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch MVA": 2.99, "Rate": 120.0, "%I": 2.5, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 445.92, "Branch MVA": 487.1, "Rate": 1200.0, "%I": 40.02, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 445.92, "Branch MVA": 487.1, "Rate": 1200.0, "%I": 40.02, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 441.42, "Branch MVA": 507.85, "Rate": 1200.0, "%I": 41.73, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -440.88, "Branch MVA": 448.2, "Rate": 1200.0, "%I": 36.26, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -440.88, "Branch MVA": 448.2, "Rate": 1200.0, "%I": 36.26, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 54.34, "Branch MVA": 73.52, "Rate": 1200.0, "%I": 5.95, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 133.37, "Branch MVA": 198.11, "Rate": 1200.0, "%I": 16.03, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 170.73, "Branch MVA": 181.15, "Rate": 300.0, "%I": 59.88, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 142.27, "Branch MVA": 149.86, "Rate": 300.0, "%I": 49.53, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 142.27, "Branch MVA": 149.86, "Rate": 300.0, "%I": 49.53, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 43.96, "Branch MVA": 48.41, "Rate": 300.0, "%I": 16.0, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -169.08, "Branch MVA": 177.99, "Rate": 300.0, "%I": 60.95, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -140.9, "Branch MVA": 149.34, "Rate": 300.0, "%I": 51.14, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -140.9, "Branch MVA": 149.34, "Rate": 300.0, "%I": 51.14, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -136.36, "Branch MVA": 146.31, "Rate": 200.0, "%I": 75.15, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -259.58, "Branch MVA": 309.52, "Rate": 600.0, "%I": 52.99, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -27.42, "Branch MVA": 88.51, "Rate": 400.0, "%I": 22.73, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -439.18, "Branch MVA": 466.79, "Rate": 1200.0, "%I": 37.4, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 589.07, "Branch MVA": 589.94, "Rate": 1200.0, "%I": 47.27, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 647.94, "Branch MVA": 648.43, "Rate": 1200.0, "%I": 51.96, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -54.24, "Branch MVA": 157.75, "Rate": 1200.0, "%I": 12.89, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -582.55, "Branch MVA": 590.85, "Rate": 1200.0, "%I": 48.27, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 137.24, "Branch MVA": 146.81, "Rate": 200.0, "%I": 73.38, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 103.23, "Branch MVA": 108.1, "Rate": 200.0, "%I": 54.03, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 103.23, "Branch MVA": 108.1, "Rate": 200.0, "%I": 54.03, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -635.58, "Branch MVA": 655.39, "Rate": 1200.0, "%I": 55.06, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 259.91, "Branch MVA": 306.96, "Rate": 600.0, "%I": 52.2, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -102.63, "Branch MVA": 108.29, "Rate": 200.0, "%I": 55.25, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -102.63, "Branch MVA": 108.29, "Rate": 200.0, "%I": 55.25, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 87.11, "Branch MVA": 91.27, "Rate": 250.0, "%I": 35.3, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 87.11, "Branch MVA": 91.27, "Rate": 250.0, "%I": 35.3, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 37.03, "Branch MVA": 37.08, "Rate": 1200.0, "%I": 2.99, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -87.11, "Branch MVA": 91.09, "Rate": 250.0, "%I": 35.3, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -87.11, "Branch MVA": 91.09, "Rate": 250.0, "%I": 35.3, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 87.11, "Branch MVA": 91.09, "Rate": 300.0, "%I": 29.41, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 87.11, "Branch MVA": 91.09, "Rate": 300.0, "%I": 29.41, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -132.86, "Branch MVA": 175.03, "Rate": 1200.0, "%I": 14.15, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -36.95, "Branch MVA": 37.59, "Rate": 1200.0, "%I": 3.04, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -86.63, "Branch MVA": 92.24, "Rate": 300.0, "%I": 30.39, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -86.63, "Branch MVA": 92.24, "Rate": 300.0, "%I": 30.39, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -83.31, "Branch MVA": 84.14, "Rate": 300.0, "%I": 27.72, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 121.93, "Branch MVA": 129.62, "Rate": 300.0, "%I": 42.71, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 121.93, "Branch MVA": 129.62, "Rate": 300.0, "%I": 42.71, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 85.0, "Branch MVA": 89.83, "Rate": 300.0, "%I": 29.6, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -43.93, "Branch MVA": 47.29, "Rate": 300.0, "%I": 15.6, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 83.56, "Branch MVA": 85.24, "Rate": 300.0, "%I": 28.12, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -121.42, "Branch MVA": 129.8, "Rate": 300.0, "%I": 43.4, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -121.42, "Branch MVA": 129.8, "Rate": 300.0, "%I": 43.4, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 48.02, "Branch MVA": 51.5, "Rate": 300.0, "%I": 17.22, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 27.59, "Branch MVA": 62.92, "Rate": 400.0, "%I": 15.89, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -84.51, "Branch MVA": 92.23, "Rate": 300.0, "%I": 31.05, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -47.94, "Branch MVA": 53.54, "Rate": 300.0, "%I": 18.03, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 39.89, "Branch MVA": 39.9, "Rate": 120.0, "%I": 32.65, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -39.63, "Branch MVA": 39.68, "Rate": 120.0, "%I": 32.69, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 462.2, "Branch MVA": 499.31, "Rate": 1200.0, "%I": 41.07, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 462.2, "Branch MVA": 499.31, "Rate": 1200.0, "%I": 41.07, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 474.69, "Branch MVA": 539.92, "Rate": 1200.0, "%I": 44.41, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -456.79, "Branch MVA": 463.69, "Rate": 1200.0, "%I": 37.62, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -456.79, "Branch MVA": 463.69, "Rate": 1200.0, "%I": 37.62, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 61.11, "Branch MVA": 75.18, "Rate": 1200.0, "%I": 6.1, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 133.12, "Branch MVA": 197.13, "Rate": 1200.0, "%I": 15.99, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 176.38, "Branch MVA": 185.83, "Rate": 300.0, "%I": 61.6, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 146.99, "Branch MVA": 153.83, "Rate": 300.0, "%I": 51.0, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 146.99, "Branch MVA": 153.83, "Rate": 300.0, "%I": 51.0, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 43.47, "Branch MVA": 47.6, "Rate": 300.0, "%I": 15.78, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -174.65, "Branch MVA": 182.4, "Rate": 300.0, "%I": 62.6, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -145.54, "Branch MVA": 152.94, "Rate": 300.0, "%I": 52.49, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -145.54, "Branch MVA": 152.94, "Rate": 300.0, "%I": 52.49, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -140.14, "Branch MVA": 149.45, "Rate": 200.0, "%I": 76.94, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -295.44, "Branch MVA": 373.37, "Rate": 600.0, "%I": 64.07, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -26.47, "Branch MVA": 82.14, "Rate": 400.0, "%I": 21.14, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -472.13, "Branch MVA": 501.56, "Rate": 1200.0, "%I": 40.19, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 604.41, "Branch MVA": 604.78, "Rate": 1200.0, "%I": 48.46, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 665.57, "Branch MVA": 666.17, "Rate": 1200.0, "%I": 53.38, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -61.01, "Branch MVA": 154.49, "Rate": 1200.0, "%I": 12.65, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -597.51, "Branch MVA": 606.56, "Rate": 1200.0, "%I": 49.67, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 141.07, "Branch MVA": 150.18, "Rate": 200.0, "%I": 75.24, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 104.12, "Branch MVA": 107.52, "Rate": 200.0, "%I": 53.87, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 104.12, "Branch MVA": 107.52, "Rate": 200.0, "%I": 53.87, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -652.55, "Branch MVA": 670.92, "Rate": 1200.0, "%I": 56.39, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 295.92, "Branch MVA": 371.49, "Rate": 600.0, "%I": 63.18, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -103.53, "Branch MVA": 107.6, "Rate": 200.0, "%I": 54.9, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -103.53, "Branch MVA": 107.6, "Rate": 200.0, "%I": 54.9, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 96.98, "Branch MVA": 101.69, "Rate": 250.0, "%I": 39.37, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 96.98, "Branch MVA": 101.69, "Rate": 250.0, "%I": 39.37, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 44.28, "Branch MVA": 44.28, "Rate": 1200.0, "%I": 3.57, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -96.98, "Branch MVA": 101.46, "Rate": 250.0, "%I": 39.37, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -96.98, "Branch MVA": 101.46, "Rate": 250.0, "%I": 39.37, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 96.98, "Branch MVA": 101.46, "Rate": 300.0, "%I": 32.81, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 96.98, "Branch MVA": 101.46, "Rate": 300.0, "%I": 32.81, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -132.61, "Branch MVA": 174.58, "Rate": 1200.0, "%I": 14.15, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -44.17, "Branch MVA": 45.07, "Rate": 1200.0, "%I": 3.65, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -96.38, "Branch MVA": 102.13, "Rate": 300.0, "%I": 33.76, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -96.38, "Branch MVA": 102.13, "Rate": 300.0, "%I": 33.76, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -82.82, "Branch MVA": 83.55, "Rate": 300.0, "%I": 27.62, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 129.35, "Branch MVA": 137.18, "Rate": 300.0, "%I": 45.35, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 129.35, "Branch MVA": 137.18, "Rate": 300.0, "%I": 45.35, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.78, "Branch MVA": 95.35, "Rate": 300.0, "%I": 31.52, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -43.45, "Branch MVA": 46.52, "Rate": 300.0, "%I": 15.39, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 83.07, "Branch MVA": 84.6, "Rate": 300.0, "%I": 28.0, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -128.79, "Branch MVA": 137.1, "Rate": 300.0, "%I": 46.02, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -128.79, "Branch MVA": 137.1, "Rate": 300.0, "%I": 46.02, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 52.04, "Branch MVA": 54.72, "Rate": 300.0, "%I": 18.37, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 26.61, "Branch MVA": 56.74, "Rate": 400.0, "%I": 14.38, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -90.22, "Branch MVA": 97.3, "Rate": 300.0, "%I": 32.88, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -51.95, "Branch MVA": 56.41, "Rate": 300.0, "%I": 19.06, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 39.89, "Branch MVA": 39.9, "Rate": 120.0, "%I": 32.75, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -39.62, "Branch MVA": 39.67, "Rate": 120.0, "%I": 32.78, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 474.41, "Branch MVA": 503.6, "Rate": 1200.0, "%I": 41.5, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 474.41, "Branch MVA": 503.6, "Rate": 1200.0, "%I": 41.5, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 502.09, "Branch MVA": 570.22, "Rate": 1200.0, "%I": 46.99, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -468.68, "Branch MVA": 477.21, "Rate": 1200.0, "%I": 39.08, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -468.68, "Branch MVA": 477.21, "Rate": 1200.0, "%I": 39.08, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 64.63, "Branch MVA": 75.89, "Rate": 1200.0, "%I": 6.22, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 133.8, "Branch MVA": 197.41, "Rate": 1200.0, "%I": 16.17, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 180.53, "Branch MVA": 192.15, "Rate": 300.0, "%I": 64.4, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 150.44, "Branch MVA": 159.02, "Rate": 300.0, "%I": 53.3, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 150.44, "Branch MVA": 159.02, "Rate": 300.0, "%I": 53.3, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 43.41, "Branch MVA": 48.59, "Rate": 300.0, "%I": 16.28, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -178.63, "Branch MVA": 187.88, "Rate": 300.0, "%I": 65.46, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -148.86, "Branch MVA": 157.54, "Rate": 300.0, "%I": 54.89, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -148.86, "Branch MVA": 157.54, "Rate": 300.0, "%I": 54.89, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -142.93, "Branch MVA": 154.02, "Rate": 200.0, "%I": 80.49, "Loading": "80<%I<85"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -325.37, "Branch MVA": 407.77, "Rate": 600.0, "%I": 71.04, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -25.95, "Branch MVA": 87.3, "Rate": 400.0, "%I": 22.81, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -499.2, "Branch MVA": 533.22, "Rate": 1200.0, "%I": 42.73, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 617.89, "Branch MVA": 618.17, "Rate": 1200.0, "%I": 49.53, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 679.23, "Branch MVA": 682.72, "Rate": 1200.0, "%I": 54.7, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -64.54, "Branch MVA": 150.61, "Rate": 1200.0, "%I": 12.45, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -610.53, "Branch MVA": 625.6, "Rate": 1200.0, "%I": 51.7, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 143.94, "Branch MVA": 155.22, "Rate": 200.0, "%I": 78.68, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 104.5, "Branch MVA": 109.01, "Rate": 200.0, "%I": 55.25, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 104.5, "Branch MVA": 109.01, "Rate": 200.0, "%I": 55.25, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -665.28, "Branch MVA": 690.43, "Rate": 1200.0, "%I": 58.7, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 325.96, "Branch MVA": 406.83, "Rate": 600.0, "%I": 70.17, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -103.87, "Branch MVA": 109.0, "Rate": 200.0, "%I": 56.4, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -103.87, "Branch MVA": 109.0, "Rate": 200.0, "%I": 56.4, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 104.78, "Branch MVA": 112.64, "Rate": 250.0, "%I": 43.73, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 104.78, "Branch MVA": 112.64, "Rate": 250.0, "%I": 43.73, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 49.63, "Branch MVA": 50.43, "Rate": 1200.0, "%I": 4.08, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -104.78, "Branch MVA": 112.29, "Rate": 250.0, "%I": 43.73, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -104.78, "Branch MVA": 112.29, "Rate": 250.0, "%I": 43.73, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 104.78, "Branch MVA": 112.29, "Rate": 300.0, "%I": 36.44, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 104.78, "Branch MVA": 112.29, "Rate": 300.0, "%I": 36.44, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -133.28, "Branch MVA": 172.05, "Rate": 1200.0, "%I": 14.07, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -49.48, "Branch MVA": 52.33, "Rate": 1200.0, "%I": 4.28, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -104.04, "Branch MVA": 112.56, "Rate": 300.0, "%I": 37.57, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -104.04, "Branch MVA": 112.56, "Rate": 300.0, "%I": 37.57, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -82.75, "Branch MVA": 83.9, "Rate": 300.0, "%I": 28.0, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 135.44, "Branch MVA": 144.7, "Rate": 300.0, "%I": 48.3, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 135.44, "Branch MVA": 144.7, "Rate": 300.0, "%I": 48.3, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 95.51, "Branch MVA": 101.68, "Rate": 300.0, "%I": 33.94, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -43.39, "Branch MVA": 47.42, "Rate": 300.0, "%I": 15.86, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 83.0, "Branch MVA": 85.07, "Rate": 300.0, "%I": 28.45, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -134.8, "Branch MVA": 144.29, "Rate": 300.0, "%I": 49.0, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -134.8, "Branch MVA": 144.29, "Rate": 300.0, "%I": 49.0, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 55.5, "Branch MVA": 59.94, "Rate": 300.0, "%I": 20.35, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 26.12, "Branch MVA": 62.46, "Rate": 400.0, "%I": 16.04, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -94.86, "Branch MVA": 103.4, "Rate": 300.0, "%I": 35.4, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -55.39, "Branch MVA": 61.79, "Rate": 300.0, "%I": 21.16, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 39.88, "Branch MVA": 39.9, "Rate": 120.0, "%I": 33.1, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -39.62, "Branch MVA": 39.66, "Rate": 120.0, "%I": 33.12, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 445.76, "Branch MVA": 486.86, "Rate": 1200.0, "%I": 40.01, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 445.76, "Branch MVA": 486.86, "Rate": 1200.0, "%I": 40.01, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 441.79, "Branch MVA": 508.24, "Rate": 1200.0, "%I": 41.76, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -440.73, "Branch MVA": 448.09, "Rate": 1200.0, "%I": 36.25, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -440.73, "Branch MVA": 448.09, "Rate": 1200.0, "%I": 36.25, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 55.2, "Branch MVA": 73.78, "Rate": 1200.0, "%I": 5.97, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 143.7, "Branch MVA": 205.51, "Rate": 1200.0, "%I": 16.63, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 172.47, "Branch MVA": 182.65, "Rate": 300.0, "%I": 60.38, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 143.72, "Branch MVA": 151.13, "Rate": 300.0, "%I": 49.96, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 143.72, "Branch MVA": 151.13, "Rate": 300.0, "%I": 49.96, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 27.81, "Branch MVA": 32.55, "Rate": 300.0, "%I": 10.76, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -170.8, "Branch MVA": 179.4, "Rate": 300.0, "%I": 61.43, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -142.33, "Branch MVA": 150.5, "Rate": 300.0, "%I": 51.54, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -142.33, "Branch MVA": 150.5, "Rate": 300.0, "%I": 51.54, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -136.68, "Branch MVA": 146.58, "Rate": 200.0, "%I": 75.29, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -260.49, "Branch MVA": 311.07, "Rate": 600.0, "%I": 53.26, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -21.61, "Branch MVA": 87.4, "Rate": 400.0, "%I": 22.45, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -439.55, "Branch MVA": 467.2, "Rate": 1200.0, "%I": 37.44, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 588.99, "Branch MVA": 589.84, "Rate": 1200.0, "%I": 47.26, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 648.39, "Branch MVA": 648.89, "Rate": 1200.0, "%I": 51.99, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -55.1, "Branch MVA": 157.5, "Rate": 1200.0, "%I": 12.87, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -582.47, "Branch MVA": 590.83, "Rate": 1200.0, "%I": 48.27, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 137.57, "Branch MVA": 147.1, "Rate": 200.0, "%I": 73.53, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 103.46, "Branch MVA": 108.27, "Rate": 200.0, "%I": 54.12, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 103.46, "Branch MVA": 108.27, "Rate": 200.0, "%I": 54.12, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -636.01, "Branch MVA": 655.79, "Rate": 1200.0, "%I": 55.1, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 260.83, "Branch MVA": 308.52, "Rate": 600.0, "%I": 52.47, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -102.86, "Branch MVA": 108.45, "Rate": 200.0, "%I": 55.33, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -102.86, "Branch MVA": 108.45, "Rate": 200.0, "%I": 55.33, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 75.35, "Branch MVA": 80.37, "Rate": 250.0, "%I": 31.09, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 75.35, "Branch MVA": 80.37, "Rate": 250.0, "%I": 31.09, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 26.36, "Branch MVA": 26.38, "Rate": 1200.0, "%I": 2.13, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -75.35, "Branch MVA": 80.21, "Rate": 250.0, "%I": 31.09, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -75.35, "Branch MVA": 80.21, "Rate": 250.0, "%I": 31.09, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 75.35, "Branch MVA": 80.21, "Rate": 300.0, "%I": 25.91, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 75.35, "Branch MVA": 80.21, "Rate": 300.0, "%I": 25.91, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -143.11, "Branch MVA": 182.11, "Rate": 1200.0, "%I": 14.72, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -26.32, "Branch MVA": 27.57, "Rate": 1200.0, "%I": 2.23, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -74.98, "Branch MVA": 82.1, "Rate": 300.0, "%I": 27.06, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -74.98, "Branch MVA": 82.1, "Rate": 300.0, "%I": 27.06, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -101.13, "Branch MVA": 102.29, "Rate": 300.0, "%I": 33.71, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 120.25, "Branch MVA": 128.04, "Rate": 300.0, "%I": 42.19, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 120.25, "Branch MVA": 128.04, "Rate": 300.0, "%I": 42.19, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 82.48, "Branch MVA": 87.45, "Rate": 300.0, "%I": 28.82, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -27.8, "Branch MVA": 31.12, "Rate": 300.0, "%I": 10.27, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 101.49, "Branch MVA": 103.33, "Rate": 300.0, "%I": 34.11, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -119.76, "Branch MVA": 128.27, "Rate": 300.0, "%I": 42.9, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -119.76, "Branch MVA": 128.27, "Rate": 300.0, "%I": 42.9, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 44.69, "Branch MVA": 48.49, "Rate": 300.0, "%I": 16.22, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 21.76, "Branch MVA": 61.05, "Rate": 400.0, "%I": 15.42, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -82.01, "Branch MVA": 90.04, "Rate": 300.0, "%I": 30.32, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -44.61, "Branch MVA": 50.71, "Rate": 300.0, "%I": 17.08, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 74.61, "Branch MVA": 74.68, "Rate": 120.0, "%I": 61.04, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -73.7, "Branch MVA": 73.7, "Rate": 120.0, "%I": 60.97, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 462.05, "Branch MVA": 499.09, "Rate": 1200.0, "%I": 41.05, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 462.05, "Branch MVA": 499.09, "Rate": 1200.0, "%I": 41.05, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 475.07, "Branch MVA": 540.31, "Rate": 1200.0, "%I": 44.44, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -456.64, "Branch MVA": 463.58, "Rate": 1200.0, "%I": 37.61, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -456.64, "Branch MVA": 463.58, "Rate": 1200.0, "%I": 37.61, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 61.96, "Branch MVA": 75.58, "Rate": 1200.0, "%I": 6.13, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 143.46, "Branch MVA": 204.6, "Rate": 1200.0, "%I": 16.6, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 178.13, "Branch MVA": 187.35, "Rate": 300.0, "%I": 62.12, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 148.44, "Branch MVA": 155.12, "Rate": 300.0, "%I": 51.43, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 148.44, "Branch MVA": 155.12, "Rate": 300.0, "%I": 51.43, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 27.32, "Branch MVA": 31.69, "Rate": 300.0, "%I": 10.51, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -176.36, "Branch MVA": 183.85, "Rate": 300.0, "%I": 63.1, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -146.97, "Branch MVA": 154.12, "Rate": 300.0, "%I": 52.9, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -146.97, "Branch MVA": 154.12, "Rate": 300.0, "%I": 52.9, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -140.46, "Branch MVA": 149.73, "Rate": 200.0, "%I": 77.08, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -296.35, "Branch MVA": 374.9, "Rate": 600.0, "%I": 64.33, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -20.67, "Branch MVA": 81.04, "Rate": 400.0, "%I": 20.86, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -472.5, "Branch MVA": 501.97, "Rate": 1200.0, "%I": 40.22, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 604.33, "Branch MVA": 604.68, "Rate": 1200.0, "%I": 48.45, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 666.03, "Branch MVA": 666.62, "Rate": 1200.0, "%I": 53.42, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -61.87, "Branch MVA": 154.33, "Rate": 1200.0, "%I": 12.64, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -597.43, "Branch MVA": 606.53, "Rate": 1200.0, "%I": 49.67, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 141.39, "Branch MVA": 150.47, "Rate": 200.0, "%I": 75.39, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 104.35, "Branch MVA": 107.7, "Rate": 200.0, "%I": 53.96, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 104.35, "Branch MVA": 107.7, "Rate": 200.0, "%I": 53.96, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -652.99, "Branch MVA": 671.32, "Rate": 1200.0, "%I": 56.42, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 296.84, "Branch MVA": 373.05, "Rate": 600.0, "%I": 63.44, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -103.76, "Branch MVA": 107.77, "Rate": 200.0, "%I": 54.99, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -103.76, "Branch MVA": 107.77, "Rate": 200.0, "%I": 54.99, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 85.22, "Branch MVA": 90.76, "Rate": 250.0, "%I": 35.14, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 85.22, "Branch MVA": 90.76, "Rate": 250.0, "%I": 35.14, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 33.59, "Branch MVA": 33.62, "Rate": 1200.0, "%I": 2.71, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -85.22, "Branch MVA": 90.55, "Rate": 250.0, "%I": 35.14, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -85.22, "Branch MVA": 90.55, "Rate": 250.0, "%I": 35.14, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 85.22, "Branch MVA": 90.55, "Rate": 300.0, "%I": 29.28, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 85.22, "Branch MVA": 90.55, "Rate": 300.0, "%I": 29.28, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -142.87, "Branch MVA": 181.63, "Rate": 1200.0, "%I": 14.73, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -33.53, "Branch MVA": 35.08, "Rate": 1200.0, "%I": 2.84, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -84.74, "Branch MVA": 91.93, "Rate": 300.0, "%I": 30.39, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -84.74, "Branch MVA": 91.93, "Rate": 300.0, "%I": 30.39, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -100.63, "Branch MVA": 101.69, "Rate": 300.0, "%I": 33.62, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 127.68, "Branch MVA": 135.61, "Rate": 300.0, "%I": 44.83, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 127.68, "Branch MVA": 135.61, "Rate": 300.0, "%I": 44.83, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 88.25, "Branch MVA": 92.96, "Rate": 300.0, "%I": 30.74, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -27.31, "Branch MVA": 30.31, "Rate": 300.0, "%I": 10.04, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 100.99, "Branch MVA": 102.7, "Rate": 300.0, "%I": 34.0, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -127.12, "Branch MVA": 135.57, "Rate": 300.0, "%I": 45.52, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -127.12, "Branch MVA": 135.57, "Rate": 300.0, "%I": 45.52, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 48.72, "Branch MVA": 51.64, "Rate": 300.0, "%I": 17.34, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 20.8, "Branch MVA": 54.78, "Rate": 400.0, "%I": 13.89, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -87.72, "Branch MVA": 95.09, "Rate": 300.0, "%I": 32.14, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -48.63, "Branch MVA": 53.5, "Rate": 300.0, "%I": 18.08, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 74.61, "Branch MVA": 74.68, "Rate": 120.0, "%I": 61.23, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -73.69, "Branch MVA": 73.7, "Rate": 120.0, "%I": 61.16, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 474.24, "Branch MVA": 503.24, "Rate": 1200.0, "%I": 41.48, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 474.24, "Branch MVA": 503.24, "Rate": 1200.0, "%I": 41.48, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 502.51, "Branch MVA": 570.75, "Rate": 1200.0, "%I": 47.04, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -468.51, "Branch MVA": 477.15, "Rate": 1200.0, "%I": 39.09, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -468.51, "Branch MVA": 477.15, "Rate": 1200.0, "%I": 39.09, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 65.45, "Branch MVA": 76.33, "Rate": 1200.0, "%I": 6.25, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 144.17, "Branch MVA": 204.97, "Rate": 1200.0, "%I": 16.79, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 182.26, "Branch MVA": 193.72, "Rate": 300.0, "%I": 64.95, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 151.88, "Branch MVA": 160.34, "Rate": 300.0, "%I": 53.76, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 151.88, "Branch MVA": 160.34, "Rate": 300.0, "%I": 53.76, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 27.29, "Branch MVA": 32.97, "Rate": 300.0, "%I": 11.05, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -180.33, "Branch MVA": 189.35, "Rate": 300.0, "%I": 66.0, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -150.27, "Branch MVA": 158.75, "Rate": 300.0, "%I": 55.33, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -150.27, "Branch MVA": 158.75, "Rate": 300.0, "%I": 55.33, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -143.25, "Branch MVA": 154.35, "Rate": 200.0, "%I": 80.7, "Loading": "80<%I<85"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -326.27, "Branch MVA": 408.77, "Rate": 600.0, "%I": 71.24, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -20.21, "Branch MVA": 86.69, "Rate": 400.0, "%I": 22.66, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -499.61, "Branch MVA": 533.77, "Rate": 1200.0, "%I": 42.77, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 617.85, "Branch MVA": 618.16, "Rate": 1200.0, "%I": 49.53, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 679.69, "Branch MVA": 683.29, "Rate": 1200.0, "%I": 54.75, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -65.35, "Branch MVA": 150.46, "Rate": 1200.0, "%I": 12.44, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -610.49, "Branch MVA": 625.79, "Rate": 1200.0, "%I": 51.74, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 144.27, "Branch MVA": 155.58, "Rate": 200.0, "%I": 78.88, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 104.72, "Branch MVA": 109.25, "Rate": 200.0, "%I": 55.39, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 104.72, "Branch MVA": 109.25, "Rate": 200.0, "%I": 55.39, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -665.71, "Branch MVA": 691.05, "Rate": 1200.0, "%I": 58.77, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 326.86, "Branch MVA": 407.86, "Rate": 600.0, "%I": 70.37, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -104.09, "Branch MVA": 109.23, "Rate": 200.0, "%I": 56.54, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -104.09, "Branch MVA": 109.23, "Rate": 200.0, "%I": 56.54, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 93.02, "Branch MVA": 102.13, "Rate": 250.0, "%I": 39.66, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 93.02, "Branch MVA": 102.13, "Rate": 250.0, "%I": 39.66, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 38.93, "Branch MVA": 40.22, "Rate": 1200.0, "%I": 3.26, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -93.02, "Branch MVA": 101.81, "Rate": 250.0, "%I": 39.66, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -93.02, "Branch MVA": 101.81, "Rate": 250.0, "%I": 39.66, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 93.02, "Branch MVA": 101.81, "Rate": 300.0, "%I": 33.05, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 93.02, "Branch MVA": 101.81, "Rate": 300.0, "%I": 33.05, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -143.56, "Branch MVA": 179.19, "Rate": 1200.0, "%I": 14.66, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -38.83, "Branch MVA": 43.07, "Rate": 1200.0, "%I": 3.52, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -92.41, "Branch MVA": 102.82, "Rate": 300.0, "%I": 34.33, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -92.41, "Branch MVA": 102.82, "Rate": 300.0, "%I": 34.33, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -100.56, "Branch MVA": 102.09, "Rate": 300.0, "%I": 34.09, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 133.78, "Branch MVA": 143.19, "Rate": 300.0, "%I": 47.81, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 133.78, "Branch MVA": 143.19, "Rate": 300.0, "%I": 47.81, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 93.01, "Branch MVA": 99.41, "Rate": 300.0, "%I": 33.19, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -27.28, "Branch MVA": 31.45, "Rate": 300.0, "%I": 10.53, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 100.93, "Branch MVA": 103.17, "Rate": 300.0, "%I": 34.53, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -133.16, "Branch MVA": 142.84, "Rate": 300.0, "%I": 48.52, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -133.16, "Branch MVA": 142.84, "Rate": 300.0, "%I": 48.52, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 52.22, "Branch MVA": 57.08, "Rate": 300.0, "%I": 19.39, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 20.37, "Branch MVA": 61.17, "Rate": 400.0, "%I": 15.72, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -92.39, "Branch MVA": 101.31, "Rate": 300.0, "%I": 34.7, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -52.11, "Branch MVA": 59.12, "Rate": 300.0, "%I": 20.25, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 74.6, "Branch MVA": 74.67, "Rate": 120.0, "%I": 61.89, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -73.66, "Branch MVA": 73.67, "Rate": 120.0, "%I": 61.81, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 470.05, "Branch MVA": 506.48, "Rate": 1200.0, "%I": 41.64, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 470.05, "Branch MVA": 506.48, "Rate": 1200.0, "%I": 41.64, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 394.87, "Branch MVA": 470.17, "Rate": 1200.0, "%I": 38.66, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -464.46, "Branch MVA": 470.81, "Rate": 1200.0, "%I": 38.17, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -464.46, "Branch MVA": 470.81, "Rate": 1200.0, "%I": 38.17, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 42.13, "Branch MVA": 65.52, "Rate": 1200.0, "%I": 5.31, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 130.8, "Branch MVA": 197.42, "Rate": 1200.0, "%I": 16.01, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 185.48, "Branch MVA": 194.12, "Rate": 300.0, "%I": 64.28, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 154.57, "Branch MVA": 160.8, "Rate": 300.0, "%I": 53.25, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 154.57, "Branch MVA": 160.8, "Rate": 300.0, "%I": 53.25, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 66.53, "Branch MVA": 70.14, "Rate": 300.0, "%I": 23.22, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -183.6, "Branch MVA": 190.29, "Rate": 300.0, "%I": 65.2, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -153.0, "Branch MVA": 159.44, "Rate": 300.0, "%I": 54.63, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -153.0, "Branch MVA": 159.44, "Rate": 300.0, "%I": 54.63, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -152.05, "Branch MVA": 159.46, "Rate": 200.0, "%I": 81.95, "Loading": "80<%I<85"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -184.84, "Branch MVA": 267.71, "Rate": 600.0, "%I": 45.86, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -47.77, "Branch MVA": 92.54, "Rate": 400.0, "%I": 23.78, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -392.98, "Branch MVA": 423.17, "Rate": 1200.0, "%I": 33.91, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 658.77, "Branch MVA": 659.01, "Rate": 1200.0, "%I": 52.81, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 730.92, "Branch MVA": 731.97, "Rate": 1200.0, "%I": 58.65, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -42.04, "Branch MVA": 154.3, "Rate": 1200.0, "%I": 12.63, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -650.59, "Branch MVA": 657.0, "Rate": 1200.0, "%I": 53.79, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 153.1, "Branch MVA": 160.72, "Rate": 200.0, "%I": 80.46, "Loading": "80<%I<85"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 123.15, "Branch MVA": 126.14, "Rate": 200.0, "%I": 63.15, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 123.15, "Branch MVA": 126.14, "Rate": 200.0, "%I": 63.15, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -715.26, "Branch MVA": 728.9, "Rate": 1200.0, "%I": 61.34, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 185.08, "Branch MVA": 263.49, "Rate": 600.0, "%I": 44.81, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -122.34, "Branch MVA": 125.47, "Rate": 200.0, "%I": 64.02, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -122.34, "Branch MVA": 125.47, "Rate": 200.0, "%I": 64.02, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 101.73, "Branch MVA": 105.55, "Rate": 250.0, "%I": 40.84, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 101.73, "Branch MVA": 105.55, "Rate": 250.0, "%I": 40.84, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 48.29, "Branch MVA": 48.3, "Rate": 1200.0, "%I": 3.89, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -101.73, "Branch MVA": 105.33, "Rate": 250.0, "%I": 40.84, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -101.73, "Branch MVA": 105.33, "Rate": 250.0, "%I": 40.84, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 101.73, "Branch MVA": 105.33, "Rate": 300.0, "%I": 34.03, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 101.73, "Branch MVA": 105.33, "Rate": 300.0, "%I": 34.03, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -130.31, "Branch MVA": 171.65, "Rate": 1200.0, "%I": 13.9, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -48.16, "Branch MVA": 48.71, "Rate": 1200.0, "%I": 3.94, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -101.09, "Branch MVA": 105.71, "Rate": 300.0, "%I": 34.88, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -101.09, "Branch MVA": 105.71, "Rate": 300.0, "%I": 34.88, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -66.32, "Branch MVA": 67.21, "Rate": 300.0, "%I": 22.18, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 127.79, "Branch MVA": 134.9, "Rate": 300.0, "%I": 44.51, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 127.79, "Branch MVA": 134.9, "Rate": 300.0, "%I": 44.51, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 93.85, "Branch MVA": 97.87, "Rate": 300.0, "%I": 32.29, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -66.48, "Branch MVA": 69.35, "Rate": 300.0, "%I": 22.92, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 66.48, "Branch MVA": 68.54, "Rate": 300.0, "%I": 22.65, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -127.24, "Branch MVA": 134.88, "Rate": 300.0, "%I": 45.16, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -127.24, "Branch MVA": 134.88, "Rate": 300.0, "%I": 45.16, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 59.66, "Branch MVA": 61.87, "Rate": 300.0, "%I": 20.72, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 47.95, "Branch MVA": 70.67, "Rate": 400.0, "%I": 17.86, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -93.27, "Branch MVA": 99.57, "Rate": 300.0, "%I": 33.56, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -59.54, "Branch MVA": 63.23, "Rate": 300.0, "%I": 21.31, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch MVA": 0.0, "Rate": 120.0, "%I": 0.0, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch MVA": 3.07, "Rate": 120.0, "%I": 2.53, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 486.31, "Branch MVA": 518.83, "Rate": 1200.0, "%I": 42.7, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 486.31, "Branch MVA": 518.83, "Rate": 1200.0, "%I": 42.7, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 428.34, "Branch MVA": 502.08, "Rate": 1200.0, "%I": 41.32, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -480.31, "Branch MVA": 486.33, "Rate": 1200.0, "%I": 39.55, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -480.31, "Branch MVA": 486.33, "Rate": 1200.0, "%I": 39.55, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 48.77, "Branch MVA": 65.92, "Rate": 1200.0, "%I": 5.36, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 130.71, "Branch MVA": 196.52, "Rate": 1200.0, "%I": 15.98, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 191.05, "Branch MVA": 198.89, "Rate": 300.0, "%I": 66.07, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 159.21, "Branch MVA": 164.84, "Rate": 300.0, "%I": 54.76, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 159.21, "Branch MVA": 164.84, "Rate": 300.0, "%I": 54.76, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 66.15, "Branch MVA": 69.53, "Rate": 300.0, "%I": 23.1, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -189.06, "Branch MVA": 194.83, "Rate": 300.0, "%I": 66.93, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -157.55, "Branch MVA": 163.15, "Rate": 300.0, "%I": 56.04, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -157.55, "Branch MVA": 163.15, "Rate": 300.0, "%I": 56.04, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -155.77, "Branch MVA": 162.7, "Rate": 200.0, "%I": 83.83, "Loading": "80<%I<85"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -221.25, "Branch MVA": 336.4, "Rate": 600.0, "%I": 57.78, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -46.59, "Branch MVA": 86.56, "Rate": 400.0, "%I": 22.3, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -426.16, "Branch MVA": 458.17, "Rate": 1200.0, "%I": 36.71, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 674.14, "Branch MVA": 674.16, "Rate": 1200.0, "%I": 54.02, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 748.74, "Branch MVA": 750.0, "Rate": 1200.0, "%I": 60.1, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -48.68, "Branch MVA": 150.22, "Rate": 1200.0, "%I": 12.33, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -665.54, "Branch MVA": 672.69, "Rate": 1200.0, "%I": 55.22, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 156.88, "Branch MVA": 164.17, "Rate": 200.0, "%I": 82.4, "Loading": "80<%I<85"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 123.99, "Branch MVA": 125.95, "Rate": 200.0, "%I": 63.22, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 123.99, "Branch MVA": 125.95, "Rate": 200.0, "%I": 63.22, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -732.31, "Branch MVA": 744.96, "Rate": 1200.0, "%I": 62.73, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 221.64, "Branch MVA": 333.18, "Rate": 600.0, "%I": 56.68, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -123.19, "Branch MVA": 125.25, "Rate": 200.0, "%I": 63.92, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -123.19, "Branch MVA": 125.25, "Rate": 200.0, "%I": 63.92, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 111.46, "Branch MVA": 115.92, "Rate": 250.0, "%I": 44.9, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 111.46, "Branch MVA": 115.92, "Rate": 250.0, "%I": 44.9, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 55.4, "Branch MVA": 55.42, "Rate": 1200.0, "%I": 4.47, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -111.46, "Branch MVA": 115.64, "Rate": 250.0, "%I": 44.9, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -111.46, "Branch MVA": 115.64, "Rate": 250.0, "%I": 44.9, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 111.46, "Branch MVA": 115.64, "Rate": 300.0, "%I": 37.41, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 111.46, "Branch MVA": 115.64, "Rate": 300.0, "%I": 37.41, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -130.21, "Branch MVA": 171.22, "Rate": 1200.0, "%I": 13.9, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -55.22, "Branch MVA": 56.04, "Rate": 1200.0, "%I": 4.55, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -110.68, "Branch MVA": 115.56, "Rate": 300.0, "%I": 38.26, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -110.68, "Branch MVA": 115.56, "Rate": 300.0, "%I": 38.26, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -65.95, "Branch MVA": 66.73, "Rate": 300.0, "%I": 22.09, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 135.15, "Branch MVA": 142.45, "Rate": 300.0, "%I": 47.17, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 135.15, "Branch MVA": 142.45, "Rate": 300.0, "%I": 47.17, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 99.54, "Branch MVA": 103.4, "Rate": 300.0, "%I": 34.24, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -66.11, "Branch MVA": 68.76, "Rate": 300.0, "%I": 22.8, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 66.11, "Branch MVA": 67.99, "Rate": 300.0, "%I": 22.55, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -134.54, "Branch MVA": 142.17, "Rate": 300.0, "%I": 47.81, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -134.54, "Branch MVA": 142.17, "Rate": 300.0, "%I": 47.81, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 63.56, "Branch MVA": 65.25, "Rate": 300.0, "%I": 21.94, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 46.76, "Branch MVA": 65.3, "Rate": 400.0, "%I": 16.57, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -98.89, "Branch MVA": 104.71, "Rate": 300.0, "%I": 35.43, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -63.43, "Branch MVA": 66.36, "Rate": 300.0, "%I": 22.46, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch MVA": 0.0, "Rate": 120.0, "%I": 0.0, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch MVA": 3.05, "Rate": 120.0, "%I": 2.52, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 498.24, "Branch MVA": 521.04, "Rate": 1200.0, "%I": 43.0, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 498.24, "Branch MVA": 521.04, "Rate": 1200.0, "%I": 43.0, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 456.67, "Branch MVA": 535.65, "Rate": 1200.0, "%I": 44.21, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -491.9, "Branch MVA": 500.5, "Rate": 1200.0, "%I": 41.27, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -491.9, "Branch MVA": 500.5, "Rate": 1200.0, "%I": 41.27, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 51.52, "Branch MVA": 65.56, "Rate": 1200.0, "%I": 5.41, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 131.71, "Branch MVA": 197.27, "Rate": 1200.0, "%I": 16.27, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 195.13, "Branch MVA": 206.47, "Rate": 300.0, "%I": 69.69, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 162.61, "Branch MVA": 171.02, "Rate": 300.0, "%I": 57.73, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 162.61, "Branch MVA": 171.02, "Rate": 300.0, "%I": 57.73, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 66.11, "Branch MVA": 70.89, "Rate": 300.0, "%I": 23.93, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -192.91, "Branch MVA": 201.12, "Rate": 300.0, "%I": 70.68, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -160.76, "Branch MVA": 168.47, "Rate": 300.0, "%I": 59.2, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -160.76, "Branch MVA": 168.47, "Rate": 300.0, "%I": 59.2, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -158.45, "Branch MVA": 167.96, "Rate": 200.0, "%I": 88.54, "Loading": "85<%I<90"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -251.22, "Branch MVA": 358.15, "Rate": 600.0, "%I": 62.93, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -46.49, "Branch MVA": 96.26, "Rate": 400.0, "%I": 25.37, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -454.16, "Branch MVA": 492.92, "Rate": 1200.0, "%I": 39.5, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 688.38, "Branch MVA": 690.36, "Rate": 1200.0, "%I": 55.32, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 762.56, "Branch MVA": 770.02, "Rate": 1200.0, "%I": 61.7, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -51.44, "Branch MVA": 145.09, "Rate": 1200.0, "%I": 12.07, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -679.14, "Branch MVA": 694.5, "Rate": 1200.0, "%I": 57.79, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 159.68, "Branch MVA": 170.15, "Rate": 200.0, "%I": 86.9, "Loading": "85<%I<90"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 124.29, "Branch MVA": 128.06, "Rate": 200.0, "%I": 65.41, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 124.29, "Branch MVA": 128.06, "Rate": 200.0, "%I": 65.41, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -744.81, "Branch MVA": 766.86, "Rate": 1200.0, "%I": 65.76, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 251.68, "Branch MVA": 355.98, "Rate": 600.0, "%I": 61.91, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -123.42, "Branch MVA": 127.15, "Rate": 200.0, "%I": 66.34, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -123.42, "Branch MVA": 127.15, "Rate": 200.0, "%I": 66.34, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 119.43, "Branch MVA": 128.45, "Rate": 250.0, "%I": 49.96, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 119.43, "Branch MVA": 128.45, "Rate": 250.0, "%I": 49.96, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 60.69, "Branch MVA": 62.28, "Rate": 1200.0, "%I": 5.06, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -119.43, "Branch MVA": 128.0, "Rate": 250.0, "%I": 49.96, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -119.43, "Branch MVA": 128.0, "Rate": 250.0, "%I": 49.96, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 119.44, "Branch MVA": 128.0, "Rate": 300.0, "%I": 41.63, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 119.44, "Branch MVA": 128.0, "Rate": 300.0, "%I": 41.63, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -131.19, "Branch MVA": 167.37, "Rate": 1200.0, "%I": 13.77, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -60.46, "Branch MVA": 64.09, "Rate": 1200.0, "%I": 5.27, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -118.47, "Branch MVA": 127.28, "Rate": 300.0, "%I": 42.73, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -118.47, "Branch MVA": 127.28, "Rate": 300.0, "%I": 42.73, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -65.89, "Branch MVA": 67.55, "Rate": 300.0, "%I": 22.68, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 141.41, "Branch MVA": 150.8, "Rate": 300.0, "%I": 50.63, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 141.41, "Branch MVA": 150.8, "Rate": 300.0, "%I": 50.63, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 104.47, "Branch MVA": 110.76, "Rate": 300.0, "%I": 37.18, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -66.06, "Branch MVA": 70.04, "Rate": 300.0, "%I": 23.58, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 66.06, "Branch MVA": 69.11, "Rate": 300.0, "%I": 23.27, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -140.71, "Branch MVA": 150.13, "Rate": 300.0, "%I": 51.31, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -140.71, "Branch MVA": 150.13, "Rate": 300.0, "%I": 51.31, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 67.31, "Branch MVA": 71.59, "Rate": 300.0, "%I": 24.47, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 46.71, "Branch MVA": 74.89, "Rate": 400.0, "%I": 19.38, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -103.69, "Branch MVA": 111.82, "Rate": 300.0, "%I": 38.57, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -67.15, "Branch MVA": 73.0, "Rate": 300.0, "%I": 25.18, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch MVA": 0.0, "Rate": 120.0, "%I": 0.0, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch MVA": 2.95, "Rate": 120.0, "%I": 2.48, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 469.95, "Branch MVA": 506.49, "Rate": 1200.0, "%I": 41.64, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 469.95, "Branch MVA": 506.49, "Rate": 1200.0, "%I": 41.64, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 395.17, "Branch MVA": 470.34, "Rate": 1200.0, "%I": 38.67, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -464.36, "Branch MVA": 470.68, "Rate": 1200.0, "%I": 38.15, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -464.36, "Branch MVA": 470.68, "Rate": 1200.0, "%I": 38.15, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 43.07, "Branch MVA": 66.57, "Rate": 1200.0, "%I": 5.4, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 142.83, "Branch MVA": 206.13, "Rate": 1200.0, "%I": 16.71, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 187.56, "Branch MVA": 196.15, "Rate": 300.0, "%I": 64.94, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 156.3, "Branch MVA": 162.5, "Rate": 300.0, "%I": 53.8, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 156.3, "Branch MVA": 162.5, "Rate": 300.0, "%I": 53.8, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 47.82, "Branch MVA": 52.55, "Rate": 300.0, "%I": 17.4, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -185.64, "Branch MVA": 192.21, "Rate": 300.0, "%I": 65.86, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -154.7, "Branch MVA": 161.02, "Rate": 300.0, "%I": 55.17, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -154.7, "Branch MVA": 161.02, "Rate": 300.0, "%I": 55.17, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -152.4, "Branch MVA": 159.8, "Rate": 200.0, "%I": 82.12, "Loading": "80<%I<85"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -185.73, "Branch MVA": 267.7, "Rate": 600.0, "%I": 45.86, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -41.08, "Branch MVA": 90.5, "Rate": 400.0, "%I": 23.26, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -393.28, "Branch MVA": 423.39, "Rate": 1200.0, "%I": 33.93, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 658.68, "Branch MVA": 658.94, "Rate": 1200.0, "%I": 52.8, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 731.31, "Branch MVA": 732.36, "Rate": 1200.0, "%I": 58.68, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -42.98, "Branch MVA": 155.11, "Rate": 1200.0, "%I": 12.7, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -650.51, "Branch MVA": 656.88, "Rate": 1200.0, "%I": 53.78, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 153.46, "Branch MVA": 161.08, "Rate": 200.0, "%I": 80.63, "Loading": "80<%I<85"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 123.4, "Branch MVA": 126.4, "Rate": 200.0, "%I": 63.28, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 123.4, "Branch MVA": 126.4, "Rate": 200.0, "%I": 63.28, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -715.63, "Branch MVA": 729.25, "Rate": 1200.0, "%I": 61.37, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 185.97, "Branch MVA": 263.5, "Rate": 600.0, "%I": 44.81, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -122.58, "Branch MVA": 125.73, "Rate": 200.0, "%I": 64.15, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -122.58, "Branch MVA": 125.73, "Rate": 200.0, "%I": 64.15, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 88.01, "Branch MVA": 92.51, "Rate": 250.0, "%I": 35.79, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 88.01, "Branch MVA": 92.51, "Rate": 250.0, "%I": 35.79, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 35.86, "Branch MVA": 35.86, "Rate": 1200.0, "%I": 2.89, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -88.01, "Branch MVA": 92.31, "Rate": 250.0, "%I": 35.79, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -88.01, "Branch MVA": 92.31, "Rate": 250.0, "%I": 35.79, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 88.01, "Branch MVA": 92.31, "Rate": 300.0, "%I": 29.82, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 88.01, "Branch MVA": 92.31, "Rate": 300.0, "%I": 29.82, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -142.24, "Branch MVA": 179.88, "Rate": 1200.0, "%I": 14.56, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -35.78, "Branch MVA": 36.81, "Rate": 1200.0, "%I": 2.98, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -87.52, "Branch MVA": 93.45, "Rate": 300.0, "%I": 30.83, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -87.52, "Branch MVA": 93.45, "Rate": 300.0, "%I": 30.83, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -87.14, "Branch MVA": 88.2, "Rate": 300.0, "%I": 29.1, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 125.86, "Branch MVA": 133.13, "Rate": 300.0, "%I": 43.92, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 125.86, "Branch MVA": 133.13, "Rate": 300.0, "%I": 43.92, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 90.94, "Branch MVA": 95.18, "Rate": 300.0, "%I": 31.4, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -47.79, "Branch MVA": 51.45, "Rate": 300.0, "%I": 17.0, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 87.41, "Branch MVA": 89.34, "Rate": 300.0, "%I": 29.52, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -125.33, "Branch MVA": 133.18, "Rate": 300.0, "%I": 44.58, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -125.33, "Branch MVA": 133.18, "Rate": 300.0, "%I": 44.58, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 55.83, "Branch MVA": 58.35, "Rate": 300.0, "%I": 19.53, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 41.26, "Branch MVA": 67.31, "Rate": 400.0, "%I": 17.01, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -90.39, "Branch MVA": 97.09, "Rate": 300.0, "%I": 32.72, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -55.72, "Branch MVA": 59.91, "Rate": 300.0, "%I": 20.19, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 39.89, "Branch MVA": 39.9, "Rate": 120.0, "%I": 32.7, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -39.63, "Branch MVA": 39.67, "Rate": 120.0, "%I": 32.74, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 486.23, "Branch MVA": 518.93, "Rate": 1200.0, "%I": 42.71, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 486.23, "Branch MVA": 518.93, "Rate": 1200.0, "%I": 42.71, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 428.61, "Branch MVA": 502.16, "Rate": 1200.0, "%I": 41.33, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -480.23, "Branch MVA": 486.19, "Rate": 1200.0, "%I": 39.53, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -480.23, "Branch MVA": 486.19, "Rate": 1200.0, "%I": 39.53, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 49.72, "Branch MVA": 67.05, "Rate": 1200.0, "%I": 5.45, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 142.74, "Branch MVA": 205.32, "Rate": 1200.0, "%I": 16.69, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 193.13, "Branch MVA": 200.9, "Rate": 300.0, "%I": 66.72, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 160.94, "Branch MVA": 166.52, "Rate": 300.0, "%I": 55.3, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 160.94, "Branch MVA": 166.52, "Rate": 300.0, "%I": 55.3, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 47.44, "Branch MVA": 51.88, "Rate": 300.0, "%I": 17.23, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -191.1, "Branch MVA": 196.74, "Rate": 300.0, "%I": 67.57, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -159.25, "Branch MVA": 164.73, "Rate": 300.0, "%I": 56.57, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -159.25, "Branch MVA": 164.73, "Rate": 300.0, "%I": 56.57, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -156.13, "Branch MVA": 163.01, "Rate": 200.0, "%I": 83.97, "Loading": "80<%I<85"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -222.13, "Branch MVA": 336.58, "Rate": 600.0, "%I": 57.8, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -39.91, "Branch MVA": 84.3, "Rate": 400.0, "%I": 21.71, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -426.43, "Branch MVA": 458.32, "Rate": 1200.0, "%I": 36.72, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 674.03, "Branch MVA": 674.07, "Rate": 1200.0, "%I": 54.01, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 749.12, "Branch MVA": 750.35, "Rate": 1200.0, "%I": 60.12, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -49.64, "Branch MVA": 151.15, "Rate": 1200.0, "%I": 12.41, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -665.44, "Branch MVA": 672.49, "Rate": 1200.0, "%I": 55.19, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 157.24, "Branch MVA": 164.49, "Rate": 200.0, "%I": 82.54, "Loading": "80<%I<85"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 124.24, "Branch MVA": 126.19, "Rate": 200.0, "%I": 63.33, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 124.24, "Branch MVA": 126.19, "Rate": 200.0, "%I": 63.33, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -732.68, "Branch MVA": 745.21, "Rate": 1200.0, "%I": 62.74, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 222.52, "Branch MVA": 333.38, "Rate": 600.0, "%I": 56.7, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -123.43, "Branch MVA": 125.48, "Rate": 200.0, "%I": 64.03, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -123.43, "Branch MVA": 125.48, "Rate": 200.0, "%I": 64.03, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 97.72, "Branch MVA": 102.81, "Rate": 250.0, "%I": 39.82, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 97.72, "Branch MVA": 102.81, "Rate": 250.0, "%I": 39.82, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 42.94, "Branch MVA": 43.0, "Rate": 1200.0, "%I": 3.47, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -97.72, "Branch MVA": 102.57, "Rate": 250.0, "%I": 39.82, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -97.72, "Branch MVA": 102.57, "Rate": 250.0, "%I": 39.82, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 97.72, "Branch MVA": 102.57, "Rate": 300.0, "%I": 33.18, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 97.72, "Branch MVA": 102.57, "Rate": 300.0, "%I": 33.18, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -142.15, "Branch MVA": 179.47, "Rate": 1200.0, "%I": 14.57, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -42.84, "Branch MVA": 44.18, "Rate": 1200.0, "%I": 3.59, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -97.11, "Branch MVA": 103.22, "Rate": 300.0, "%I": 34.17, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -97.11, "Branch MVA": 103.22, "Rate": 300.0, "%I": 34.17, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -86.77, "Branch MVA": 87.72, "Rate": 300.0, "%I": 29.04, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 133.22, "Branch MVA": 140.66, "Rate": 300.0, "%I": 46.56, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 133.22, "Branch MVA": 140.66, "Rate": 300.0, "%I": 46.56, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 96.63, "Branch MVA": 100.67, "Rate": 300.0, "%I": 33.32, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -47.42, "Branch MVA": 50.82, "Rate": 300.0, "%I": 16.85, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 87.04, "Branch MVA": 88.82, "Rate": 300.0, "%I": 29.44, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -132.63, "Branch MVA": 140.44, "Rate": 300.0, "%I": 47.21, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -132.63, "Branch MVA": 140.44, "Rate": 300.0, "%I": 47.21, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 59.73, "Branch MVA": 61.65, "Rate": 300.0, "%I": 20.72, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 40.06, "Branch MVA": 61.58, "Rate": 400.0, "%I": 15.62, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -96.01, "Branch MVA": 102.17, "Rate": 300.0, "%I": 34.56, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -59.61, "Branch MVA": 62.92, "Rate": 300.0, "%I": 21.29, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 39.89, "Branch MVA": 39.9, "Rate": 120.0, "%I": 32.81, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -39.62, "Branch MVA": 39.67, "Rate": 120.0, "%I": 32.84, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 498.16, "Branch MVA": 521.12, "Rate": 1200.0, "%I": 43.01, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 498.16, "Branch MVA": 521.12, "Rate": 1200.0, "%I": 43.01, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 456.94, "Branch MVA": 535.71, "Rate": 1200.0, "%I": 44.21, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -491.82, "Branch MVA": 500.35, "Rate": 1200.0, "%I": 41.24, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -491.82, "Branch MVA": 500.35, "Rate": 1200.0, "%I": 41.24, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 52.48, "Branch MVA": 66.72, "Rate": 1200.0, "%I": 5.5, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 143.76, "Branch MVA": 206.14, "Rate": 1200.0, "%I": 16.99, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 197.2, "Branch MVA": 208.44, "Rate": 300.0, "%I": 70.34, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 164.33, "Branch MVA": 172.67, "Rate": 300.0, "%I": 58.27, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 164.33, "Branch MVA": 172.67, "Rate": 300.0, "%I": 58.27, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 47.42, "Branch MVA": 53.69, "Rate": 300.0, "%I": 18.12, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -194.94, "Branch MVA": 202.98, "Rate": 300.0, "%I": 71.31, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -162.45, "Branch MVA": 170.01, "Rate": 300.0, "%I": 59.73, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -162.45, "Branch MVA": 170.01, "Rate": 300.0, "%I": 59.73, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -158.8, "Branch MVA": 168.26, "Rate": 200.0, "%I": 88.67, "Loading": "85<%I<90"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -252.07, "Branch MVA": 358.35, "Rate": 600.0, "%I": 62.95, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -39.88, "Branch MVA": 94.46, "Rate": 400.0, "%I": 24.89, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -454.43, "Branch MVA": 493.05, "Rate": 1200.0, "%I": 39.51, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 688.27, "Branch MVA": 690.18, "Rate": 1200.0, "%I": 55.3, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 762.94, "Branch MVA": 770.31, "Rate": 1200.0, "%I": 61.72, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -52.4, "Branch MVA": 146.07, "Rate": 1200.0, "%I": 12.15, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -679.04, "Branch MVA": 694.24, "Rate": 1200.0, "%I": 57.76, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 160.04, "Branch MVA": 170.46, "Rate": 200.0, "%I": 87.04, "Loading": "85<%I<90"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 124.54, "Branch MVA": 128.3, "Rate": 200.0, "%I": 65.51, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 124.54, "Branch MVA": 128.3, "Rate": 200.0, "%I": 65.51, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -745.18, "Branch MVA": 767.07, "Rate": 1200.0, "%I": 65.77, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 252.54, "Branch MVA": 356.19, "Rate": 600.0, "%I": 61.93, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -123.67, "Branch MVA": 127.37, "Rate": 200.0, "%I": 66.44, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -123.67, "Branch MVA": 127.37, "Rate": 200.0, "%I": 66.44, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 105.71, "Branch MVA": 115.81, "Rate": 250.0, "%I": 45.04, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 105.71, "Branch MVA": 115.81, "Rate": 250.0, "%I": 45.04, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 48.23, "Branch MVA": 50.39, "Rate": 1200.0, "%I": 4.09, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -105.71, "Branch MVA": 115.4, "Rate": 250.0, "%I": 45.04, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -105.71, "Branch MVA": 115.4, "Rate": 250.0, "%I": 45.04, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 105.71, "Branch MVA": 115.4, "Rate": 300.0, "%I": 37.53, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 105.71, "Branch MVA": 115.4, "Rate": 300.0, "%I": 37.53, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -143.15, "Branch MVA": 175.91, "Rate": 1200.0, "%I": 14.46, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -48.08, "Branch MVA": 53.11, "Rate": 1200.0, "%I": 4.37, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -104.92, "Branch MVA": 115.53, "Rate": 300.0, "%I": 38.77, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -104.92, "Branch MVA": 115.53, "Rate": 300.0, "%I": 38.77, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -86.71, "Branch MVA": 88.5, "Rate": 300.0, "%I": 29.7, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 139.5, "Branch MVA": 149.05, "Rate": 300.0, "%I": 50.02, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 139.5, "Branch MVA": 149.05, "Rate": 300.0, "%I": 50.02, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 101.58, "Branch MVA": 108.12, "Rate": 300.0, "%I": 36.29, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -47.39, "Branch MVA": 52.5, "Rate": 300.0, "%I": 17.67, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 87.0, "Branch MVA": 89.78, "Rate": 300.0, "%I": 30.22, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -138.81, "Branch MVA": 148.45, "Rate": 300.0, "%I": 50.72, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -138.81, "Branch MVA": 148.45, "Rate": 300.0, "%I": 50.72, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 63.52, "Branch MVA": 68.23, "Rate": 300.0, "%I": 23.31, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 40.09, "Branch MVA": 71.97, "Rate": 400.0, "%I": 18.61, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -100.84, "Branch MVA": 109.39, "Rate": 300.0, "%I": 37.72, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -63.37, "Branch MVA": 69.82, "Rate": 300.0, "%I": 24.08, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 39.88, "Branch MVA": 39.89, "Rate": 120.0, "%I": 33.31, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -39.61, "Branch MVA": 39.65, "Rate": 120.0, "%I": 33.33, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 469.8, "Branch MVA": 506.26, "Rate": 1200.0, "%I": 41.63, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 469.8, "Branch MVA": 506.26, "Rate": 1200.0, "%I": 41.63, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 395.55, "Branch MVA": 470.74, "Rate": 1200.0, "%I": 38.71, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -464.21, "Branch MVA": 470.57, "Rate": 1200.0, "%I": 38.15, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -464.21, "Branch MVA": 470.57, "Rate": 1200.0, "%I": 38.15, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 43.93, "Branch MVA": 66.7, "Rate": 1200.0, "%I": 5.41, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 153.16, "Branch MVA": 213.68, "Rate": 1200.0, "%I": 17.32, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 189.31, "Branch MVA": 197.69, "Rate": 300.0, "%I": 65.47, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 157.76, "Branch MVA": 163.8, "Rate": 300.0, "%I": 54.25, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 157.76, "Branch MVA": 163.8, "Rate": 300.0, "%I": 54.25, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 31.68, "Branch MVA": 36.64, "Rate": 300.0, "%I": 12.13, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -187.35, "Branch MVA": 193.69, "Rate": 300.0, "%I": 66.36, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -156.12, "Branch MVA": 162.23, "Rate": 300.0, "%I": 55.59, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -156.12, "Branch MVA": 162.23, "Rate": 300.0, "%I": 55.59, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -152.72, "Branch MVA": 160.08, "Rate": 200.0, "%I": 82.27, "Loading": "80<%I<85"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -186.66, "Branch MVA": 269.39, "Rate": 600.0, "%I": 46.15, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -35.27, "Branch MVA": 88.53, "Rate": 400.0, "%I": 22.75, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -393.66, "Branch MVA": 423.82, "Rate": 1200.0, "%I": 33.96, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 658.6, "Branch MVA": 658.84, "Rate": 1200.0, "%I": 52.79, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 731.77, "Branch MVA": 732.83, "Rate": 1200.0, "%I": 58.72, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -43.84, "Branch MVA": 154.78, "Rate": 1200.0, "%I": 12.67, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -650.43, "Branch MVA": 656.84, "Rate": 1200.0, "%I": 53.78, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 153.79, "Branch MVA": 161.37, "Rate": 200.0, "%I": 80.79, "Loading": "80<%I<85"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 123.62, "Branch MVA": 126.59, "Rate": 200.0, "%I": 63.37, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 123.62, "Branch MVA": 126.59, "Rate": 200.0, "%I": 63.37, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -716.07, "Branch MVA": 729.66, "Rate": 1200.0, "%I": 61.41, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 186.9, "Branch MVA": 265.21, "Rate": 600.0, "%I": 45.1, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -122.81, "Branch MVA": 125.9, "Rate": 200.0, "%I": 64.24, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -122.81, "Branch MVA": 125.9, "Rate": 200.0, "%I": 64.24, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 76.25, "Branch MVA": 81.65, "Rate": 250.0, "%I": 31.59, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 76.25, "Branch MVA": 81.65, "Rate": 250.0, "%I": 31.59, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 25.19, "Branch MVA": 25.2, "Rate": 1200.0, "%I": 2.03, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -76.25, "Branch MVA": 81.48, "Rate": 250.0, "%I": 31.59, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -76.25, "Branch MVA": 81.48, "Rate": 250.0, "%I": 31.59, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 76.25, "Branch MVA": 81.48, "Rate": 300.0, "%I": 26.33, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 76.25, "Branch MVA": 81.48, "Rate": 300.0, "%I": 26.33, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -152.48, "Branch MVA": 187.3, "Rate": 1200.0, "%I": 15.16, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -25.15, "Branch MVA": 27.05, "Rate": 1200.0, "%I": 2.19, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -75.86, "Branch MVA": 83.36, "Rate": 300.0, "%I": 27.5, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -75.86, "Branch MVA": 83.36, "Rate": 300.0, "%I": 27.5, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -104.96, "Branch MVA": 106.36, "Rate": 300.0, "%I": 35.09, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 124.18, "Branch MVA": 131.54, "Rate": 300.0, "%I": 43.4, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 124.18, "Branch MVA": 131.54, "Rate": 300.0, "%I": 43.4, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 88.41, "Branch MVA": 92.77, "Rate": 300.0, "%I": 30.61, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -31.67, "Branch MVA": 35.26, "Rate": 300.0, "%I": 11.66, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 105.35, "Branch MVA": 107.42, "Rate": 300.0, "%I": 35.51, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -123.66, "Branch MVA": 131.64, "Rate": 300.0, "%I": 44.08, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -123.66, "Branch MVA": 131.64, "Rate": 300.0, "%I": 44.08, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 52.5, "Branch MVA": 55.22, "Rate": 300.0, "%I": 18.49, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 35.43, "Branch MVA": 64.31, "Rate": 400.0, "%I": 16.26, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -87.89, "Branch MVA": 94.85, "Rate": 300.0, "%I": 31.97, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -52.4, "Branch MVA": 56.93, "Rate": 300.0, "%I": 19.19, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 74.61, "Branch MVA": 74.68, "Rate": 120.0, "%I": 61.14, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -73.69, "Branch MVA": 73.7, "Rate": 120.0, "%I": 61.07, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 486.06, "Branch MVA": 518.56, "Rate": 1200.0, "%I": 42.68, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 486.06, "Branch MVA": 518.56, "Rate": 1200.0, "%I": 42.68, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 429.03, "Branch MVA": 502.7, "Rate": 1200.0, "%I": 41.38, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -480.07, "Branch MVA": 486.11, "Rate": 1200.0, "%I": 39.53, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -480.07, "Branch MVA": 486.11, "Rate": 1200.0, "%I": 39.53, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 50.55, "Branch MVA": 67.33, "Rate": 1200.0, "%I": 5.48, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 153.09, "Branch MVA": 212.97, "Rate": 1200.0, "%I": 17.32, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 194.87, "Branch MVA": 202.53, "Rate": 300.0, "%I": 67.29, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 162.39, "Branch MVA": 167.89, "Rate": 300.0, "%I": 55.78, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 162.39, "Branch MVA": 167.89, "Rate": 300.0, "%I": 55.78, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 31.3, "Branch MVA": 35.97, "Rate": 300.0, "%I": 11.95, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -192.81, "Branch MVA": 198.29, "Rate": 300.0, "%I": 68.13, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -160.67, "Branch MVA": 166.0, "Rate": 300.0, "%I": 57.03, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -160.67, "Branch MVA": 166.0, "Rate": 300.0, "%I": 57.03, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -156.44, "Branch MVA": 163.34, "Rate": 200.0, "%I": 84.18, "Loading": "80<%I<85"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -223.04, "Branch MVA": 337.55, "Rate": 600.0, "%I": 57.99, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -34.13, "Branch MVA": 82.58, "Rate": 400.0, "%I": 21.28, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -426.84, "Branch MVA": 458.87, "Rate": 1200.0, "%I": 36.77, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 673.99, "Branch MVA": 674.01, "Rate": 1200.0, "%I": 54.01, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 749.58, "Branch MVA": 750.87, "Rate": 1200.0, "%I": 60.17, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -50.46, "Branch MVA": 150.88, "Rate": 1200.0, "%I": 12.39, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -665.39, "Branch MVA": 672.6, "Rate": 1200.0, "%I": 55.22, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 157.56, "Branch MVA": 164.84, "Rate": 200.0, "%I": 82.75, "Loading": "80<%I<85"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 124.47, "Branch MVA": 126.43, "Rate": 200.0, "%I": 63.47, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 124.47, "Branch MVA": 126.43, "Rate": 200.0, "%I": 63.47, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -733.1, "Branch MVA": 745.77, "Rate": 1200.0, "%I": 62.81, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 223.43, "Branch MVA": 334.37, "Rate": 600.0, "%I": 56.89, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -123.65, "Branch MVA": 125.71, "Rate": 200.0, "%I": 64.17, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -123.65, "Branch MVA": 125.71, "Rate": 200.0, "%I": 64.17, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 85.97, "Branch MVA": 92.02, "Rate": 250.0, "%I": 35.64, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 85.97, "Branch MVA": 92.02, "Rate": 250.0, "%I": 35.64, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 32.27, "Branch MVA": 32.44, "Rate": 1200.0, "%I": 2.62, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -85.97, "Branch MVA": 91.8, "Rate": 250.0, "%I": 35.64, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -85.97, "Branch MVA": 91.8, "Rate": 250.0, "%I": 35.64, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 85.97, "Branch MVA": 91.8, "Rate": 300.0, "%I": 29.7, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 85.97, "Branch MVA": 91.8, "Rate": 300.0, "%I": 29.7, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -152.41, "Branch MVA": 186.81, "Rate": 1200.0, "%I": 15.17, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -32.2, "Branch MVA": 34.49, "Rate": 1200.0, "%I": 2.8, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -85.47, "Branch MVA": 93.16, "Rate": 300.0, "%I": 30.85, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -85.47, "Branch MVA": 93.16, "Rate": 300.0, "%I": 30.85, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -104.57, "Branch MVA": 105.89, "Rate": 300.0, "%I": 35.06, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 131.55, "Branch MVA": 139.12, "Rate": 300.0, "%I": 46.06, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 131.55, "Branch MVA": 139.12, "Rate": 300.0, "%I": 46.06, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 94.11, "Branch MVA": 98.31, "Rate": 300.0, "%I": 32.55, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -31.29, "Branch MVA": 34.63, "Rate": 300.0, "%I": 11.49, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 104.96, "Branch MVA": 106.93, "Rate": 300.0, "%I": 35.47, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -130.97, "Branch MVA": 138.95, "Rate": 300.0, "%I": 46.72, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -130.97, "Branch MVA": 138.95, "Rate": 300.0, "%I": 46.72, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 56.42, "Branch MVA": 58.56, "Rate": 300.0, "%I": 19.69, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 34.27, "Branch MVA": 58.71, "Rate": 400.0, "%I": 14.9, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -93.52, "Branch MVA": 99.98, "Rate": 300.0, "%I": 33.84, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -56.31, "Branch MVA": 59.98, "Rate": 300.0, "%I": 20.3, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 74.6, "Branch MVA": 74.67, "Rate": 120.0, "%I": 61.34, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -73.68, "Branch MVA": 73.69, "Rate": 120.0, "%I": 61.27, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 497.99, "Branch MVA": 520.76, "Rate": 1200.0, "%I": 42.98, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 497.99, "Branch MVA": 520.76, "Rate": 1200.0, "%I": 42.98, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 457.38, "Branch MVA": 536.28, "Rate": 1200.0, "%I": 44.26, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -491.65, "Branch MVA": 500.29, "Rate": 1200.0, "%I": 41.25, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -491.65, "Branch MVA": 500.29, "Rate": 1200.0, "%I": 41.25, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 53.29, "Branch MVA": 67.05, "Rate": 1200.0, "%I": 5.53, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 154.13, "Branch MVA": 213.85, "Rate": 1200.0, "%I": 17.63, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 198.92, "Branch MVA": 210.02, "Rate": 300.0, "%I": 70.9, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 165.77, "Branch MVA": 174.0, "Rate": 300.0, "%I": 58.74, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 165.77, "Branch MVA": 174.0, "Rate": 300.0, "%I": 58.74, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 31.31, "Branch MVA": 38.16, "Rate": 300.0, "%I": 12.88, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -196.63, "Branch MVA": 204.46, "Rate": 300.0, "%I": 71.87, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -163.85, "Branch MVA": 171.23, "Rate": 300.0, "%I": 60.19, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -163.85, "Branch MVA": 171.23, "Rate": 300.0, "%I": 60.19, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -159.11, "Branch MVA": 168.59, "Rate": 200.0, "%I": 88.89, "Loading": "85<%I<90"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -252.99, "Branch MVA": 359.34, "Rate": 600.0, "%I": 63.15, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -34.16, "Branch MVA": 93.11, "Rate": 400.0, "%I": 24.54, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -454.86, "Branch MVA": 493.63, "Rate": 1200.0, "%I": 39.55, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 688.23, "Branch MVA": 690.24, "Rate": 1200.0, "%I": 55.31, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 763.41, "Branch MVA": 770.95, "Rate": 1200.0, "%I": 61.77, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -53.21, "Branch MVA": 145.82, "Rate": 1200.0, "%I": 12.14, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -678.99, "Branch MVA": 694.43, "Rate": 1200.0, "%I": 57.79, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 160.36, "Branch MVA": 170.82, "Rate": 200.0, "%I": 87.26, "Loading": "85<%I<90"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 124.76, "Branch MVA": 128.54, "Rate": 200.0, "%I": 65.66, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 124.76, "Branch MVA": 128.54, "Rate": 200.0, "%I": 65.66, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -745.61, "Branch MVA": 767.69, "Rate": 1200.0, "%I": 65.84, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 253.45, "Branch MVA": 357.21, "Rate": 600.0, "%I": 62.14, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -123.89, "Branch MVA": 127.6, "Rate": 200.0, "%I": 66.59, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -123.89, "Branch MVA": 127.6, "Rate": 200.0, "%I": 66.59, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 93.96, "Branch MVA": 105.58, "Rate": 250.0, "%I": 41.06, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 93.96, "Branch MVA": 105.58, "Rate": 250.0, "%I": 41.06, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 37.54, "Branch MVA": 40.71, "Rate": 1200.0, "%I": 3.31, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -93.96, "Branch MVA": 105.19, "Rate": 250.0, "%I": 41.06, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -93.96, "Branch MVA": 105.19, "Rate": 250.0, "%I": 41.06, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 93.96, "Branch MVA": 105.19, "Rate": 300.0, "%I": 34.22, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 93.96, "Branch MVA": 105.19, "Rate": 300.0, "%I": 34.22, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -153.42, "Branch MVA": 183.49, "Rate": 1200.0, "%I": 15.09, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -37.44, "Branch MVA": 44.56, "Rate": 1200.0, "%I": 3.67, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -93.3, "Branch MVA": 106.1, "Rate": 300.0, "%I": 35.62, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -93.3, "Branch MVA": 106.1, "Rate": 300.0, "%I": 35.62, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -104.51, "Branch MVA": 106.72, "Rate": 300.0, "%I": 35.83, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 137.84, "Branch MVA": 147.54, "Rate": 300.0, "%I": 49.53, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 137.84, "Branch MVA": 147.54, "Rate": 300.0, "%I": 49.53, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 99.09, "Branch MVA": 105.85, "Rate": 300.0, "%I": 35.54, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -31.29, "Branch MVA": 36.64, "Rate": 300.0, "%I": 12.34, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 104.92, "Branch MVA": 107.85, "Rate": 300.0, "%I": 36.33, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -137.17, "Branch MVA": 146.99, "Rate": 300.0, "%I": 50.24, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -137.17, "Branch MVA": 146.99, "Rate": 300.0, "%I": 50.24, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 60.25, "Branch MVA": 65.35, "Rate": 300.0, "%I": 22.34, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 34.35, "Branch MVA": 69.76, "Rate": 400.0, "%I": 18.05, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -98.37, "Branch MVA": 107.3, "Rate": 300.0, "%I": 37.01, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -60.11, "Branch MVA": 67.1, "Rate": 300.0, "%I": 23.15, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 74.59, "Branch MVA": 74.67, "Rate": 120.0, "%I": 62.28, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -73.64, "Branch MVA": 73.65, "Rate": 120.0, "%I": 62.21, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 494.09, "Branch MVA": 526.15, "Rate": 1200.0, "%I": 43.29, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 494.09, "Branch MVA": 526.15, "Rate": 1200.0, "%I": 43.29, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 348.87, "Branch MVA": 434.71, "Rate": 1200.0, "%I": 35.77, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -487.9, "Branch MVA": 493.37, "Rate": 1200.0, "%I": 40.09, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -487.9, "Branch MVA": 493.37, "Rate": 1200.0, "%I": 40.09, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 30.94, "Branch MVA": 60.22, "Rate": 1200.0, "%I": 4.89, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 140.26, "Branch MVA": 205.48, "Rate": 1200.0, "%I": 16.7, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 202.28, "Branch MVA": 209.34, "Rate": 300.0, "%I": 69.45, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 168.56, "Branch MVA": 173.62, "Rate": 300.0, "%I": 57.6, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 168.56, "Branch MVA": 173.62, "Rate": 300.0, "%I": 57.6, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 70.38, "Branch MVA": 74.31, "Rate": 300.0, "%I": 24.65, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -200.08, "Branch MVA": 204.84, "Rate": 300.0, "%I": 70.23, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -166.73, "Branch MVA": 171.4, "Rate": 300.0, "%I": 58.77, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -166.73, "Branch MVA": 171.4, "Rate": 300.0, "%I": 58.77, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -168.01, "Branch MVA": 173.33, "Rate": 200.0, "%I": 89.14, "Loading": "85<%I<90"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -111.31, "Branch MVA": 246.23, "Rate": 600.0, "%I": 42.21, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -61.38, "Branch MVA": 97.28, "Rate": 400.0, "%I": 25.01, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -347.31, "Branch MVA": 380.91, "Rate": 1200.0, "%I": 30.52, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 728.32, "Branch MVA": 728.32, "Rate": 1200.0, "%I": 58.36, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 814.31, "Branch MVA": 816.22, "Rate": 1200.0, "%I": 65.4, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -30.85, "Branch MVA": 152.68, "Rate": 1200.0, "%I": 12.53, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -718.3, "Branch MVA": 723.17, "Rate": 1200.0, "%I": 59.35, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 169.26, "Branch MVA": 175.27, "Rate": 200.0, "%I": 87.89, "Loading": "85<%I<90"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 143.25, "Branch MVA": 144.99, "Rate": 200.0, "%I": 72.71, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 143.25, "Branch MVA": 144.99, "Rate": 200.0, "%I": 72.71, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -794.91, "Branch MVA": 803.78, "Rate": 1200.0, "%I": 67.77, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 111.52, "Branch MVA": 240.54, "Rate": 600.0, "%I": 40.91, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -142.19, "Branch MVA": 143.67, "Rate": 200.0, "%I": 73.3, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -142.19, "Branch MVA": 143.67, "Rate": 200.0, "%I": 73.3, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 102.64, "Branch MVA": 106.8, "Rate": 250.0, "%I": 41.34, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 102.64, "Branch MVA": 106.8, "Rate": 250.0, "%I": 41.34, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 47.11, "Branch MVA": 47.12, "Rate": 1200.0, "%I": 3.8, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -102.64, "Branch MVA": 106.57, "Rate": 250.0, "%I": 41.34, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -102.64, "Branch MVA": 106.57, "Rate": 250.0, "%I": 41.34, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 102.64, "Branch MVA": 106.57, "Rate": 300.0, "%I": 34.45, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 102.64, "Branch MVA": 106.57, "Rate": 300.0, "%I": 34.45, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -139.69, "Branch MVA": 176.35, "Rate": 1200.0, "%I": 14.3, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -46.99, "Branch MVA": 47.88, "Rate": 1200.0, "%I": 3.88, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -101.98, "Branch MVA": 106.92, "Rate": 300.0, "%I": 35.32, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -101.98, "Branch MVA": 106.92, "Rate": 300.0, "%I": 35.32, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -70.14, "Branch MVA": 71.31, "Rate": 300.0, "%I": 23.56, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 131.72, "Branch MVA": 138.45, "Rate": 300.0, "%I": 45.74, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 131.72, "Branch MVA": 138.45, "Rate": 300.0, "%I": 45.74, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 99.79, "Branch MVA": 103.32, "Rate": 300.0, "%I": 34.13, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -70.32, "Branch MVA": 73.53, "Rate": 300.0, "%I": 24.34, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 70.32, "Branch MVA": 72.69, "Rate": 300.0, "%I": 24.07, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -131.14, "Branch MVA": 138.3, "Rate": 300.0, "%I": 46.37, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -131.14, "Branch MVA": 138.3, "Rate": 300.0, "%I": 46.37, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 67.46, "Branch MVA": 69.04, "Rate": 300.0, "%I": 23.15, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 61.59, "Branch MVA": 78.34, "Rate": 400.0, "%I": 19.82, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -99.14, "Branch MVA": 104.59, "Rate": 300.0, "%I": 35.29, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -67.31, "Branch MVA": 70.04, "Rate": 300.0, "%I": 23.63, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": -0.0, "Branch MVA": 0.0, "Rate": 120.0, "%I": 0.0, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch MVA": 3.06, "Rate": 120.0, "%I": 2.52, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 509.96, "Branch MVA": 534.79, "Rate": 1200.0, "%I": 44.09, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 509.96, "Branch MVA": 534.79, "Rate": 1200.0, "%I": 44.09, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 383.23, "Branch MVA": 470.56, "Rate": 1200.0, "%I": 38.8, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -503.33, "Branch MVA": 509.84, "Rate": 1200.0, "%I": 41.81, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -503.33, "Branch MVA": 509.84, "Rate": 1200.0, "%I": 41.81, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 36.05, "Branch MVA": 58.68, "Rate": 1200.0, "%I": 4.81, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 141.21, "Branch MVA": 205.79, "Rate": 1200.0, "%I": 16.87, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 207.53, "Branch MVA": 215.81, "Rate": 300.0, "%I": 72.33, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 172.94, "Branch MVA": 178.96, "Rate": 300.0, "%I": 59.98, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 172.94, "Branch MVA": 178.96, "Rate": 300.0, "%I": 59.98, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 70.46, "Branch MVA": 75.01, "Rate": 300.0, "%I": 25.14, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -205.14, "Branch MVA": 210.52, "Rate": 300.0, "%I": 73.15, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -170.95, "Branch MVA": 176.15, "Rate": 300.0, "%I": 61.21, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -170.95, "Branch MVA": 176.15, "Rate": 300.0, "%I": 61.21, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -171.5, "Branch MVA": 177.7, "Rate": 200.0, "%I": 92.62, "Loading": "90<%I<95"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -148.98, "Branch MVA": 295.68, "Rate": 600.0, "%I": 51.37, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -60.23, "Branch MVA": 98.46, "Rate": 400.0, "%I": 25.66, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -381.35, "Branch MVA": 419.6, "Rate": 1200.0, "%I": 33.62, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 744.73, "Branch MVA": 745.59, "Rate": 1200.0, "%I": 59.74, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 831.99, "Branch MVA": 837.09, "Rate": 1200.0, "%I": 67.07, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -35.97, "Branch MVA": 146.95, "Rate": 1200.0, "%I": 12.17, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -734.09, "Branch MVA": 742.64, "Rate": 1200.0, "%I": 61.48, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 172.86, "Branch MVA"