: 180.11, "Rate": 200.0, "%I": 91.29, "Loading": "90<%I<95"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 143.83, "Branch MVA": 145.81, "Rate": 200.0, "%I": 73.91, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 143.83, "Branch MVA": 145.81, "Rate": 200.0, "%I": 73.91, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -811.36, "Branch MVA": 823.49, "Rate": 1200.0, "%I": 70.12, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 149.28, "Branch MVA": 291.29, "Rate": 600.0, "%I": 50.12, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -142.72, "Branch MVA": 144.36, "Rate": 200.0, "%I": 74.52, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -142.72, "Branch MVA": 144.36, "Rate": 200.0, "%I": 74.52, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 112.04, "Branch MVA": 118.91, "Rate": 250.0, "%I": 46.16, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 112.04, "Branch MVA": 118.91, "Rate": 250.0, "%I": 46.16, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 53.6, "Branch MVA": 54.34, "Rate": 1200.0, "%I": 4.4, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -112.04, "Branch MVA": 118.56, "Rate": 250.0, "%I": 46.16, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -112.04, "Branch MVA": 118.56, "Rate": 250.0, "%I": 46.16, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 112.04, "Branch MVA": 118.56, "Rate": 300.0, "%I": 38.46, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 112.04, "Branch MVA": 118.56, "Rate": 300.0, "%I": 38.46, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -140.61, "Branch MVA": 174.48, "Rate": 1200.0, "%I": 14.27, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -53.43, "Branch MVA": 56.0, "Rate": 1200.0, "%I": 4.58, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -111.22, "Branch MVA": 118.41, "Rate": 300.0, "%I": 39.48, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -111.22, "Branch MVA": 118.41, "Rate": 300.0, "%I": 39.48, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -70.22, "Branch MVA": 71.81, "Rate": 300.0, "%I": 23.95, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 139.15, "Branch MVA": 147.05, "Rate": 300.0, "%I": 49.04, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 139.15, "Branch MVA": 147.05, "Rate": 300.0, "%I": 49.04, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 105.49, "Branch MVA": 110.12, "Rate": 300.0, "%I": 36.72, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -70.41, "Branch MVA": 74.2, "Rate": 300.0, "%I": 24.81, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 70.41, "Branch MVA": 73.31, "Rate": 300.0, "%I": 24.52, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -138.49, "Branch MVA": 146.57, "Rate": 300.0, "%I": 49.68, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -138.49, "Branch MVA": 146.57, "Rate": 300.0, "%I": 49.68, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 71.45, "Branch MVA": 73.9, "Rate": 300.0, "%I": 25.05, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 60.46, "Branch MVA": 79.52, "Rate": 400.0, "%I": 20.37, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -104.74, "Branch MVA": 111.09, "Rate": 300.0, "%I": 37.95, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -71.28, "Branch MVA": 74.95, "Rate": 300.0, "%I": 25.6, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch MVA": 0.0, "Rate": 120.0, "%I": 0.0, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch MVA": 3.0, "Rate": 120.0, "%I": 2.5, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 521.88, "Branch MVA": 538.23, "Rate": 1200.0, "%I": 44.51, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 521.88, "Branch MVA": 538.23, "Rate": 1200.0, "%I": 44.51, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 412.07, "Branch MVA": 504.93, "Rate": 1200.0, "%I": 41.75, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -514.85, "Branch MVA": 523.97, "Rate": 1200.0, "%I": 43.59, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -514.85, "Branch MVA": 523.97, "Rate": 1200.0, "%I": 43.59, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 39.07, "Branch MVA": 57.61, "Rate": 1200.0, "%I": 4.79, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 141.85, "Branch MVA": 206.31, "Rate": 1200.0, "%I": 17.16, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 211.71, "Branch MVA": 223.4, "Rate": 300.0, "%I": 76.13, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 176.42, "Branch MVA": 185.17, "Rate": 300.0, "%I": 63.1, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 176.42, "Branch MVA": 185.17, "Rate": 300.0, "%I": 63.1, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 70.11, "Branch MVA": 76.24, "Rate": 300.0, "%I": 25.98, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -209.06, "Branch MVA": 216.61, "Rate": 300.0, "%I": 77.06, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -174.22, "Branch MVA": 181.3, "Rate": 300.0, "%I": 64.5, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -174.22, "Branch MVA": 181.3, "Rate": 300.0, "%I": 64.5, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -174.15, "Branch MVA": 182.63, "Rate": 200.0, "%I": 97.45, "Loading": "95<%I<100"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -178.33, "Branch MVA": 314.49, "Rate": 600.0, "%I": 55.94, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -60.61, "Branch MVA": 107.58, "Rate": 400.0, "%I": 28.7, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -409.88, "Branch MVA": 455.6, "Rate": 1200.0, "%I": 36.51, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 759.01, "Branch MVA": 765.09, "Rate": 1200.0, "%I": 61.31, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 846.19, "Branch MVA": 860.83, "Rate": 1200.0, "%I": 68.98, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -38.99, "Branch MVA": 141.31, "Rate": 1200.0, "%I": 11.87, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -747.59, "Branch MVA": 764.54, "Rate": 1200.0, "%I": 64.2, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 175.65, "Branch MVA": 185.91, "Rate": 200.0, "%I": 95.95, "Loading": "95<%I<100"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 144.2, "Branch MVA": 147.81, "Rate": 200.0, "%I": 76.29, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 144.2, "Branch MVA": 147.81, "Rate": 200.0, "%I": 76.29, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -823.95, "Branch MVA": 844.7, "Rate": 1200.0, "%I": 73.3, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 178.7, "Branch MVA": 311.16, "Rate": 600.0, "%I": 54.78, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -143.02, "Branch MVA": 145.98, "Rate": 200.0, "%I": 77.1, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -143.02, "Branch MVA": 145.98, "Rate": 200.0, "%I": 77.1, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 120.46, "Branch MVA": 132.68, "Rate": 250.0, "%I": 51.73, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 120.46, "Branch MVA": 132.68, "Rate": 250.0, "%I": 51.73, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 59.25, "Branch MVA": 63.06, "Rate": 1200.0, "%I": 5.14, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -120.46, "Branch MVA": 132.13, "Rate": 250.0, "%I": 51.73, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -120.46, "Branch MVA": 132.13, "Rate": 250.0, "%I": 51.73, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 120.46, "Branch MVA": 132.13, "Rate": 300.0, "%I": 43.11, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 120.46, "Branch MVA": 132.13, "Rate": 300.0, "%I": 43.11, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -141.24, "Branch MVA": 170.7, "Rate": 1200.0, "%I": 14.14, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -59.01, "Branch MVA": 65.61, "Rate": 1200.0, "%I": 5.44, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -119.43, "Branch MVA": 131.09, "Rate": 300.0, "%I": 44.35, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -119.43, "Branch MVA": 131.09, "Rate": 300.0, "%I": 44.35, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -69.86, "Branch MVA": 72.61, "Rate": 300.0, "%I": 24.56, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 145.55, "Branch MVA": 155.58, "Rate": 300.0, "%I": 52.63, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 145.55, "Branch MVA": 155.58, "Rate": 300.0, "%I": 52.63, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 110.64, "Branch MVA": 117.79, "Rate": 300.0, "%I": 39.85, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -70.05, "Branch MVA": 75.36, "Rate": 300.0, "%I": 25.61, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 70.05, "Branch MVA": 74.35, "Rate": 300.0, "%I": 25.26, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -144.79, "Branch MVA": 154.66, "Rate": 300.0, "%I": 53.32, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -144.79, "Branch MVA": 154.66, "Rate": 300.0, "%I": 53.32, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 75.49, "Branch MVA": 80.66, "Rate": 300.0, "%I": 27.81, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 60.89, "Branch MVA": 88.59, "Rate": 400.0, "%I": 23.15, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -109.75, "Branch MVA": 118.36, "Rate": 300.0, "%I": 41.24, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -75.27, "Branch MVA": 81.86, "Rate": 300.0, "%I": 28.53, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch MVA": 0.0, "Rate": 120.0, "%I": 0.0, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": 0.0, "Branch MVA": 2.9, "Rate": 120.0, "%I": 2.46, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 494.0, "Branch MVA": 526.15, "Rate": 1200.0, "%I": 43.29, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 494.0, "Branch MVA": 526.15, "Rate": 1200.0, "%I": 43.29, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 349.17, "Branch MVA": 434.86, "Rate": 1200.0, "%I": 35.78, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -487.81, "Branch MVA": 493.25, "Rate": 1200.0, "%I": 40.07, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -487.81, "Branch MVA": 493.25, "Rate": 1200.0, "%I": 40.07, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 31.88, "Branch MVA": 61.19, "Rate": 1200.0, "%I": 4.97, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 152.28, "Branch MVA": 214.36, "Rate": 1200.0, "%I": 17.42, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 204.36, "Branch MVA": 211.4, "Rate": 300.0, "%I": 70.12, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 170.3, "Branch MVA": 175.33, "Rate": 300.0, "%I": 58.16, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 170.3, "Branch MVA": 175.33, "Rate": 300.0, "%I": 58.16, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 51.67, "Branch MVA": 56.74, "Rate": 300.0, "%I": 18.82, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -202.12, "Branch MVA": 206.79, "Rate": 300.0, "%I": 70.9, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -168.43, "Branch MVA": 173.02, "Rate": 300.0, "%I": 59.32, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -168.43, "Branch MVA": 173.02, "Rate": 300.0, "%I": 59.32, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -168.36, "Branch MVA": 173.67, "Rate": 200.0, "%I": 89.31, "Loading": "85<%I<90"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -112.2, "Branch MVA": 245.88, "Rate": 600.0, "%I": 42.15, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -54.7, "Branch MVA": 94.36, "Rate": 400.0, "%I": 24.26, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -347.6, "Branch MVA": 381.13, "Rate": 1200.0, "%I": 30.54, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 728.23, "Branch MVA": 728.24, "Rate": 1200.0, "%I": 58.35, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 814.69, "Branch MVA": 816.61, "Rate": 1200.0, "%I": 65.43, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -31.79, "Branch MVA": 153.43, "Rate": 1200.0, "%I": 12.59, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -718.22, "Branch MVA": 723.06, "Rate": 1200.0, "%I": 59.34, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 169.62, "Branch MVA": 175.62, "Rate": 200.0, "%I": 88.07, "Loading": "85<%I<90"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 143.5, "Branch MVA": 145.25, "Rate": 200.0, "%I": 72.84, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 143.5, "Branch MVA": 145.25, "Rate": 200.0, "%I": 72.84, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -795.27, "Branch MVA": 804.12, "Rate": 1200.0, "%I": 67.8, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 112.41, "Branch MVA": 240.2, "Rate": 600.0, "%I": 40.85, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -142.43, "Branch MVA": 143.92, "Rate": 200.0, "%I": 73.43, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -142.43, "Branch MVA": 143.92, "Rate": 200.0, "%I": 73.43, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 88.92, "Branch MVA": 93.8, "Rate": 250.0, "%I": 36.31, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 88.92, "Branch MVA": 93.8, "Rate": 250.0, "%I": 36.31, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 34.68, "Branch MVA": 34.72, "Rate": 1200.0, "%I": 2.8, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -88.92, "Branch MVA": 93.59, "Rate": 250.0, "%I": 36.31, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -88.92, "Branch MVA": 93.59, "Rate": 250.0, "%I": 36.31, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 88.92, "Branch MVA": 93.59, "Rate": 300.0, "%I": 30.26, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 88.92, "Branch MVA": 93.59, "Rate": 300.0, "%I": 30.26, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -151.61, "Branch MVA": 184.98, "Rate": 1200.0, "%I": 15.0, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -34.61, "Branch MVA": 36.18, "Rate": 1200.0, "%I": 2.93, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -88.41, "Branch MVA": 94.71, "Rate": 300.0, "%I": 31.28, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -88.41, "Branch MVA": 94.71, "Rate": 300.0, "%I": 31.28, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -90.96, "Branch MVA": 92.29, "Rate": 300.0, "%I": 30.48, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 129.79, "Branch MVA": 136.67, "Rate": 300.0, "%I": 45.14, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 129.79, "Branch MVA": 136.67, "Rate": 300.0, "%I": 45.14, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 96.88, "Branch MVA": 100.59, "Rate": 300.0, "%I": 33.23, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -51.64, "Branch MVA": 55.66, "Rate": 300.0, "%I": 18.43, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 91.26, "Branch MVA": 93.46, "Rate": 300.0, "%I": 30.94, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -129.23, "Branch MVA": 136.57, "Rate": 300.0, "%I": 45.78, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -129.23, "Branch MVA": 136.57, "Rate": 300.0, "%I": 45.78, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 63.63, "Branch MVA": 65.43, "Rate": 300.0, "%I": 21.93, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 54.9, "Branch MVA": 74.03, "Rate": 400.0, "%I": 18.73, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -96.26, "Branch MVA": 102.05, "Rate": 300.0, "%I": 34.43, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -63.49, "Branch MVA": 66.59, "Rate": 300.0, "%I": 22.46, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 39.89, "Branch MVA": 39.9, "Rate": 120.0, "%I": 32.76, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -39.62, "Branch MVA": 39.67, "Rate": 120.0, "%I": 32.79, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 509.88, "Branch MVA": 534.86, "Rate": 1200.0, "%I": 44.1, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 509.88, "Branch MVA": 534.86, "Rate": 1200.0, "%I": 44.1, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 383.51, "Branch MVA": 470.63, "Rate": 1200.0, "%I": 38.8, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -503.25, "Branch MVA": 509.71, "Rate": 1200.0, "%I": 41.79, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -503.25, "Branch MVA": 509.71, "Rate": 1200.0, "%I": 41.79, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 37.0, "Branch MVA": 59.74, "Rate": 1200.0, "%I": 4.9, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 153.25, "Branch MVA": 214.76, "Rate": 1200.0, "%I": 17.61, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 209.61, "Branch MVA": 217.82, "Rate": 300.0, "%I": 72.99, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 174.67, "Branch MVA": 180.65, "Rate": 300.0, "%I": 60.53, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 174.67, "Branch MVA": 180.65, "Rate": 300.0, "%I": 60.53, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 51.77, "Branch MVA": 57.62, "Rate": 300.0, "%I": 19.31, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -207.18, "Branch MVA": 212.43, "Rate": 300.0, "%I": 73.8, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -172.65, "Branch MVA": 177.73, "Rate": 300.0, "%I": 61.74, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -172.65, "Branch MVA": 177.73, "Rate": 300.0, "%I": 61.74, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -171.85, "Branch MVA": 178.02, "Rate": 200.0, "%I": 92.76, "Loading": "90<%I<95"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -149.85, "Branch MVA": 295.68, "Rate": 600.0, "%I": 51.36, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -53.58, "Branch MVA": 95.64, "Rate": 400.0, "%I": 24.92, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -381.64, "Branch MVA": 419.75, "Rate": 1200.0, "%I": 33.63, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 744.63, "Branch MVA": 745.46, "Rate": 1200.0, "%I": 59.73, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 832.37, "Branch MVA": 837.42, "Rate": 1200.0, "%I": 67.1, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -36.92, "Branch MVA": 147.8, "Rate": 1200.0, "%I": 12.23, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -734.0, "Branch MVA": 742.45, "Rate": 1200.0, "%I": 61.45, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 173.21, "Branch MVA": 180.44, "Rate": 200.0, "%I": 91.44, "Loading": "90<%I<95"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 144.08, "Branch MVA": 146.05, "Rate": 200.0, "%I": 74.01, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 144.08, "Branch MVA": 146.05, "Rate": 200.0, "%I": 74.01, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -811.73, "Branch MVA": 823.76, "Rate": 1200.0, "%I": 70.13, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 150.16, "Branch MVA": 291.29, "Rate": 600.0, "%I": 50.11, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -142.97, "Branch MVA": 144.6, "Rate": 200.0, "%I": 74.63, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -142.97, "Branch MVA": 144.6, "Rate": 200.0, "%I": 74.63, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 98.31, "Branch MVA": 106.12, "Rate": 250.0, "%I": 41.19, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 98.31, "Branch MVA": 106.12, "Rate": 250.0, "%I": 41.19, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 41.15, "Branch MVA": 42.26, "Rate": 1200.0, "%I": 3.42, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -98.31, "Branch MVA": 105.8, "Rate": 250.0, "%I": 41.19, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -98.31, "Branch MVA": 105.8, "Rate": 250.0, "%I": 41.19, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 98.31, "Branch MVA": 105.8, "Rate": 300.0, "%I": 34.32, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 98.31, "Branch MVA": 105.8, "Rate": 300.0, "%I": 34.32, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -152.55, "Branch MVA": 183.31, "Rate": 1200.0, "%I": 14.99, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -41.04, "Branch MVA": 44.85, "Rate": 1200.0, "%I": 3.67, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -97.65, "Branch MVA": 106.47, "Rate": 300.0, "%I": 35.49, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -97.65, "Branch MVA": 106.47, "Rate": 300.0, "%I": 35.49, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -91.05, "Branch MVA": 92.78, "Rate": 300.0, "%I": 30.93, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 137.22, "Branch MVA": 145.27, "Rate": 300.0, "%I": 48.43, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 137.22, "Branch MVA": 145.27, "Rate": 300.0, "%I": 48.43, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 102.59, "Branch MVA": 107.41, "Rate": 300.0, "%I": 35.8, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -51.74, "Branch MVA": 56.5, "Rate": 300.0, "%I": 18.89, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 91.35, "Branch MVA": 94.01, "Rate": 300.0, "%I": 31.43, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -136.58, "Branch MVA": 144.85, "Rate": 300.0, "%I": 49.08, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -136.58, "Branch MVA": 144.85, "Rate": 300.0, "%I": 49.08, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 67.63, "Branch MVA": 70.35, "Rate": 300.0, "%I": 23.84, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 53.79, "Branch MVA": 75.4, "Rate": 400.0, "%I": 19.31, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -101.87, "Branch MVA": 108.57, "Rate": 300.0, "%I": 37.08, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -67.47, "Branch MVA": 71.56, "Rate": 300.0, "%I": 24.44, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 39.88, "Branch MVA": 39.9, "Rate": 120.0, "%I": 33.08, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -39.62, "Branch MVA": 39.66, "Rate": 120.0, "%I": 33.11, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 521.8, "Branch MVA": 538.29, "Rate": 1200.0, "%I": 44.51, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 521.8, "Branch MVA": 538.29, "Rate": 1200.0, "%I": 44.51, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 412.35, "Branch MVA": 504.98, "Rate": 1200.0, "%I": 41.75, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -514.78, "Branch MVA": 523.83, "Rate": 1200.0, "%I": 43.56, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -514.78, "Branch MVA": 523.83, "Rate": 1200.0, "%I": 43.56, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 40.02, "Branch MVA": 58.72, "Rate": 1200.0, "%I": 4.88, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 153.92, "Branch MVA": 215.35, "Rate": 1200.0, "%I": 17.91, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 213.77, "Branch MVA": 225.37, "Rate": 300.0, "%I": 76.78, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 178.14, "Branch MVA": 186.83, "Rate": 300.0, "%I": 63.65, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 178.14, "Branch MVA": 186.83, "Rate": 300.0, "%I": 63.65, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 51.44, "Branch MVA": 59.31, "Rate": 300.0, "%I": 20.2, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -211.08, "Branch MVA": 218.47, "Rate": 300.0, "%I": 77.7, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -175.9, "Branch MVA": 182.84, "Rate": 300.0, "%I": 65.03, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -175.9, "Branch MVA": 182.84, "Rate": 300.0, "%I": 65.03, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -174.5, "Branch MVA": 182.93, "Rate": 200.0, "%I": 97.59, "Loading": "95<%I<100"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -179.18, "Branch MVA": 314.53, "Rate": 600.0, "%I": 55.93, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -54.03, "Branch MVA": 105.2, "Rate": 400.0, "%I": 28.06, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -410.15, "Branch MVA": 455.71, "Rate": 1200.0, "%I": 36.52, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 758.91, "Branch MVA": 764.88, "Rate": 1200.0, "%I": 61.29, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 846.57, "Branch MVA": 861.09, "Rate": 1200.0, "%I": 69.0, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -39.94, "Branch MVA": 142.22, "Rate": 1200.0, "%I": 11.94, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -747.49, "Branch MVA": 764.3, "Rate": 1200.0, "%I": 64.16, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 176.0, "Branch MVA": 186.22, "Rate": 200.0, "%I": 96.09, "Loading": "95<%I<100"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 144.45, "Branch MVA": 148.05, "Rate": 200.0, "%I": 76.4, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 144.45, "Branch MVA": 148.05, "Rate": 200.0, "%I": 76.4, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -824.32, "Branch MVA": 844.92, "Rate": 1200.0, "%I": 73.3, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 179.54, "Branch MVA": 311.2, "Rate": 600.0, "%I": 54.77, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -143.27, "Branch MVA": 146.21, "Rate": 200.0, "%I": 77.2, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -143.27, "Branch MVA": 146.21, "Rate": 200.0, "%I": 77.2, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 106.74, "Branch MVA": 120.37, "Rate": 250.0, "%I": 46.92, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 106.74, "Branch MVA": 120.37, "Rate": 250.0, "%I": 46.92, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 46.79, "Branch MVA": 51.81, "Rate": 1200.0, "%I": 4.22, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -106.74, "Branch MVA": 119.87, "Rate": 250.0, "%I": 46.92, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -106.74, "Branch MVA": 119.87, "Rate": 250.0, "%I": 46.92, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 106.74, "Branch MVA": 119.87, "Rate": 300.0, "%I": 39.1, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 106.74, "Branch MVA": 119.87, "Rate": 300.0, "%I": 39.1, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -153.2, "Branch MVA": 179.81, "Rate": 1200.0, "%I": 14.89, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -46.63, "Branch MVA": 55.44, "Rate": 1200.0, "%I": 4.59, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -105.88, "Branch MVA": 119.74, "Rate": 300.0, "%I": 40.49, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -105.88, "Branch MVA": 119.74, "Rate": 300.0, "%I": 40.49, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -90.69, "Branch MVA": 93.49, "Rate": 300.0, "%I": 31.62, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 143.65, "Branch MVA": 153.84, "Rate": 300.0, "%I": 52.03, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 143.65, "Branch MVA": 153.84, "Rate": 300.0, "%I": 52.03, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 107.76, "Branch MVA": 115.17, "Rate": 300.0, "%I": 38.95, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -51.41, "Branch MVA": 58.09, "Rate": 300.0, "%I": 19.73, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 91.01, "Branch MVA": 94.85, "Rate": 300.0, "%I": 32.22, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -142.91, "Branch MVA": 152.99, "Rate": 300.0, "%I": 52.72, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -142.91, "Branch MVA": 152.99, "Rate": 300.0, "%I": 52.72, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 71.71, "Branch MVA": 77.33, "Rate": 300.0, "%I": 26.65, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 54.3, "Branch MVA": 85.14, "Rate": 400.0, "%I": 22.24, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -106.91, "Branch MVA": 115.95, "Rate": 300.0, "%I": 40.39, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -71.52, "Branch MVA": 78.7, "Rate": 300.0, "%I": 27.41, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 39.88, "Branch MVA": 39.89, "Rate": 120.0, "%I": 33.6, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -39.6, "Branch MVA": 39.64, "Rate": 120.0, "%I": 33.63, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 493.84, "Branch MVA": 525.92, "Rate": 1200.0, "%I": 43.27, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 493.84, "Branch MVA": 525.92, "Rate": 1200.0, "%I": 43.27, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 349.56, "Branch MVA": 435.26, "Rate": 1200.0, "%I": 35.81, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -487.66, "Branch MVA": 493.14, "Rate": 1200.0, "%I": 40.07, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -487.66, "Branch MVA": 493.14, "Rate": 1200.0, "%I": 40.07, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 32.75, "Branch MVA": 61.16, "Rate": 1200.0, "%I": 4.97, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 162.6, "Branch MVA": 222.04, "Rate": 1200.0, "%I": 18.04, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 206.1, "Branch MVA": 212.97, "Rate": 300.0, "%I": 70.66, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 171.75, "Branch MVA": 176.66, "Rate": 300.0, "%I": 58.61, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 171.75, "Branch MVA": 176.66, "Rate": 300.0, "%I": 58.61, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 35.53, "Branch MVA": 40.79, "Rate": 300.0, "%I": 13.53, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -203.83, "Branch MVA": 208.31, "Rate": 300.0, "%I": 71.42, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -169.86, "Branch MVA": 174.27, "Rate": 300.0, "%I": 59.75, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -169.86, "Branch MVA": 174.27, "Rate": 300.0, "%I": 59.75, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -168.68, "Branch MVA": 173.96, "Rate": 200.0, "%I": 89.47, "Loading": "85<%I<90"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -113.13, "Branch MVA": 247.63, "Rate": 600.0, "%I": 42.45, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -48.89, "Branch MVA": 91.62, "Rate": 400.0, "%I": 23.56, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -347.99, "Branch MVA": 381.56, "Rate": 1200.0, "%I": 30.57, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 728.15, "Branch MVA": 728.15, "Rate": 1200.0, "%I": 58.35, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 815.17, "Branch MVA": 817.09, "Rate": 1200.0, "%I": 65.47, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -32.66, "Branch MVA": 153.02, "Rate": 1200.0, "%I": 12.56, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -718.14, "Branch MVA": 723.02, "Rate": 1200.0, "%I": 59.34, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 169.95, "Branch MVA": 175.93, "Rate": 200.0, "%I": 88.23, "Loading": "85<%I<90"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 143.73, "Branch MVA": 145.46, "Rate": 200.0, "%I": 72.94, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 143.73, "Branch MVA": 145.46, "Rate": 200.0, "%I": 72.94, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -795.72, "Branch MVA": 804.55, "Rate": 1200.0, "%I": 67.83, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 113.34, "Branch MVA": 241.98, "Rate": 600.0, "%I": 41.15, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -142.66, "Branch MVA": 144.12, "Rate": 200.0, "%I": 73.53, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -142.66, "Branch MVA": 144.12, "Rate": 200.0, "%I": 73.53, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 77.17, "Branch MVA": 83.0, "Rate": 250.0, "%I": 32.13, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 77.17, "Branch MVA": 83.0, "Rate": 250.0, "%I": 32.13, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 24.03, "Branch MVA": 24.17, "Rate": 1200.0, "%I": 1.95, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -77.17, "Branch MVA": 82.81, "Rate": 250.0, "%I": 32.13, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -77.17, "Branch MVA": 82.81, "Rate": 250.0, "%I": 32.13, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 77.17, "Branch MVA": 82.81, "Rate": 300.0, "%I": 26.78, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 77.17, "Branch MVA": 82.81, "Rate": 300.0, "%I": 26.78, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -161.83, "Branch MVA": 192.7, "Rate": 1200.0, "%I": 15.63, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -23.99, "Branch MVA": 26.75, "Rate": 1200.0, "%I": 2.17, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -76.76, "Branch MVA": 84.69, "Rate": 300.0, "%I": 27.98, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -76.76, "Branch MVA": 84.69, "Rate": 300.0, "%I": 27.98, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -108.77, "Branch MVA": 110.45, "Rate": 300.0, "%I": 36.49, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 128.11, "Branch MVA": 135.06, "Rate": 300.0, "%I": 44.62, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 128.11, "Branch MVA": 135.06, "Rate": 300.0, "%I": 44.62, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 94.35, "Branch MVA": 98.15, "Rate": 300.0, "%I": 32.43, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -35.51, "Branch MVA": 39.46, "Rate": 300.0, "%I": 13.07, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 109.19, "Branch MVA": 111.53, "Rate": 300.0, "%I": 36.94, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -127.56, "Branch MVA": 135.02, "Rate": 300.0, "%I": 45.27, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -127.56, "Branch MVA": 135.02, "Rate": 300.0, "%I": 45.27, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 60.29, "Branch MVA": 62.23, "Rate": 300.0, "%I": 20.86, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 49.07, "Branch MVA": 70.17, "Rate": 400.0, "%I": 17.76, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -93.76, "Branch MVA": 99.77, "Rate": 300.0, "%I": 33.66, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -60.17, "Branch MVA": 63.51, "Rate": 300.0, "%I": 21.43, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 74.61, "Branch MVA": 74.68, "Rate": 120.0, "%I": 61.24, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -73.69, "Branch MVA": 73.7, "Rate": 120.0, "%I": 61.17, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 509.7, "Branch MVA": 534.49, "Rate": 1200.0, "%I": 44.07, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 509.7, "Branch MVA": 534.49, "Rate": 1200.0, "%I": 44.07, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 383.95, "Branch MVA": 471.21, "Rate": 1200.0, "%I": 38.85, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -503.08, "Branch MVA": 509.63, "Rate": 1200.0, "%I": 41.79, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -503.08, "Branch MVA": 509.63, "Rate": 1200.0, "%I": 41.79, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 37.83, "Branch MVA": 59.83, "Rate": 1200.0, "%I": 4.91, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 163.59, "Branch MVA": 222.54, "Rate": 1200.0, "%I": 18.25, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 211.34, "Branch MVA": 219.45, "Rate": 300.0, "%I": 73.57, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 176.12, "Branch MVA": 182.01, "Rate": 300.0, "%I": 61.02, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 176.12, "Branch MVA": 182.01, "Rate": 300.0, "%I": 61.02, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 35.64, "Branch MVA": 41.85, "Rate": 300.0, "%I": 14.03, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -208.87, "Branch MVA": 213.97, "Rate": 300.0, "%I": 74.37, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -174.06, "Branch MVA": 179.0, "Rate": 300.0, "%I": 62.21, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -174.06, "Branch MVA": 179.0, "Rate": 300.0, "%I": 62.21, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -172.17, "Branch MVA": 178.35, "Rate": 200.0, "%I": 92.98, "Loading": "90<%I<95"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -150.77, "Branch MVA": 296.59, "Rate": 600.0, "%I": 51.54, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -47.83, "Branch MVA": 93.39, "Rate": 400.0, "%I": 24.34, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -382.06, "Branch MVA": 420.33, "Rate": 1200.0, "%I": 33.68, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 744.59, "Branch MVA": 745.48, "Rate": 1200.0, "%I": 59.73, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 832.85, "Branch MVA": 838.04, "Rate": 1200.0, "%I": 67.15, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -37.74, "Branch MVA": 147.42, "Rate": 1200.0, "%I": 12.21, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -733.95, "Branch MVA": 742.58, "Rate": 1200.0, "%I": 61.48, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 173.54, "Branch MVA": 180.8, "Rate": 200.0, "%I": 91.66, "Loading": "90<%I<95"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 144.3, "Branch MVA": 146.29, "Rate": 200.0, "%I": 74.16, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 144.3, "Branch MVA": 146.29, "Rate": 200.0, "%I": 74.16, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -812.16, "Branch MVA": 824.33, "Rate": 1200.0, "%I": 70.21, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 151.08, "Branch MVA": 292.24, "Rate": 600.0, "%I": 50.3, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -143.19, "Branch MVA": 144.82, "Rate": 200.0, "%I": 74.78, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -143.19, "Branch MVA": 144.82, "Rate": 200.0, "%I": 74.78, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 86.57, "Branch MVA": 95.72, "Rate": 250.0, "%I": 37.16, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 86.57, "Branch MVA": 95.72, "Rate": 250.0, "%I": 37.16, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 30.49, "Branch MVA": 32.34, "Rate": 1200.0, "%I": 2.62, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -86.57, "Branch MVA": 95.43, "Rate": 250.0, "%I": 37.16, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -86.57, "Branch MVA": 95.43, "Rate": 250.0, "%I": 37.16, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 86.57, "Branch MVA": 95.43, "Rate": 300.0, "%I": 30.97, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 86.57, "Branch MVA": 95.43, "Rate": 300.0, "%I": 30.97, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -162.8, "Branch MVA": 191.09, "Rate": 1200.0, "%I": 15.63, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -30.42, "Branch MVA": 36.2, "Rate": 1200.0, "%I": 2.96, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -86.03, "Branch MVA": 96.87, "Rate": 300.0, "%I": 32.31, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -86.03, "Branch MVA": 96.87, "Rate": 300.0, "%I": 32.31, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -108.84, "Branch MVA": 110.98, "Rate": 300.0, "%I": 37.01, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 135.56, "Branch MVA": 143.74, "Rate": 300.0, "%I": 47.93, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 135.56, "Branch MVA": 143.74, "Rate": 300.0, "%I": 47.93, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 100.08, "Branch MVA": 105.07, "Rate": 300.0, "%I": 35.04, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -35.63, "Branch MVA": 40.46, "Rate": 300.0, "%I": 13.53, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 109.28, "Branch MVA": 112.08, "Rate": 300.0, "%I": 37.5, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -134.93, "Branch MVA": 143.36, "Rate": 300.0, "%I": 48.6, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -134.93, "Branch MVA": 143.36, "Rate": 300.0, "%I": 48.6, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 64.34, "Branch MVA": 67.3, "Rate": 300.0, "%I": 22.82, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 48.03, "Branch MVA": 72.07, "Rate": 400.0, "%I": 18.47, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -99.4, "Branch MVA": 106.4, "Rate": 300.0, "%I": 36.35, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -64.19, "Branch MVA": 68.64, "Rate": 300.0, "%I": 23.45, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 74.6, "Branch MVA": 74.67, "Rate": 120.0, "%I": 61.86, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -73.66, "Branch MVA": 73.67, "Rate": 120.0, "%I": 61.79, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": 521.62, "Branch MVA": 537.94, "Rate": 1200.0, "%I": 44.48, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 2, "Branch Flow MW": 521.62, "Branch MVA": 537.94, "Rate": 1200.0, "%I": 44.48, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 151, "From Bus Ext": "NUCPANT     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": 412.8, "Branch MVA": 505.59, "Rate": 1200.0, "%I": 41.81, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -514.6, "Branch MVA": 523.77, "Rate": 1200.0, "%I": 43.58, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 2, "Branch Flow MW": -514.6, "Branch MVA": 523.77, "Rate": 1200.0, "%I": 43.58, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 40.83, "Branch MVA": 58.88, "Rate": 1200.0, "%I": 4.9, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 152, "From Bus Ext": "MID500      500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 164.3, "Branch MVA": 223.18, "Rate": 1200.0, "%I": 18.57, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 215.48, "Branch MVA": 226.95, "Rate": 300.0, "%I": 77.36, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 2, "Branch Flow MW": 179.57, "Branch MVA": 188.15, "Rate": 300.0, "%I": 64.13, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 3, "Branch Flow MW": 179.57, "Branch MVA": 188.15, "Rate": 300.0, "%I": 64.13, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": 35.35, "Branch MVA": 43.92, "Rate": 300.0, "%I": 14.97, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -212.75, "Branch MVA": 219.96, "Rate": 300.0, "%I": 78.27, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 2, "Branch Flow MW": -177.29, "Branch MVA": 184.06, "Rate": 300.0, "%I": 65.5, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 3, "Branch Flow MW": -177.29, "Branch MVA": 184.06, "Rate": 300.0, "%I": 65.5, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -174.81, "Branch MVA": 183.26, "Rate": 200.0, "%I": 97.82, "Loading": "95<%I<100"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": -180.11, "Branch MVA": 315.48, "Rate": 600.0, "%I": 56.13, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": -48.33, "Branch MVA": 103.3, "Rate": 400.0, "%I": 27.57, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 151, "To Bus Ext": "NUCPANT     500.00", "Ckt ID": 1, "Branch Flow MW": -410.6, "Branch MVA": 456.34, "Rate": 1200.0, "%I": 36.57, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 202, "To Bus Ext": "EAST500     500.00", "Ckt ID": 1, "Branch Flow MW": 758.87, "Branch MVA": 765.03, "Rate": 1200.0, "%I": 61.3, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 201, "From Bus Ext": "HYDRO       500.00", "To Bus": 204, "To Bus Ext": "SUB500      500.00", "Ckt ID": 1, "Branch Flow MW": 847.05, "Branch MVA": 861.83, "Rate": 1200.0, "%I": 69.06, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -40.75, "Branch MVA": 141.85, "Rate": 1200.0, "%I": 11.91, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 202, "From Bus Ext": "EAST500     500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -747.44, "Branch MVA": 764.52, "Rate": 1200.0, "%I": 64.2, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 176.32, "Branch MVA": 186.59, "Rate": 200.0, "%I": 96.32, "Loading": "95<%I<100"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Branch Flow MW": 144.67, "Branch MVA": 148.29, "Rate": 200.0, "%I": 76.55, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Branch Flow MW": 144.67, "Branch MVA": 148.29, "Rate": 200.0, "%I": 76.55, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 204, "From Bus Ext": "SUB500      500.00", "To Bus": 201, "To Bus Ext": "HYDRO       500.00", "Ckt ID": 1, "Branch Flow MW": -824.75, "Branch MVA": 845.55, "Rate": 1200.0, "%I": 73.39, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 180.48, "Branch MVA": 312.19, "Rate": 600.0, "%I": 54.97, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Branch Flow MW": -143.48, "Branch MVA": 146.43, "Rate": 200.0, "%I": 77.36, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Branch Flow MW": -143.48, "Branch MVA": 146.43, "Rate": 200.0, "%I": 77.36, "Loading": "70<%I<80"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": 95.0, "Branch MVA": 110.54, "Rate": 250.0, "%I": 43.1, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3001, "From Bus Ext": "MINE        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": 95.0, "Branch MVA": 110.54, "Rate": 250.0, "%I": 43.1, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3002, "From Bus Ext": "E. MINE     500.00", "To Bus": 3004, "To Bus Ext": "WEST        500.00", "Ckt ID": 1, "Branch Flow MW": 36.11, "Branch MVA": 43.05, "Rate": 1200.0, "%I": 3.51, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 1, "Branch Flow MW": -95.0, "Branch MVA": 110.07, "Rate": 250.0, "%I": 43.1, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3001, "To Bus Ext": "MINE        230.00", "Ckt ID": 2, "Branch Flow MW": -95.0, "Branch MVA": 110.07, "Rate": 250.0, "%I": 43.1, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 95.0, "Branch MVA": 110.07, "Rate": 300.0, "%I": 35.91, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3003, "From Bus Ext": "S. MINE     230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": 95.0, "Branch MVA": 110.07, "Rate": 300.0, "%I": 35.91, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 152, "To Bus Ext": "MID500      500.00", "Ckt ID": 1, "Branch Flow MW": -163.47, "Branch MVA": 187.83, "Rate": 1200.0, "%I": 15.56, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3004, "From Bus Ext": "WEST        500.00", "To Bus": 3002, "To Bus Ext": "E. MINE     500.00", "Ckt ID": 1, "Branch Flow MW": -35.99, "Branch MVA": 47.9, "Rate": 1200.0, "%I": 3.97, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 1, "Branch Flow MW": -94.27, "Branch MVA": 110.74, "Rate": 300.0, "%I": 37.46, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3003, "To Bus Ext": "S. MINE     230.00", "Ckt ID": 2, "Branch Flow MW": -94.27, "Branch MVA": 110.74, "Rate": 300.0, "%I": 37.46, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3006, "To Bus Ext": "UPTOWN      230.00", "Ckt ID": 1, "Branch Flow MW": -108.48, "Branch MVA": 111.72, "Rate": 300.0, "%I": 37.8, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": 142.0, "Branch MVA": 152.34, "Rate": 300.0, "%I": 51.54, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 2, "Branch Flow MW": 142.0, "Branch MVA": 152.34, "Rate": 300.0, "%I": 51.54, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3005, "From Bus Ext": "WEST        230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 105.27, "Branch MVA": 112.91, "Rate": 300.0, "%I": 38.2, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Branch Flow MW": -35.33, "Branch MVA": 42.39, "Rate": 300.0, "%I": 14.41, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3006, "From Bus Ext": "UPTOWN      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": 108.94, "Branch MVA": 112.88, "Rate": 300.0, "%I": 38.37, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -141.27, "Branch MVA": 151.54, "Rate": 300.0, "%I": 52.25, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 2, "Branch Flow MW": -141.27, "Branch MVA": 151.54, "Rate": 300.0, "%I": 52.25, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3007, "From Bus Ext": "RURAL       230.00", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Branch Flow MW": 68.45, "Branch MVA": 74.47, "Rate": 300.0, "%I": 25.68, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Branch Flow MW": 48.59, "Branch MVA": 82.38, "Rate": 400.0, "%I": 21.53, "Loading": "%I<25"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3005, "To Bus Ext": "WEST        230.00", "Ckt ID": 1, "Branch Flow MW": -104.45, "Branch MVA": 113.86, "Rate": 300.0, "%I": 39.68, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3008, "From Bus Ext": "CATDOG      230.00", "To Bus": 3007, "To Bus Ext": "RURAL       230.00", "Ckt ID": 1, "Branch Flow MW": -68.26, "Branch MVA": 75.98, "Rate": 300.0, "%I": 26.48, "Loading": "25<%I<50"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3009, "From Bus Ext": "WIND TR     35.000", "To Bus": 3012, "To Bus Ext": "WIND X      35.000", "Ckt ID": 1, "Branch Flow MW": 74.58, "Branch MVA": 74.66, "Rate": 120.0, "%I": 62.85, "Loading": "50<%I<70"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3012, "From Bus Ext": "WIND X      35.000", "To Bus": 3009, "To Bus Ext": "WIND TR     35.000", "Ckt ID": 1, "Branch Flow MW": -73.62, "Branch MVA": 73.63, "Rate": 120.0, "%I": 62.77, "Loading": "50<%I<70"}]}}, {"mode": "vega-lite"});
</script>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=0d46c750-dec0-4dac-9a6a-00ca7993e754">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<p>It can be seen that for most of scenarios the line branch loading falls into a bracket of loading between 25% to 50%</p>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=da28ad82-d864-4cb0-9cf2-3687b35adb40">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<p>In the following section the lines and transformer branches with loading greater than 80% is filtered</p>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=ea296387-9d77-469a-afb2-5006bc97377a">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h5 id="Checking-transformer-loading-greater-than-80%25">Checking transformer loading greater than 80%<a class="anchor-link" href="#Checking-transformer-loading-greater-than-80%25">¶</a></h5>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=36b35a09">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [8]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">transformer_overload</span>  <span class="o">=</span> <span class="n">transformer_loading</span><span class="p">[</span><span class="n">transformer_loading</span><span class="p">[</span><span class="s1">'%MVA'</span><span class="p">]</span> <span class="o">&gt;</span> <span class="mf">80.0</span><span class="p">]</span><span class="o">.</span><span class="n">reset_index</span><span class="p">(</span><span class="n">drop</span><span class="o">=</span><span class="kc">True</span><span class="p">)</span>
<span class="n">transformer_overload</span><span class="p">[</span><span class="s1">'Branch'</span><span class="p">]</span> <span class="o">=</span> <span class="n">transformer_overload</span><span class="p">[</span><span class="s1">'From Bus'</span><span class="p">]</span><span class="o">.</span><span class="n">astype</span><span class="p">(</span><span class="nb">str</span><span class="p">)</span> <span class="o">+</span> <span class="s1">' '</span> <span class="o">+</span> <span class="n">transformer_overload</span><span class="p">[</span><span class="s1">'From Bus Ext'</span><span class="p">]</span> <span class="o">+</span> <span class="s1">' to '</span> <span class="o">+</span> \
<span class="n">transformer_overload</span><span class="p">[</span><span class="s1">'To Bus'</span><span class="p">]</span><span class="o">.</span><span class="n">astype</span><span class="p">(</span><span class="nb">str</span><span class="p">)</span> <span class="o">+</span> <span class="s1">' '</span><span class="o">+</span> <span class="n">transformer_overload</span><span class="p">[</span><span class="s1">'To Bus Ext'</span><span class="p">]</span> <span class="o">+</span> <span class="s1">' '</span> <span class="o">+</span> <span class="n">transformer_overload</span><span class="p">[</span><span class="s1">'Ckt ID'</span><span class="p">]</span><span class="o">.</span><span class="n">astype</span><span class="p">(</span><span class="nb">str</span><span class="p">)</span>
<span class="n">list_branch</span> <span class="o">=</span> <span class="n">transformer_overload</span><span class="p">[</span><span class="s1">'Branch'</span><span class="p">]</span><span class="o">.</span><span class="n">unique</span><span class="p">()</span>
<span class="nb">print</span><span class="p">(</span><span class="n">list_branch</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child">
<div class="jp-OutputPrompt jp-OutputArea-prompt"></div>
<div class="jp-RenderedText jp-OutputArea-output" data-mime-type="text/plain" tabindex="0">
<pre>['3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1'
 '206 URBGEN      18.000 to 205 SUB230      230.00 1']
</pre>
</div>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=e586778c">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [9]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">transformer_overload</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child jp-OutputArea-executeResult">
<div class="jp-OutputPrompt jp-OutputArea-prompt">Out[9]:</div>
<div class="jp-RenderedHTMLCommon jp-RenderedHTML jp-OutputArea-output jp-OutputArea-executeResult" data-mime-type="text/html" tabindex="0">
<div>
<style scoped="">
    .dataframe tbody tr th:only-of-type {
        vertical-align: middle;
    }

    .dataframe tbody tr th {
        vertical-align: top;
    }

    .dataframe thead th {
        text-align: right;
    }
</style>
<table border="1" class="dataframe">
<thead>
<tr style="text-align: right;">
<th></th>
<th>Scenario</th>
<th>From Bus</th>
<th>From Bus Ext</th>
<th>To Bus</th>
<th>To Bus Ext</th>
<th>Ckt ID</th>
<th>Non Metered Bus</th>
<th>Branch I</th>
<th>Branch Flow MW</th>
<th>Branch Flow MVAR</th>
<th>Branch MVA</th>
<th>MW Loss</th>
<th>MVAR Loss</th>
<th>Rate</th>
<th>%I</th>
<th>%MVA</th>
<th>From Bus V</th>
<th>To Bus V</th>
<th>Branch</th>
</tr>
</thead>
<tbody>
<tr>
<th>0</th>
<td>Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS</td>
<td>3018</td>
<td>CATDOG_G    13.800</td>
<td>3008</td>
<td>CATDOG      230.00</td>
<td>1</td>
<td>3018</td>
<td>4792</td>
<td>90.00</td>
<td>80.0</td>
<td>120.42</td>
<td>0.03</td>
<td>11.15</td>
<td>150.0</td>
<td>76.36</td>
<td>80.28</td>
<td>13.800</td>
<td>230.00</td>
<td>3018 CATDOG_G    13.800 to 3008 CATDOG      23...</td>
</tr>
<tr>
<th>1</th>
<td>Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS</td>
<td>3018</td>
<td>CATDOG_G    13.800</td>
<td>3008</td>
<td>CATDOG      230.00</td>
<td>1</td>
<td>3018</td>
<td>4807</td>
<td>90.00</td>
<td>80.0</td>
<td>120.42</td>
<td>0.03</td>
<td>11.23</td>
<td>150.0</td>
<td>76.61</td>
<td>80.28</td>
<td>13.800</td>
<td>230.00</td>
<td>3018 CATDOG_G    13.800 to 3008 CATDOG      23...</td>
</tr>
<tr>
<th>2</th>
<td>Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS</td>
<td>206</td>
<td>URBGEN      18.000</td>
<td>205</td>
<td>SUB230      230.00</td>
<td>1</td>
<td>206</td>
<td>29639</td>
<td>744.11</td>
<td>600.0</td>
<td>955.88</td>
<td>2.22</td>
<td>113.82</td>
<td>1150.0</td>
<td>80.35</td>
<td>83.12</td>
<td>18.000</td>
<td>230.00</td>
<td>206 URBGEN      18.000 to 205 SUB230      230....</td>
</tr>
<tr>
<th>3</th>
<td>Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS</td>
<td>3018</td>
<td>CATDOG_G    13.800</td>
<td>3008</td>
<td>CATDOG      230.00</td>
<td>1</td>
<td>3018</td>
<td>4886</td>
<td>90.00</td>
<td>80.0</td>
<td>120.41</td>
<td>0.03</td>
<td>11.59</td>
<td>150.0</td>
<td>77.86</td>
<td>80.28</td>
<td>13.800</td>
<td>230.00</td>
<td>3018 CATDOG_G    13.800 to 3008 CATDOG      23...</td>
</tr>
<tr>
<th>4</th>
<td>Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS</td>
<td>3018</td>
<td>CATDOG_G    13.800</td>
<td>3008</td>
<td>CATDOG      230.00</td>
<td>1</td>
<td>3018</td>
<td>4791</td>
<td>90.00</td>
<td>80.0</td>
<td>120.42</td>
<td>0.03</td>
<td>11.15</td>
<td>150.0</td>
<td>76.35</td>
<td>80.28</td>
<td>13.800</td>
<td>230.00</td>
<td>3018 CATDOG_G    13.800 to 3008 CATDOG      23...</td>
</tr>
<tr>
<th>...</th>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
</tr>
<tr>
<th>85</th>
<td>Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS</td>
<td>3018</td>
<td>CATDOG_G    13.800</td>
<td>3008</td>
<td>CATDOG      230.00</td>
<td>1</td>
<td>3018</td>
<td>4848</td>
<td>90.00</td>
<td>80.0</td>
<td>120.41</td>
<td>0.03</td>
<td>11.42</td>
<td>150.0</td>
<td>77.27</td>
<td>80.28</td>
<td>13.800</td>
<td>230.00</td>
<td>3018 CATDOG_G    13.800 to 3008 CATDOG      23...</td>
</tr>
<tr>
<th>86</th>
<td>Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS</td>
<td>3018</td>
<td>CATDOG_G    13.800</td>
<td>3008</td>
<td>CATDOG      230.00</td>
<td>1</td>
<td>3018</td>
<td>4934</td>
<td>90.00</td>
<td>80.0</td>
<td>120.41</td>
<td>0.03</td>
<td>11.83</td>
<td>150.0</td>
<td>78.64</td>
<td>80.28</td>
<td>13.800</td>
<td>230.00</td>
<td>3018 CATDOG_G    13.800 to 3008 CATDOG      23...</td>
</tr>
<tr>
<th>87</th>
<td>Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS</td>
<td>3018</td>
<td>CATDOG_G    13.800</td>
<td>3008</td>
<td>CATDOG      230.00</td>
<td>1</td>
<td>3018</td>
<td>4797</td>
<td>90.00</td>
<td>80.0</td>
<td>120.42</td>
<td>0.03</td>
<td>11.18</td>
<td>150.0</td>
<td>76.44</td>
<td>80.28</td>
<td>13.800</td>
<td>230.00</td>
<td>3018 CATDOG_G    13.800 to 3008 CATDOG      23...</td>
</tr>
<tr>
<th>88</th>
<td>Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS</td>
<td>3018</td>
<td>CATDOG_G    13.800</td>
<td>3008</td>
<td>CATDOG      230.00</td>
<td>1</td>
<td>3018</td>
<td>4850</td>
<td>90.00</td>
<td>80.0</td>
<td>120.41</td>
<td>0.03</td>
<td>11.43</td>
<td>150.0</td>
<td>77.29</td>
<td>80.28</td>
<td>13.800</td>
<td>230.00</td>
<td>3018 CATDOG_G    13.800 to 3008 CATDOG      23...</td>
</tr>
<tr>
<th>89</th>
<td>Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS</td>
<td>3018</td>
<td>CATDOG_G    13.800</td>
<td>3008</td>
<td>CATDOG      230.00</td>
<td>1</td>
<td>3018</td>
<td>4936</td>
<td>90.00</td>
<td>80.0</td>
<td>120.41</td>
<td>0.03</td>
<td>11.84</td>
<td>150.0</td>
<td>78.67</td>
<td>80.28</td>
<td>13.800</td>
<td>230.00</td>
<td>3018 CATDOG_G    13.800 to 3008 CATDOG      23...</td>
</tr>
</tbody>
</table>
<p>90 rows × 19 columns</p>
</div>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=b386e9d1">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h5 id="Transformer-branch-overload-plot">Transformer branch overload plot<a class="anchor-link" href="#Transformer-branch-overload-plot">¶</a></h5>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=731a50ca">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [10]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">alt</span><span class="o">.</span><span class="n">Chart</span><span class="p">(</span><span class="n">transformer_overload</span><span class="p">)</span><span class="o">.</span><span class="n">mark_line</span><span class="p">()</span><span class="o">.</span><span class="n">encode</span><span class="p">(</span>
    <span class="n">alt</span><span class="o">.</span><span class="n">X</span><span class="p">(</span><span class="s1">'%MVA'</span><span class="p">,</span> <span class="n">scale</span><span class="o">=</span><span class="n">alt</span><span class="o">.</span><span class="n">Scale</span><span class="p">(</span><span class="n">zero</span><span class="o">=</span><span class="kc">False</span><span class="p">)),</span>
    <span class="n">alt</span><span class="o">.</span><span class="n">Y</span><span class="p">(</span><span class="s1">'Scenario'</span><span class="p">,</span><span class="n">axis</span> <span class="o">=</span> <span class="n">alt</span><span class="o">.</span><span class="n">Axis</span><span class="p">(</span><span class="n">labelLimit</span><span class="o">=</span> <span class="mi">250</span><span class="p">,</span> <span class="n">titleX</span><span class="o">=-</span><span class="mi">260</span><span class="p">),</span> <span class="n">sort</span><span class="o">=</span><span class="s1">'-x'</span><span class="p">),</span>
    <span class="n">alt</span><span class="o">.</span><span class="n">Color</span><span class="p">(</span><span class="s1">'Branch'</span><span class="p">,</span> <span class="n">legend</span><span class="o">=</span><span class="kc">None</span><span class="p">))</span><span class="o">.</span><span class="n">properties</span><span class="p">(</span><span class="n">height</span> <span class="o">=</span> <span class="mi">700</span><span class="p">,</span> <span class="n">width</span> <span class="o">=</span><span class="mi">400</span><span class="p">)</span><span class="o">.</span><span class="n">facet</span><span class="p">(</span><span class="s1">'Branch'</span><span class="p">,</span><span class="n">columns</span><span class="o">=</span><span class="mi">2</span><span class="p">)</span><span class="o">.</span><span class="n">resolve_scale</span><span class="p">(</span><span class="n">x</span><span class="o">=</span><span class="s1">'independent'</span><span class="p">,</span> <span class="n">y</span> <span class="o">=</span> <span class="s1">'independent'</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child jp-OutputArea-executeResult">
<div class="jp-OutputPrompt jp-OutputArea-prompt">Out[10]:</div>
<div class="jp-RenderedHTMLCommon jp-RenderedHTML jp-OutputArea-output jp-OutputArea-executeResult" data-mime-type="text/html" tabindex="0">
<style>
  #altair-viz-2982beeb8d2f42588dd9d73c1be9ec8b.vega-embed {
    width: 100%;
    display: flex;
  }

  #altair-viz-2982beeb8d2f42588dd9d73c1be9ec8b.vega-embed details,
  #altair-viz-2982beeb8d2f42588dd9d73c1be9ec8b.vega-embed details summary {
    position: relative;
  }
</style>
<div id="altair-viz-2982beeb8d2f42588dd9d73c1be9ec8b"></div>
<script type="text/javascript">
  var VEGA_DEBUG = (typeof VEGA_DEBUG == "undefined") ? {} : VEGA_DEBUG;
  (function(spec, embedOpt){
    let outputDiv = document.currentScript.previousElementSibling;
    if (outputDiv.id !== "altair-viz-2982beeb8d2f42588dd9d73c1be9ec8b") {
      outputDiv = document.getElementById("altair-viz-2982beeb8d2f42588dd9d73c1be9ec8b");
    }
    const paths = {
      "vega": "https://cdn.jsdelivr.net/npm/vega@5?noext",
      "vega-lib": "https://cdn.jsdelivr.net/npm/vega-lib?noext",
      "vega-lite": "https://cdn.jsdelivr.net/npm/vega-lite@5.20.1?noext",
      "vega-embed": "https://cdn.jsdelivr.net/npm/vega-embed@6?noext",
    };

    function maybeLoadScript(lib, version) {
      var key = `${lib.replace("-", "")}_version`;
      return (VEGA_DEBUG[key] == version) ?
        Promise.resolve(paths[lib]) :
        new Promise(function(resolve, reject) {
          var s = document.createElement('script');
          document.getElementsByTagName("head")[0].appendChild(s);
          s.async = true;
          s.onload = () => {
            VEGA_DEBUG[key] = version;
            return resolve(paths[lib]);
          };
          s.onerror = () => reject(`Error loading script: ${paths[lib]}`);
          s.src = paths[lib];
        });
    }

    function showError(err) {
      outputDiv.innerHTML = `<div class="error" style="color:red;">${err}</div>`;
      throw err;
    }

    function displayChart(vegaEmbed) {
      vegaEmbed(outputDiv, spec, embedOpt)
        .catch(err => showError(`Javascript Error: ${err.message}<br>This usually means there's a typo in your chart specification. See the javascript console for the full traceback.`));
    }

    if(typeof define === "function" && define.amd) {
      requirejs.config({paths});
      require(["vega-embed"], displayChart, err => showError(`Error loading script: ${err.message}`));
    } else {
      maybeLoadScript("vega", "5")
        .then(() => maybeLoadScript("vega-lite", "5.20.1"))
        .then(() => maybeLoadScript("vega-embed", "6"))
        .catch(showError)
        .then(() => displayChart(vegaEmbed));
    }
  })({"config": {"view": {"continuousWidth": 300, "continuousHeight": 300}}, "data": {"name": "data-9bb4032226b3246e1bd1d4e95c61cde5"}, "facet": {"field": "Branch", "type": "nominal"}, "spec": {"mark": {"type": "line"}, "encoding": {"color": {"field": "Branch", "legend": null, "type": "nominal"}, "x": {"field": "%MVA", "scale": {"zero": false}, "type": "quantitative"}, "y": {"axis": {"labelLimit": 250, "titleX": -260}, "field": "Scenario", "sort": "-x", "type": "nominal"}}, "height": 700, "width": 400}, "columns": 2, "resolve": {"scale": {"x": "independent", "y": "independent"}}, "$schema": "https://vega.github.io/schema/vega-lite/v5.20.1.json", "datasets": {"data-9bb4032226b3246e1bd1d4e95c61cde5": [{"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4792, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.15, "Rate": 150.0, "%I": 76.36, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4807, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.23, "Rate": 150.0, "%I": 76.61, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Non Metered Bus": 206, " Branch I": 29639, "Branch Flow MW": 744.11, "Branch Flow MVAR": 600.0, "Branch MVA": 955.88, "MW Loss": 2.22, "MVAR Loss": 113.82, "Rate": 1150.0, "%I": 80.35, "%MVA": 83.12, "From Bus V": "18.000", "To Bus V": "230.00", "Branch": "206 URBGEN      18.000 to 205 SUB230      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4886, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "MW Loss": 0.03, "MVAR Loss": 11.59, "Rate": 150.0, "%I": 77.86, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4791, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.15, "Rate": 150.0, "%I": 76.35, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4807, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.22, "Rate": 150.0, "%I": 76.6, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Non Metered Bus": 206, " Branch I": 29632, "Branch Flow MW": 744.09, "Branch Flow MVAR": 600.0, "Branch MVA": 955.86, "MW Loss": 2.22, "MVAR Loss": 113.77, "Rate": 1150.0, "%I": 80.33, "%MVA": 83.12, "From Bus V": "18.000", "To Bus V": "230.00", "Branch": "206 URBGEN      18.000 to 205 SUB230      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4884, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "MW Loss": 0.03, "MVAR Loss": 11.59, "Rate": 150.0, "%I": 77.84, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4791, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.15, "Rate": 150.0, "%I": 76.36, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4807, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.22, "Rate": 150.0, "%I": 76.61, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Non Metered Bus": 206, " Branch I": 29644, "Branch Flow MW": 744.14, "Branch Flow MVAR": 600.0, "Branch MVA": 955.9, "MW Loss": 2.22, "MVAR Loss": 113.87, "Rate": 1150.0, "%I": 80.37, "%MVA": 83.12, "From Bus V": "18.000", "To Bus V": "230.00", "Branch": "206 URBGEN      18.000 to 205 SUB230      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4886, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "MW Loss": 0.03, "MVAR Loss": 11.59, "Rate": 150.0, "%I": 77.86, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4796, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.17, "Rate": 150.0, "%I": 76.43, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4833, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.34, "Rate": 150.0, "%I": 77.01, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4919, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "MW Loss": 0.03, "MVAR Loss": 11.75, "Rate": 150.0, "%I": 78.39, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4795, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.17, "Rate": 150.0, "%I": 76.42, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4831, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.34, "Rate": 150.0, "%I": 76.99, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4918, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "MW Loss": 0.03, "MVAR Loss": 11.75, "Rate": 150.0, "%I": 78.37, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4796, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.17, "Rate": 150.0, "%I": 76.43, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4833, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.34, "Rate": 150.0, "%I": 77.02, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4919, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "MW Loss": 0.03, "MVAR Loss": 11.75, "Rate": 150.0, "%I": 78.4, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4801, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.19, "Rate": 150.0, "%I": 76.51, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4877, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "MW Loss": 0.03, "MVAR Loss": 11.55, "Rate": 150.0, "%I": 77.72, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4967, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "MW Loss": 0.03, "MVAR Loss": 11.99, "Rate": 150.0, "%I": 79.16, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4800, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.19, "Rate": 150.0, "%I": 76.5, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4875, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "MW Loss": 0.03, "MVAR Loss": 11.54, "Rate": 150.0, "%I": 77.7, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4966, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "MW Loss": 0.03, "MVAR Loss": 11.98, "Rate": 150.0, "%I": 79.14, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4801, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.19, "Rate": 150.0, "%I": 76.5, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4877, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "MW Loss": 0.03, "MVAR Loss": 11.55, "Rate": 150.0, "%I": 77.73, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4968, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "MW Loss": 0.03, "MVAR Loss": 11.99, "Rate": 150.0, "%I": 79.17, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4790, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.14, "Rate": 150.0, "%I": 76.33, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4805, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.22, "Rate": 150.0, "%I": 76.58, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Non Metered Bus": 206, " Branch I": 29496, "Branch Flow MW": 742.24, "Branch Flow MVAR": 600.0, "Branch MVA": 954.42, "MW Loss": 2.2, "MVAR Loss": 112.73, "Rate": 1150.0, "%I": 79.97, "%MVA": 82.99, "From Bus V": "18.000", "To Bus V": "230.00", "Branch": "206 URBGEN      18.000 to 205 SUB230      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4872, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.53, "Rate": 150.0, "%I": 77.64, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4789, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.14, "Rate": 150.0, "%I": 76.32, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4805, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.21, "Rate": 150.0, "%I": 76.57, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Non Metered Bus": 206, " Branch I": 29489, "Branch Flow MW": 742.23, "Branch Flow MVAR": 600.0, "Branch MVA": 954.41, "MW Loss": 2.2, "MVAR Loss": 112.68, "Rate": 1150.0, "%I": 79.95, "%MVA": 82.99, "From Bus V": "18.000", "To Bus V": "230.00", "Branch": "206 URBGEN      18.000 to 205 SUB230      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4870, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.52, "Rate": 150.0, "%I": 77.61, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4789, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.14, "Rate": 150.0, "%I": 76.33, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4805, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.21, "Rate": 150.0, "%I": 76.57, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Non Metered Bus": 206, " Branch I": 29501, "Branch Flow MW": 742.27, "Branch Flow MVAR": 600.0, "Branch MVA": 954.44, "MW Loss": 2.2, "MVAR Loss": 112.77, "Rate": 1150.0, "%I": 79.98, "%MVA": 83.0, "From Bus V": "18.000", "To Bus V": "230.00", "Branch": "206 URBGEN      18.000 to 205 SUB230      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4872, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.53, "Rate": 150.0, "%I": 77.64, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4794, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.16, "Rate": 150.0, "%I": 76.4, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4819, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.28, "Rate": 150.0, "%I": 76.8, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4903, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "MW Loss": 0.03, "MVAR Loss": 11.68, "Rate": 150.0, "%I": 78.14, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4793, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.16, "Rate": 150.0, "%I": 76.39, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4818, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.27, "Rate": 150.0, "%I": 76.78, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4902, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "MW Loss": 0.03, "MVAR Loss": 11.67, "Rate": 150.0, "%I": 78.12, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4794, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.16, "Rate": 150.0, "%I": 76.39, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4819, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.28, "Rate": 150.0, "%I": 76.8, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4904, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "MW Loss": 0.03, "MVAR Loss": 11.68, "Rate": 150.0, "%I": 78.15, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4799, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.18, "Rate": 150.0, "%I": 76.47, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4861, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "MW Loss": 0.03, "MVAR Loss": 11.48, "Rate": 150.0, "%I": 77.47, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4949, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "MW Loss": 0.03, "MVAR Loss": 11.9, "Rate": 150.0, "%I": 78.88, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4798, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.18, "Rate": 150.0, "%I": 76.46, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4860, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "MW Loss": 0.03, "MVAR Loss": 11.47, "Rate": 150.0, "%I": 77.45, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4948, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "MW Loss": 0.03, "MVAR Loss": 11.89, "Rate": 150.0, "%I": 78.85, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4798, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.18, "Rate": 150.0, "%I": 76.47, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4862, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "MW Loss": 0.03, "MVAR Loss": 11.48, "Rate": 150.0, "%I": 77.48, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4950, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "MW Loss": 0.03, "MVAR Loss": 11.9, "Rate": 150.0, "%I": 78.88, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4788, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.14, "Rate": 150.0, "%I": 76.31, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4804, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.21, "Rate": 150.0, "%I": 76.56, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Non Metered Bus": 206, " Branch I": 29387, "Branch Flow MW": 740.55, "Branch Flow MVAR": 600.0, "Branch MVA": 953.11, "MW Loss": 2.18, "MVAR Loss": 111.9, "Rate": 1150.0, "%I": 79.67, "%MVA": 82.88, "From Bus V": "18.000", "To Bus V": "230.00", "Branch": "206 URBGEN      18.000 to 205 SUB230      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4862, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.48, "Rate": 150.0, "%I": 77.48, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4787, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.13, "Rate": 150.0, "%I": 76.3, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4803, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.21, "Rate": 150.0, "%I": 76.55, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Non Metered Bus": 206, " Branch I": 29380, "Branch Flow MW": 740.53, "Branch Flow MVAR": 600.0, "Branch MVA": 953.09, "MW Loss": 2.18, "MVAR Loss": 111.84, "Rate": 1150.0, "%I": 79.65, "%MVA": 82.88, "From Bus V": "18.000", "To Bus V": "230.00", "Branch": "206 URBGEN      18.000 to 205 SUB230      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4860, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.47, "Rate": 150.0, "%I": 77.45, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4788, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.13, "Rate": 150.0, "%I": 76.3, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4803, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.21, "Rate": 150.0, "%I": 76.55, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 206, "From Bus Ext": "URBGEN      18.000", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Non Metered Bus": 206, " Branch I": 29391, "Branch Flow MW": 740.58, "Branch Flow MVAR": 600.0, "Branch MVA": 953.13, "MW Loss": 2.18, "MVAR Loss": 111.93, "Rate": 1150.0, "%I": 79.68, "%MVA": 82.88, "From Bus V": "18.000", "To Bus V": "230.00", "Branch": "206 URBGEN      18.000 to 205 SUB230      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4862, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.48, "Rate": 150.0, "%I": 77.48, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4792, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.15, "Rate": 150.0, "%I": 76.37, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4809, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.23, "Rate": 150.0, "%I": 76.64, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4892, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "MW Loss": 0.03, "MVAR Loss": 11.62, "Rate": 150.0, "%I": 77.96, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4792, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.15, "Rate": 150.0, "%I": 76.36, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4808, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.23, "Rate": 150.0, "%I": 76.62, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4890, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "MW Loss": 0.03, "MVAR Loss": 11.62, "Rate": 150.0, "%I": 77.94, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4792, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.15, "Rate": 150.0, "%I": 76.37, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4809, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "MW Loss": 0.03, "MVAR Loss": 11.23, "Rate": 150.0, "%I": 76.64, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4892, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "MW Loss": 0.03, "MVAR Loss": 11.62, "Rate": 150.0, "%I": 77.96, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4797, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.18, "Rate": 150.0, "%I": 76.44, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4850, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "MW Loss": 0.03, "MVAR Loss": 11.42, "Rate": 150.0, "%I": 77.29, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4936, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "MW Loss": 0.03, "MVAR Loss": 11.83, "Rate": 150.0, "%I": 78.66, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4796, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.17, "Rate": 150.0, "%I": 76.43, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4848, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "MW Loss": 0.03, "MVAR Loss": 11.42, "Rate": 150.0, "%I": 77.27, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4934, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "MW Loss": 0.03, "MVAR Loss": 11.83, "Rate": 150.0, "%I": 78.64, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4797, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.42, "MW Loss": 0.03, "MVAR Loss": 11.18, "Rate": 150.0, "%I": 76.44, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4850, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "MW Loss": 0.03, "MVAR Loss": 11.43, "Rate": 150.0, "%I": 77.29, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 3018, "From Bus Ext": "CATDOG_G    13.800", "To Bus": 3008, "To Bus Ext": "CATDOG      230.00", "Ckt ID": 1, "Non Metered Bus": 3018, " Branch I": 4936, "Branch Flow MW": 90.0, "Branch Flow MVAR": 80.0, "Branch MVA": 120.41, "MW Loss": 0.03, "MVAR Loss": 11.84, "Rate": 150.0, "%I": 78.67, "%MVA": 80.28, "From Bus V": "13.800", "To Bus V": "230.00", "Branch": "3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1"}]}}, {"mode": "vega-lite"});
</script>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=c41984e0-4d83-4d53-8a3b-95a79d3532b3">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h5 id="Checking-branch-loading-greater-than-80%25">Checking branch loading greater than 80%<a class="anchor-link" href="#Checking-branch-loading-greater-than-80%25">¶</a></h5>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=14d7afe1">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [11]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">branch_overload</span> <span class="o">=</span> <span class="n">branch_loading</span><span class="p">[</span><span class="n">branch_loading</span><span class="p">[</span><span class="s1">'%I'</span><span class="p">]</span> <span class="o">&gt;</span> <span class="mf">80.0</span><span class="p">]</span><span class="o">.</span><span class="n">reset_index</span><span class="p">(</span><span class="n">drop</span><span class="o">=</span><span class="kc">True</span><span class="p">)</span>
<span class="n">branch_overload</span><span class="p">[</span><span class="s1">'Branch'</span><span class="p">]</span> <span class="o">=</span> <span class="n">branch_overload</span><span class="p">[</span><span class="s1">'From Bus'</span><span class="p">]</span><span class="o">.</span><span class="n">astype</span><span class="p">(</span><span class="nb">str</span><span class="p">)</span> <span class="o">+</span> <span class="s1">' '</span> <span class="o">+</span> <span class="n">branch_overload</span><span class="p">[</span><span class="s1">'From Bus Ext'</span><span class="p">]</span> <span class="o">+</span> <span class="s1">' to '</span> <span class="o">+</span> \
<span class="n">branch_overload</span><span class="p">[</span><span class="s1">'To Bus'</span><span class="p">]</span><span class="o">.</span><span class="n">astype</span><span class="p">(</span><span class="nb">str</span><span class="p">)</span> <span class="o">+</span> <span class="s1">' '</span><span class="o">+</span> <span class="n">branch_overload</span><span class="p">[</span><span class="s1">'To Bus Ext'</span><span class="p">]</span> <span class="o">+</span> <span class="s1">' '</span> <span class="o">+</span> <span class="n">branch_overload</span><span class="p">[</span><span class="s1">'Ckt ID'</span><span class="p">]</span><span class="o">.</span><span class="n">astype</span><span class="p">(</span><span class="nb">str</span><span class="p">)</span>
<span class="n">list_branch</span> <span class="o">=</span> <span class="n">branch_overload</span><span class="p">[</span><span class="s1">'Branch'</span><span class="p">]</span><span class="o">.</span><span class="n">unique</span><span class="p">()</span>
<span class="nb">print</span><span class="p">(</span><span class="n">list_branch</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child">
<div class="jp-OutputPrompt jp-OutputArea-prompt"></div>
<div class="jp-RenderedText jp-OutputArea-output" data-mime-type="text/plain" tabindex="0">
<pre>['154 DOWNTN      230.00 to 203 EAST230     230.00 1'
 '203 EAST230     230.00 to 154 DOWNTN      230.00 1'
 '153 MID230      230.00 to 154 DOWNTN      230.00 1'
 '154 DOWNTN      230.00 to 153 MID230      230.00 1'
 '203 EAST230     230.00 to 205 SUB230      230.00 1'
 '203 EAST230     230.00 to 205 SUB230      230.00 2'
 '205 SUB230      230.00 to 203 EAST230     230.00 1'
 '205 SUB230      230.00 to 203 EAST230     230.00 2']
</pre>
</div>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=891f62c6">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [12]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">branch_overload</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child jp-OutputArea-executeResult">
<div class="jp-OutputPrompt jp-OutputArea-prompt">Out[12]:</div>
<div class="jp-RenderedHTMLCommon jp-RenderedHTML jp-OutputArea-output jp-OutputArea-executeResult" data-mime-type="text/html" tabindex="0">
<div>
<style scoped="">
    .dataframe tbody tr th:only-of-type {
        vertical-align: middle;
    }

    .dataframe tbody tr th {
        vertical-align: top;
    }

    .dataframe thead th {
        text-align: right;
    }
</style>
<table border="1" class="dataframe">
<thead>
<tr style="text-align: right;">
<th></th>
<th>Scenario</th>
<th>From Bus</th>
<th>From Bus Ext</th>
<th>To Bus</th>
<th>To Bus Ext</th>
<th>Ckt ID</th>
<th>Non Metered Bus</th>
<th>Branch I</th>
<th>Branch Flow MW</th>
<th>Branch Flow MVAR</th>
<th>Branch MVA</th>
<th>MW Loss</th>
<th>MVAR Loss</th>
<th>Rate</th>
<th>%I</th>
<th>%MVA</th>
<th>From Bus V</th>
<th>To Bus V</th>
<th>Branch</th>
</tr>
</thead>
<tbody>
<tr>
<th>0</th>
<td>Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS</td>
<td>154</td>
<td>DOWNTN      230.00</td>
<td>203</td>
<td>EAST230     230.00</td>
<td>1</td>
<td>203</td>
<td>402</td>
<td>-147.76</td>
<td>-50.04</td>
<td>156.01</td>
<td>1.01</td>
<td>10.09</td>
<td>200.0</td>
<td>80.18</td>
<td>78.00</td>
<td>230.00</td>
<td>230.00</td>
<td>154 DOWNTN      230.00 to 203 EAST230     230....</td>
</tr>
<tr>
<th>1</th>
<td>Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS</td>
<td>154</td>
<td>DOWNTN      230.00</td>
<td>203</td>
<td>EAST230     230.00</td>
<td>1</td>
<td>203</td>
<td>411</td>
<td>-151.59</td>
<td>-48.78</td>
<td>159.25</td>
<td>1.06</td>
<td>10.58</td>
<td>200.0</td>
<td>82.02</td>
<td>79.62</td>
<td>230.00</td>
<td>230.00</td>
<td>154 DOWNTN      230.00 to 203 EAST230     230....</td>
</tr>
<tr>
<th>2</th>
<td>Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS</td>
<td>203</td>
<td>EAST230     230.00</td>
<td>154</td>
<td>DOWNTN      230.00</td>
<td>1</td>
<td>203</td>
<td>404</td>
<td>152.65</td>
<td>49.68</td>
<td>160.53</td>
<td>1.06</td>
<td>10.58</td>
<td>200.0</td>
<td>80.51</td>
<td>80.27</td>
<td>230.00</td>
<td>230.00</td>
<td>203 EAST230     230.00 to 154 DOWNTN      230....</td>
</tr>
<tr>
<th>3</th>
<td>Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS</td>
<td>154</td>
<td>DOWNTN      230.00</td>
<td>203</td>
<td>EAST230     230.00</td>
<td>1</td>
<td>203</td>
<td>434</td>
<td>-154.29</td>
<td>-57.02</td>
<td>164.49</td>
<td>1.18</td>
<td>11.77</td>
<td>200.0</td>
<td>86.56</td>
<td>82.24</td>
<td>230.00</td>
<td>230.00</td>
<td>154 DOWNTN      230.00 to 203 EAST230     230....</td>
</tr>
<tr>
<th>4</th>
<td>Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS</td>
<td>203</td>
<td>EAST230     230.00</td>
<td>154</td>
<td>DOWNTN      230.00</td>
<td>1</td>
<td>203</td>
<td>426</td>
<td>155.46</td>
<td>59.46</td>
<td>166.45</td>
<td>1.18</td>
<td>11.77</td>
<td>200.0</td>
<td>84.86</td>
<td>83.22</td>
<td>230.00</td>
<td>230.00</td>
<td>203 EAST230     230.00 to 154 DOWNTN      230....</td>
</tr>
<tr>
<th>...</th>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
</tr>
<tr>
<th>146</th>
<td>Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS</td>
<td>203</td>
<td>EAST230     230.00</td>
<td>154</td>
<td>DOWNTN      230.00</td>
<td>1</td>
<td>203</td>
<td>442</td>
<td>169.95</td>
<td>45.49</td>
<td>175.93</td>
<td>1.26</td>
<td>12.65</td>
<td>200.0</td>
<td>88.23</td>
<td>87.96</td>
<td>230.00</td>
<td>230.00</td>
<td>203 EAST230     230.00 to 154 DOWNTN      230....</td>
</tr>
<tr>
<th>147</th>
<td>Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS</td>
<td>154</td>
<td>DOWNTN      230.00</td>
<td>203</td>
<td>EAST230     230.00</td>
<td>1</td>
<td>203</td>
<td>466</td>
<td>-172.17</td>
<td>-46.54</td>
<td>178.35</td>
<td>1.37</td>
<td>13.65</td>
<td>200.0</td>
<td>92.98</td>
<td>89.17</td>
<td>230.00</td>
<td>230.00</td>
<td>154 DOWNTN      230.00 to 203 EAST230     230....</td>
</tr>
<tr>
<th>148</th>
<td>Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS</td>
<td>203</td>
<td>EAST230     230.00</td>
<td>154</td>
<td>DOWNTN      230.00</td>
<td>1</td>
<td>203</td>
<td>460</td>
<td>173.54</td>
<td>50.73</td>
<td>180.80</td>
<td>1.37</td>
<td>13.65</td>
<td>200.0</td>
<td>91.66</td>
<td>90.40</td>
<td>230.00</td>
<td>230.00</td>
<td>203 EAST230     230.00 to 154 DOWNTN      230....</td>
</tr>
<tr>
<th>149</th>
<td>Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS</td>
<td>154</td>
<td>DOWNTN      230.00</td>
<td>203</td>
<td>EAST230     230.00</td>
<td>1</td>
<td>203</td>
<td>491</td>
<td>-174.81</td>
<td>-55.02</td>
<td>183.26</td>
<td>1.51</td>
<td>15.10</td>
<td>200.0</td>
<td>97.82</td>
<td>91.63</td>
<td>230.00</td>
<td>230.00</td>
<td>154 DOWNTN      230.00 to 203 EAST230     230....</td>
</tr>
<tr>
<th>150</th>
<td>Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS</td>
<td>203</td>
<td>EAST230     230.00</td>
<td>154</td>
<td>DOWNTN      230.00</td>
<td>1</td>
<td>203</td>
<td>483</td>
<td>176.32</td>
<td>61.04</td>
<td>186.59</td>
<td>1.51</td>
<td>15.10</td>
<td>200.0</td>
<td>96.32</td>
<td>93.29</td>
<td>230.00</td>
<td>230.00</td>
<td>203 EAST230     230.00 to 154 DOWNTN      230....</td>
</tr>
</tbody>
</table>
<p>151 rows × 19 columns</p>
</div>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=afbe0e8c">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h5 id="Transmission-line-branch-overload-plots">Transmission line branch overload plots<a class="anchor-link" href="#Transmission-line-branch-overload-plots">¶</a></h5>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell jp-mod-noOutputs" id="cell-id=733c9020">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [13]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">branch_fil</span> <span class="o">=</span> <span class="n">branch_overload</span><span class="p">[(</span><span class="n">branch_overload</span><span class="p">[</span><span class="s1">'Branch'</span><span class="p">]</span> <span class="o">!=</span><span class="s1">'154 DOWNTN      230.00 to 203 EAST230     230.00 1'</span><span class="p">)</span> <span class="o">&amp;</span> <span class="p">(</span><span class="n">branch_overload</span><span class="p">[</span><span class="s1">'Branch'</span><span class="p">]</span> <span class="o">!=</span><span class="s1">'203 EAST230     230.00 to 154 DOWNTN      230.00 1'</span><span class="p">)</span> <span class="p">]</span><span class="o">.</span><span class="n">reset_index</span><span class="p">(</span><span class="n">drop</span> <span class="o">=</span> <span class="kc">True</span><span class="p">)</span>
<span class="n">branch_fil_1</span> <span class="o">=</span> <span class="n">branch_overload</span><span class="p">[(</span><span class="n">branch_overload</span><span class="p">[</span><span class="s1">'Branch'</span><span class="p">]</span> <span class="o">==</span><span class="s1">'154 DOWNTN      230.00 to 203 EAST230     230.00 1'</span><span class="p">)</span> <span class="o">|</span> <span class="p">(</span><span class="n">branch_overload</span><span class="p">[</span><span class="s1">'Branch'</span><span class="p">]</span> <span class="o">==</span><span class="s1">'203 EAST230     230.00 to 154 DOWNTN      230.00 1'</span><span class="p">)</span> <span class="p">]</span><span class="o">.</span><span class="n">reset_index</span><span class="p">(</span><span class="n">drop</span> <span class="o">=</span> <span class="kc">True</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=d93676bc">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [14]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">alt</span><span class="o">.</span><span class="n">Chart</span><span class="p">(</span><span class="n">branch_fil</span><span class="p">)</span><span class="o">.</span><span class="n">mark_line</span><span class="p">()</span><span class="o">.</span><span class="n">encode</span><span class="p">(</span>
    <span class="n">alt</span><span class="o">.</span><span class="n">X</span><span class="p">(</span><span class="s1">'%I'</span><span class="p">,</span> <span class="n">scale</span><span class="o">=</span><span class="n">alt</span><span class="o">.</span><span class="n">Scale</span><span class="p">(</span><span class="n">zero</span><span class="o">=</span><span class="kc">False</span><span class="p">)),</span>
    <span class="n">alt</span><span class="o">.</span><span class="n">Y</span><span class="p">(</span><span class="s1">'Scenario'</span><span class="p">,</span><span class="n">axis</span> <span class="o">=</span> <span class="n">alt</span><span class="o">.</span><span class="n">Axis</span><span class="p">(</span><span class="n">labelLimit</span><span class="o">=</span> <span class="mi">250</span><span class="p">,</span> <span class="n">titleX</span><span class="o">=-</span><span class="mi">260</span><span class="p">),</span> <span class="n">sort</span><span class="o">=</span><span class="s1">'-x'</span><span class="p">),</span>
    <span class="n">alt</span><span class="o">.</span><span class="n">Color</span><span class="p">(</span><span class="s1">'Branch'</span><span class="p">,</span> <span class="n">legend</span><span class="o">=</span><span class="kc">None</span><span class="p">))</span><span class="o">.</span><span class="n">properties</span><span class="p">(</span><span class="n">height</span> <span class="o">=</span> <span class="mi">55</span><span class="p">,</span> <span class="n">width</span> <span class="o">=</span><span class="mi">200</span><span class="p">)</span><span class="o">.</span><span class="n">facet</span><span class="p">(</span><span class="s1">'Branch'</span><span class="p">,</span><span class="n">columns</span><span class="o">=</span><span class="mi">2</span><span class="p">)</span><span class="o">.</span><span class="n">resolve_scale</span><span class="p">(</span><span class="n">x</span><span class="o">=</span><span class="s1">'independent'</span><span class="p">,</span> <span class="n">y</span> <span class="o">=</span> <span class="s1">'independent'</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child jp-OutputArea-executeResult">
<div class="jp-OutputPrompt jp-OutputArea-prompt">Out[14]:</div>
<div class="jp-RenderedHTMLCommon jp-RenderedHTML jp-OutputArea-output jp-OutputArea-executeResult" data-mime-type="text/html" tabindex="0">
<style>
  #altair-viz-a4dcbd15a0c74b5490a10b8511a27a90.vega-embed {
    width: 100%;
    display: flex;
  }

  #altair-viz-a4dcbd15a0c74b5490a10b8511a27a90.vega-embed details,
  #altair-viz-a4dcbd15a0c74b5490a10b8511a27a90.vega-embed details summary {
    position: relative;
  }
</style>
<div id="altair-viz-a4dcbd15a0c74b5490a10b8511a27a90"></div>
<script type="text/javascript">
  var VEGA_DEBUG = (typeof VEGA_DEBUG == "undefined") ? {} : VEGA_DEBUG;
  (function(spec, embedOpt){
    let outputDiv = document.currentScript.previousElementSibling;
    if (outputDiv.id !== "altair-viz-a4dcbd15a0c74b5490a10b8511a27a90") {
      outputDiv = document.getElementById("altair-viz-a4dcbd15a0c74b5490a10b8511a27a90");
    }
    const paths = {
      "vega": "https://cdn.jsdelivr.net/npm/vega@5?noext",
      "vega-lib": "https://cdn.jsdelivr.net/npm/vega-lib?noext",
      "vega-lite": "https://cdn.jsdelivr.net/npm/vega-lite@5.20.1?noext",
      "vega-embed": "https://cdn.jsdelivr.net/npm/vega-embed@6?noext",
    };

    function maybeLoadScript(lib, version) {
      var key = `${lib.replace("-", "")}_version`;
      return (VEGA_DEBUG[key] == version) ?
        Promise.resolve(paths[lib]) :
        new Promise(function(resolve, reject) {
          var s = document.createElement('script');
          document.getElementsByTagName("head")[0].appendChild(s);
          s.async = true;
          s.onload = () => {
            VEGA_DEBUG[key] = version;
            return resolve(paths[lib]);
          };
          s.onerror = () => reject(`Error loading script: ${paths[lib]}`);
          s.src = paths[lib];
        });
    }

    function showError(err) {
      outputDiv.innerHTML = `<div class="error" style="color:red;">${err}</div>`;
      throw err;
    }

    function displayChart(vegaEmbed) {
      vegaEmbed(outputDiv, spec, embedOpt)
        .catch(err => showError(`Javascript Error: ${err.message}<br>This usually means there's a typo in your chart specification. See the javascript console for the full traceback.`));
    }

    if(typeof define === "function" && define.amd) {
      requirejs.config({paths});
      require(["vega-embed"], displayChart, err => showError(`Error loading script: ${err.message}`));
    } else {
      maybeLoadScript("vega", "5")
        .then(() => maybeLoadScript("vega-lite", "5.20.1"))
        .then(() => maybeLoadScript("vega-embed", "6"))
        .catch(showError)
        .then(() => displayChart(vegaEmbed));
    }
  })({"config": {"view": {"continuousWidth": 300, "continuousHeight": 300}}, "data": {"name": "data-7105315dd9333f9e45192869fd8d8f3e"}, "facet": {"field": "Branch", "type": "nominal"}, "spec": {"mark": {"type": "line"}, "encoding": {"color": {"field": "Branch", "legend": null, "type": "nominal"}, "x": {"field": "%I", "scale": {"zero": false}, "type": "quantitative"}, "y": {"axis": {"labelLimit": 250, "titleX": -260}, "field": "Scenario", "sort": "-x", "type": "nominal"}}, "height": 55, "width": 200}, "columns": 2, "resolve": {"scale": {"x": "independent", "y": "independent"}}, "$schema": "https://vega.github.io/schema/vega-lite/v5.20.1.json", "datasets": {"data-7105315dd9333f9e45192869fd8d8f3e": [{"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 154, " Branch I": 608, "Branch Flow MW": 223.97, "Branch Flow MVAR": 73.3, "Branch MVA": 235.66, "MW Loss": 2.98, "MVAR Loss": 26.83, "Rate": 300.0, "%I": 80.87, "%MVA": 78.55, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "153 MID230      230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Non Metered Bus": 154, " Branch I": 615, "Branch Flow MW": -220.99, "Branch Flow MVAR": -55.51, "Branch MVA": 227.85, "MW Loss": 2.98, "MVAR Loss": 26.83, "Rate": 300.0, "%I": 81.75, "%MVA": 75.95, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 153 MID230      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 404, "Branch Flow MW": 151.27, "Branch Flow MVAR": 33.81, "Branch MVA": 155.0, "MW Loss": 1.31, "MVAR Loss": 11.81, "Rate": 200.0, "%I": 80.58, "%MVA": 77.5, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 205 SUB230      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Non Metered Bus": 203, " Branch I": 404, "Branch Flow MW": 151.27, "Branch Flow MVAR": 33.81, "Branch MVA": 155.0, "MW Loss": 1.31, "MVAR Loss": 11.81, "Rate": 200.0, "%I": 80.58, "%MVA": 77.5, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 205 SUB230      230.00 2"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 408, "Branch Flow MW": -149.95, "Branch Flow MVAR": -29.22, "Branch MVA": 152.77, "MW Loss": 1.31, "MVAR Loss": 11.81, "Rate": 200.0, "%I": 81.35, "%MVA": 76.39, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "205 SUB230      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Non Metered Bus": 203, " Branch I": 408, "Branch Flow MW": -149.95, "Branch Flow MVAR": -29.22, "Branch MVA": 152.77, "MW Loss": 1.31, "MVAR Loss": 11.81, "Rate": 200.0, "%I": 81.35, "%MVA": 76.39, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "205 SUB230      230.00 to 203 EAST230     230.00 2"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 154, " Branch I": 613, "Branch Flow MW": 226.03, "Branch Flow MVAR": 73.38, "Branch MVA": 237.64, "MW Loss": 3.03, "MVAR Loss": 27.26, "Rate": 300.0, "%I": 81.53, "%MVA": 79.21, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "153 MID230      230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Non Metered Bus": 154, " Branch I": 620, "Branch Flow MW": -223.0, "Branch Flow MVAR": -55.16, "Branch MVA": 229.72, "MW Loss": 3.03, "MVAR Loss": 27.26, "Rate": 300.0, "%I": 82.4, "%MVA": 76.57, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 153 MID230      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 405, "Branch Flow MW": 151.52, "Branch Flow MVAR": 33.79, "Branch MVA": 155.24, "MW Loss": 1.32, "MVAR Loss": 11.85, "Rate": 200.0, "%I": 80.68, "%MVA": 77.62, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 205 SUB230      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Non Metered Bus": 203, " Branch I": 405, "Branch Flow MW": 151.52, "Branch Flow MVAR": 33.79, "Branch MVA": 155.24, "MW Loss": 1.32, "MVAR Loss": 11.85, "Rate": 200.0, "%I": 80.68, "%MVA": 77.62, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 205 SUB230      230.00 2"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 408, "Branch Flow MW": -150.2, "Branch Flow MVAR": -29.17, "Branch MVA": 153.01, "MW Loss": 1.32, "MVAR Loss": 11.85, "Rate": 200.0, "%I": 81.46, "%MVA": 76.5, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "205 SUB230      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Non Metered Bus": 203, " Branch I": 408, "Branch Flow MW": -150.2, "Branch Flow MVAR": -29.17, "Branch MVA": 153.01, "MW Loss": 1.32, "MVAR Loss": 11.85, "Rate": 200.0, "%I": 81.46, "%MVA": 76.5, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "205 SUB230      230.00 to 203 EAST230     230.00 2"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 153, "From Bus Ext": "MID230      230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 154, " Branch I": 618, "Branch Flow MW": 227.73, "Branch Flow MVAR": 73.26, "Branch MVA": 239.22, "MW Loss": 3.07, "MVAR Loss": 27.65, "Rate": 300.0, "%I": 82.12, "%MVA": 79.74, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "153 MID230      230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Non Metered Bus": 154, " Branch I": 624, "Branch Flow MW": -224.66, "Branch Flow MVAR": -54.64, "Branch MVA": 231.21, "MW Loss": 3.07, "MVAR Loss": 27.65, "Rate": 300.0, "%I": 82.98, "%MVA": 77.07, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 153 MID230      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 405, "Branch Flow MW": 151.73, "Branch Flow MVAR": 33.91, "Branch MVA": 155.48, "MW Loss": 1.32, "MVAR Loss": 11.89, "Rate": 200.0, "%I": 80.84, "%MVA": 77.74, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 205 SUB230      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 205, "To Bus Ext": "SUB230      230.00", "Ckt ID": 2, "Non Metered Bus": 203, " Branch I": 405, "Branch Flow MW": 151.73, "Branch Flow MVAR": 33.91, "Branch MVA": 155.48, "MW Loss": 1.32, "MVAR Loss": 11.89, "Rate": 200.0, "%I": 80.84, "%MVA": 77.74, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 205 SUB230      230.00 2"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 409, "Branch Flow MW": -150.41, "Branch Flow MVAR": -29.24, "Branch MVA": 153.23, "MW Loss": 1.32, "MVAR Loss": 11.89, "Rate": 200.0, "%I": 81.62, "%MVA": 76.61, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "205 SUB230      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 205, "From Bus Ext": "SUB230      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 2, "Non Metered Bus": 203, " Branch I": 409, "Branch Flow MW": -150.41, "Branch Flow MVAR": -29.24, "Branch MVA": 153.23, "MW Loss": 1.32, "MVAR Loss": 11.89, "Rate": 200.0, "%I": 81.62, "%MVA": 76.61, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "205 SUB230      230.00 to 203 EAST230     230.00 2"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 153, "To Bus Ext": "MID230      230.00", "Ckt ID": 1, "Non Metered Bus": 154, " Branch I": 606, "Branch Flow MW": -218.74, "Branch Flow MVAR": -54.91, "Branch MVA": 225.53, "MW Loss": 2.89, "MVAR Loss": 26.03, "Rate": 300.0, "%I": 80.54, "%MVA": 75.18, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 153 MID230      230.00 1"}]}}, {"mode": "vega-lite"});
</script>
</div>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=5b939969">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [15]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">alt</span><span class="o">.</span><span class="n">Chart</span><span class="p">(</span><span class="n">branch_fil_1</span><span class="p">)</span><span class="o">.</span><span class="n">mark_line</span><span class="p">()</span><span class="o">.</span><span class="n">encode</span><span class="p">(</span>
    <span class="n">alt</span><span class="o">.</span><span class="n">X</span><span class="p">(</span><span class="s1">'%I'</span><span class="p">,</span> <span class="n">scale</span><span class="o">=</span><span class="n">alt</span><span class="o">.</span><span class="n">Scale</span><span class="p">(</span><span class="n">zero</span><span class="o">=</span><span class="kc">False</span><span class="p">)),</span>
    <span class="n">alt</span><span class="o">.</span><span class="n">Y</span><span class="p">(</span><span class="s1">'Scenario'</span><span class="p">,</span><span class="n">axis</span> <span class="o">=</span> <span class="n">alt</span><span class="o">.</span><span class="n">Axis</span><span class="p">(</span><span class="n">labelLimit</span><span class="o">=</span> <span class="mi">250</span><span class="p">,</span> <span class="n">titleX</span><span class="o">=-</span><span class="mi">260</span><span class="p">),</span> <span class="n">sort</span><span class="o">=</span><span class="s1">'-x'</span><span class="p">),</span>
    <span class="n">alt</span><span class="o">.</span><span class="n">Color</span><span class="p">(</span><span class="s1">'Branch'</span><span class="p">,</span> <span class="n">legend</span><span class="o">=</span><span class="kc">None</span><span class="p">))</span><span class="o">.</span><span class="n">properties</span><span class="p">(</span><span class="n">height</span> <span class="o">=</span> <span class="mi">550</span><span class="p">,</span> <span class="n">width</span> <span class="o">=</span><span class="mi">200</span><span class="p">)</span><span class="o">.</span><span class="n">facet</span><span class="p">(</span><span class="s1">'Branch'</span><span class="p">,</span><span class="n">columns</span><span class="o">=</span><span class="mi">3</span><span class="p">)</span><span class="o">.</span><span class="n">resolve_scale</span><span class="p">(</span><span class="n">x</span><span class="o">=</span><span class="s1">'independent'</span><span class="p">,</span> <span class="n">y</span> <span class="o">=</span> <span class="s1">'independent'</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child jp-OutputArea-executeResult">
<div class="jp-OutputPrompt jp-OutputArea-prompt">Out[15]:</div>
<div class="jp-RenderedHTMLCommon jp-RenderedHTML jp-OutputArea-output jp-OutputArea-executeResult" data-mime-type="text/html" tabindex="0">
<style>
  #altair-viz-49259209fac24ea7a5f929236946f7d6.vega-embed {
    width: 100%;
    display: flex;
  }

  #altair-viz-49259209fac24ea7a5f929236946f7d6.vega-embed details,
  #altair-viz-49259209fac24ea7a5f929236946f7d6.vega-embed details summary {
    position: relative;
  }
</style>
<div id="altair-viz-49259209fac24ea7a5f929236946f7d6"></div>
<script type="text/javascript">
  var VEGA_DEBUG = (typeof VEGA_DEBUG == "undefined") ? {} : VEGA_DEBUG;
  (function(spec, embedOpt){
    let outputDiv = document.currentScript.previousElementSibling;
    if (outputDiv.id !== "altair-viz-49259209fac24ea7a5f929236946f7d6") {
      outputDiv = document.getElementById("altair-viz-49259209fac24ea7a5f929236946f7d6");
    }
    const paths = {
      "vega": "https://cdn.jsdelivr.net/npm/vega@5?noext",
      "vega-lib": "https://cdn.jsdelivr.net/npm/vega-lib?noext",
      "vega-lite": "https://cdn.jsdelivr.net/npm/vega-lite@5.20.1?noext",
      "vega-embed": "https://cdn.jsdelivr.net/npm/vega-embed@6?noext",
    };

    function maybeLoadScript(lib, version) {
      var key = `${lib.replace("-", "")}_version`;
      return (VEGA_DEBUG[key] == version) ?
        Promise.resolve(paths[lib]) :
        new Promise(function(resolve, reject) {
          var s = document.createElement('script');
          document.getElementsByTagName("head")[0].appendChild(s);
          s.async = true;
          s.onload = () => {
            VEGA_DEBUG[key] = version;
            return resolve(paths[lib]);
          };
          s.onerror = () => reject(`Error loading script: ${paths[lib]}`);
          s.src = paths[lib];
        });
    }

    function showError(err) {
      outputDiv.innerHTML = `<div class="error" style="color:red;">${err}</div>`;
      throw err;
    }

    function displayChart(vegaEmbed) {
      vegaEmbed(outputDiv, spec, embedOpt)
        .catch(err => showError(`Javascript Error: ${err.message}<br>This usually means there's a typo in your chart specification. See the javascript console for the full traceback.`));
    }

    if(typeof define === "function" && define.amd) {
      requirejs.config({paths});
      require(["vega-embed"], displayChart, err => showError(`Error loading script: ${err.message}`));
    } else {
      maybeLoadScript("vega", "5")
        .then(() => maybeLoadScript("vega-lite", "5.20.1"))
        .then(() => maybeLoadScript("vega-embed", "6"))
        .catch(showError)
        .then(() => displayChart(vegaEmbed));
    }
  })({"config": {"view": {"continuousWidth": 300, "continuousHeight": 300}}, "data": {"name": "data-c763bc6b8f97645efdb6eb7b405f701f"}, "facet": {"field": "Branch", "type": "nominal"}, "spec": {"mark": {"type": "line"}, "encoding": {"color": {"field": "Branch", "legend": null, "type": "nominal"}, "x": {"field": "%I", "scale": {"zero": false}, "type": "quantitative"}, "y": {"axis": {"labelLimit": 250, "titleX": -260}, "field": "Scenario", "sort": "-x", "type": "nominal"}}, "height": 550, "width": 200}, "columns": 3, "resolve": {"scale": {"x": "independent", "y": "independent"}}, "$schema": "https://vega.github.io/schema/vega-lite/v5.20.1.json", "datasets": {"data-c763bc6b8f97645efdb6eb7b405f701f": [{"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 402, "Branch Flow MW": -147.76, "Branch Flow MVAR": -50.04, "Branch MVA": 156.01, "MW Loss": 1.01, "MVAR Loss": 10.09, "Rate": 200.0, "%I": 80.18, "%MVA": 78.0, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 411, "Branch Flow MW": -151.59, "Branch Flow MVAR": -48.78, "Branch MVA": 159.25, "MW Loss": 1.06, "MVAR Loss": 10.58, "Rate": 200.0, "%I": 82.02, "%MVA": 79.62, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 404, "Branch Flow MW": 152.65, "Branch Flow MVAR": 49.68, "Branch MVA": 160.53, "MW Loss": 1.06, "MVAR Loss": 10.58, "Rate": 200.0, "%I": 80.51, "%MVA": 80.27, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 434, "Branch Flow MW": -154.29, "Branch Flow MVAR": -57.02, "Branch MVA": 164.49, "MW Loss": 1.18, "MVAR Loss": 11.77, "Rate": 200.0, "%I": 86.56, "%MVA": 82.24, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 426, "Branch Flow MW": 155.46, "Branch Flow MVAR": 59.46, "Branch MVA": 166.45, "MW Loss": 1.18, "MVAR Loss": 11.77, "Rate": 200.0, "%I": 84.86, "%MVA": 83.22, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 403, "Branch Flow MW": -148.18, "Branch Flow MVAR": -50.02, "Branch MVA": 156.4, "MW Loss": 1.01, "MVAR Loss": 10.15, "Rate": 200.0, "%I": 80.37, "%MVA": 78.2, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 412, "Branch Flow MW": -151.94, "Branch Flow MVAR": -48.78, "Branch MVA": 159.58, "MW Loss": 1.06, "MVAR Loss": 10.62, "Rate": 200.0, "%I": 82.19, "%MVA": 79.79, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 405, "Branch Flow MW": 153.01, "Branch Flow MVAR": 49.72, "Branch MVA": 160.88, "MW Loss": 1.06, "MVAR Loss": 10.62, "Rate": 200.0, "%I": 80.68, "%MVA": 80.44, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 435, "Branch Flow MW": -154.64, "Branch Flow MVAR": -56.92, "Branch MVA": 164.78, "MW Loss": 1.18, "MVAR Loss": 11.81, "Rate": 200.0, "%I": 86.69, "%MVA": 82.39, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 426, "Branch Flow MW": 155.82, "Branch Flow MVAR": 59.39, "Branch MVA": 166.75, "MW Loss": 1.18, "MVAR Loss": 11.81, "Rate": 200.0, "%I": 84.99, "%MVA": 83.38, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 404, "Branch Flow MW": -148.51, "Branch Flow MVAR": -49.94, "Branch MVA": 156.68, "MW Loss": 1.02, "MVAR Loss": 10.18, "Rate": 200.0, "%I": 80.52, "%MVA": 78.34, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 413, "Branch Flow MW": -152.26, "Branch Flow MVAR": -48.71, "Branch MVA": 159.87, "MW Loss": 1.07, "MVAR Loss": 10.66, "Rate": 200.0, "%I": 82.34, "%MVA": 79.93, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 405, "Branch Flow MW": 153.33, "Branch Flow MVAR": 49.69, "Branch MVA": 161.18, "MW Loss": 1.07, "MVAR Loss": 10.66, "Rate": 200.0, "%I": 80.83, "%MVA": 80.59, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 436, "Branch Flow MW": -154.95, "Branch Flow MVAR": -57.02, "Branch MVA": 165.11, "MW Loss": 1.19, "MVAR Loss": 11.86, "Rate": 200.0, "%I": 86.9, "%MVA": 82.56, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 427, "Branch Flow MW": 156.14, "Branch Flow MVAR": 59.57, "Branch MVA": 167.12, "MW Loss": 1.19, "MVAR Loss": 11.86, "Rate": 200.0, "%I": 85.21, "%MVA": 83.56, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 438, "Branch Flow MW": -163.84, "Branch Flow MVAR": -44.77, "Branch MVA": 169.85, "MW Loss": 1.2, "MVAR Loss": 12.04, "Rate": 200.0, "%I": 87.34, "%MVA": 84.92, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 431, "Branch Flow MW": 165.05, "Branch Flow MVAR": 47.1, "Branch MVA": 171.64, "MW Loss": 1.2, "MVAR Loss": 12.04, "Rate": 200.0, "%I": 86.01, "%MVA": 85.82, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 452, "Branch Flow MW": -167.38, "Branch Flow MVAR": -46.43, "Branch MVA": 173.7, "MW Loss": 1.28, "MVAR Loss": 12.81, "Rate": 200.0, "%I": 90.08, "%MVA": 86.85, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 445, "Branch Flow MW": 168.66, "Branch Flow MVAR": 49.68, "Branch MVA": 175.83, "MW Loss": 1.28, "MVAR Loss": 12.81, "Rate": 200.0, "%I": 88.74, "%MVA": 87.91, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 476, "Branch Flow MW": -170.1, "Branch Flow MVAR": -55.22, "Branch MVA": 178.84, "MW Loss": 1.42, "MVAR Loss": 14.22, "Rate": 200.0, "%I": 94.97, "%MVA": 89.42, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 469, "Branch Flow MW": 171.52, "Branch Flow MVAR": 60.28, "Branch MVA": 181.81, "MW Loss": 1.42, "MVAR Loss": 14.22, "Rate": 200.0, "%I": 93.44, "%MVA": 90.9, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 439, "Branch Flow MW": -164.2, "Branch Flow MVAR": -44.76, "Branch MVA": 170.19, "MW Loss": 1.21, "MVAR Loss": 12.08, "Rate": 200.0, "%I": 87.51, "%MVA": 85.09, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 432, "Branch Flow MW": 165.4, "Branch Flow MVAR": 47.14, "Branch MVA": 171.99, "MW Loss": 1.21, "MVAR Loss": 12.08, "Rate": 200.0, "%I": 86.19, "%MVA": 86.0, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 452, "Branch Flow MW": -167.74, "Branch Flow MVAR": -46.34, "Branch MVA": 174.02, "MW Loss": 1.29, "MVAR Loss": 12.85, "Rate": 200.0, "%I": 90.23, "%MVA": 87.01, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 446, "Branch Flow MW": 169.03, "Branch Flow MVAR": 49.63, "Branch MVA": 176.16, "MW Loss": 1.29, "MVAR Loss": 12.85, "Rate": 200.0, "%I": 88.89, "%MVA": 88.08, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 477, "Branch Flow MW": -170.45, "Branch Flow MVAR": -55.12, "Branch MVA": 179.14, "MW Loss": 1.43, "MVAR Loss": 14.26, "Rate": 200.0, "%I": 95.11, "%MVA": 89.57, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 469, "Branch Flow MW": 171.88, "Branch Flow MVAR": 60.21, "Branch MVA": 182.12, "MW Loss": 1.43, "MVAR Loss": 14.26, "Rate": 200.0, "%I": 93.58, "%MVA": 91.06, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 440, "Branch Flow MW": -164.52, "Branch Flow MVAR": -44.68, "Branch MVA": 170.48, "MW Loss": 1.21, "MVAR Loss": 12.13, "Rate": 200.0, "%I": 87.67, "%MVA": 85.24, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 433, "Branch Flow MW": 165.73, "Branch Flow MVAR": 47.1, "Branch MVA": 172.29, "MW Loss": 1.21, "MVAR Loss": 12.13, "Rate": 200.0, "%I": 86.35, "%MVA": 86.15, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 454, "Branch Flow MW": -168.04, "Branch Flow MVAR": -46.44, "Branch MVA": 174.34, "MW Loss": 1.29, "MVAR Loss": 12.91, "Rate": 200.0, "%I": 90.43, "%MVA": 87.17, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 447, "Branch Flow MW": 169.33, "Branch Flow MVAR": 49.8, "Branch MVA": 176.5, "MW Loss": 1.29, "MVAR Loss": 12.91, "Rate": 200.0, "%I": 89.09, "%MVA": 88.25, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 478, "Branch Flow MW": -170.77, "Branch Flow MVAR": -55.23, "Branch MVA": 179.47, "MW Loss": 1.43, "MVAR Loss": 14.33, "Rate": 200.0, "%I": 95.33, "%MVA": 89.74, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 470, "Branch Flow MW": 172.2, "Branch Flow MVAR": 60.39, "Branch MVA": 182.48, "MW Loss": 1.43, "MVAR Loss": 14.33, "Rate": 200.0, "%I": 93.8, "%MVA": 91.24, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 475, "Branch Flow MW": -179.78, "Branch Flow MVAR": -39.08, "Branch MVA": 183.98, "MW Loss": 1.42, "MVAR Loss": 14.19, "Rate": 200.0, "%I": 94.67, "%MVA": 91.99, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 469, "Branch Flow MW": 181.2, "Branch Flow MVAR": 43.59, "Branch MVA": 186.37, "MW Loss": 1.42, "MVAR Loss": 14.19, "Rate": 200.0, "%I": 93.57, "%MVA": 93.18, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 497, "Branch Flow MW": -183.13, "Branch Flow MVAR": -45.96, "Branch MVA": 188.81, "MW Loss": 1.56, "MVAR Loss": 15.55, "Rate": 200.0, "%I": 99.14, "%MVA": 94.4, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 491, "Branch Flow MW": 184.68, "Branch Flow MVAR": 52.17, "Branch MVA": 191.91, "MW Loss": 1.56, "MVAR Loss": 15.55, "Rate": 200.0, "%I": 97.89, "%MVA": 95.96, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 522, "Branch Flow MW": -185.73, "Branch Flow MVAR": -54.47, "Branch MVA": 193.55, "MW Loss": 1.72, "MVAR Loss": 17.15, "Rate": 200.0, "%I": 104.16, "%MVA": 96.78, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 515, "Branch Flow MW": 187.44, "Branch Flow MVAR": 62.68, "Branch MVA": 197.65, "MW Loss": 1.72, "MVAR Loss": 17.15, "Rate": 200.0, "%I": 102.75, "%MVA": 98.82, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 476, "Branch Flow MW": -180.13, "Branch Flow MVAR": -39.07, "Branch MVA": 184.32, "MW Loss": 1.42, "MVAR Loss": 14.25, "Rate": 200.0, "%I": 94.84, "%MVA": 92.16, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 470, "Branch Flow MW": 181.56, "Branch Flow MVAR": 43.63, "Branch MVA": 186.73, "MW Loss": 1.42, "MVAR Loss": 14.25, "Rate": 200.0, "%I": 93.75, "%MVA": 93.36, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 498, "Branch Flow MW": -183.48, "Branch Flow MVAR": -45.86, "Branch MVA": 189.13, "MW Loss": 1.56, "MVAR Loss": 15.6, "Rate": 200.0, "%I": 99.28, "%MVA": 94.56, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 492, "Branch Flow MW": 185.04, "Branch Flow MVAR": 52.12, "Branch MVA": 192.24, "MW Loss": 1.56, "MVAR Loss": 15.6, "Rate": 200.0, "%I": 98.04, "%MVA": 96.12, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 523, "Branch Flow MW": -186.08, "Branch Flow MVAR": -54.37, "Branch MVA": 193.86, "MW Loss": 1.72, "MVAR Loss": 17.2, "Rate": 200.0, "%I": 104.3, "%MVA": 96.93, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 516, "Branch Flow MW": 187.8, "Branch Flow MVAR": 62.62, "Branch MVA": 197.96, "MW Loss": 1.72, "MVAR Loss": 17.2, "Rate": 200.0, "%I": 102.89, "%MVA": 98.98, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 476, "Branch Flow MW": -180.45, "Branch Flow MVAR": -38.98, "Branch MVA": 184.61, "MW Loss": 1.43, "MVAR Loss": 14.29, "Rate": 200.0, "%I": 95.0, "%MVA": 92.31, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 471, "Branch Flow MW": 181.88, "Branch Flow MVAR": 43.6, "Branch MVA": 187.03, "MW Loss": 1.43, "MVAR Loss": 14.29, "Rate": 200.0, "%I": 93.91, "%MVA": 93.52, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 499, "Branch Flow MW": -183.8, "Branch Flow MVAR": -45.97, "Branch MVA": 189.46, "MW Loss": 1.57, "MVAR Loss": 15.67, "Rate": 200.0, "%I": 99.51, "%MVA": 94.73, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 493, "Branch Flow MW": 185.36, "Branch Flow MVAR": 52.31, "Branch MVA": 192.6, "MW Loss": 1.57, "MVAR Loss": 15.67, "Rate": 200.0, "%I": 98.26, "%MVA": 96.3, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 524, "Branch Flow MW": -186.39, "Branch Flow MVAR": -54.48, "Branch MVA": 194.19, "MW Loss": 1.73, "MVAR Loss": 17.28, "Rate": 200.0, "%I": 104.54, "%MVA": 97.09, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 517, "Branch Flow MW": 188.12, "Branch Flow MVAR": 62.82, "Branch MVA": 198.33, "MW Loss": 1.73, "MVAR Loss": 17.28, "Rate": 200.0, "%I": 103.12, "%MVA": 99.17, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 418, "Branch Flow MW": -148.44, "Branch Flow MVAR": -56.94, "Branch MVA": 158.99, "MW Loss": 1.09, "MVAR Loss": 10.89, "Rate": 200.0, "%I": 83.34, "%MVA": 79.5, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 409, "Branch Flow MW": 149.53, "Branch Flow MVAR": 58.45, "Branch MVA": 160.55, "MW Loss": 1.09, "MVAR Loss": 10.89, "Rate": 200.0, "%I": 81.59, "%MVA": 80.27, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 419, "Branch Flow MW": -148.8, "Branch Flow MVAR": -56.84, "Branch MVA": 159.28, "MW Loss": 1.09, "MVAR Loss": 10.93, "Rate": 200.0, "%I": 83.47, "%MVA": 79.64, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 410, "Branch Flow MW": 149.89, "Branch Flow MVAR": 58.37, "Branch MVA": 160.85, "MW Loss": 1.09, "MVAR Loss": 10.93, "Rate": 200.0, "%I": 81.72, "%MVA": 80.43, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 420, "Branch Flow MW": -149.11, "Branch Flow MVAR": -56.94, "Branch MVA": 159.61, "MW Loss": 1.1, "MVAR Loss": 10.99, "Rate": 200.0, "%I": 83.68, "%MVA": 79.81, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 411, "Branch Flow MW": 150.21, "Branch Flow MVAR": 58.54, "Branch MVA": 161.21, "MW Loss": 1.1, "MVAR Loss": 10.99, "Rate": 200.0, "%I": 81.94, "%MVA": 80.61, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 424, "Branch Flow MW": -157.95, "Branch Flow MVAR": -46.32, "Branch MVA": 164.6, "MW Loss": 1.13, "MVAR Loss": 11.28, "Rate": 200.0, "%I": 84.61, "%MVA": 82.3, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 417, "Branch Flow MW": 159.08, "Branch Flow MVAR": 47.89, "Branch MVA": 166.13, "MW Loss": 1.13, "MVAR Loss": 11.28, "Rate": 200.0, "%I": 83.21, "%MVA": 83.07, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 435, "Branch Flow MW": -161.56, "Branch Flow MVAR": -46.41, "Branch MVA": 168.09, "MW Loss": 1.19, "MVAR Loss": 11.89, "Rate": 200.0, "%I": 86.84, "%MVA": 84.04, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 429, "Branch Flow MW": 162.75, "Branch Flow MVAR": 48.68, "Branch MVA": 169.87, "MW Loss": 1.19, "MVAR Loss": 11.89, "Rate": 200.0, "%I": 85.46, "%MVA": 84.93, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 460, "Branch Flow MW": -164.29, "Branch Flow MVAR": -55.16, "Branch MVA": 173.3, "MW Loss": 1.32, "MVAR Loss": 13.22, "Rate": 200.0, "%I": 91.63, "%MVA": 86.65, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 452, "Branch Flow MW": 165.61, "Branch Flow MVAR": 59.15, "Branch MVA": 175.86, "MW Loss": 1.32, "MVAR Loss": 13.22, "Rate": 200.0, "%I": 90.06, "%MVA": 87.93, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 425, "Branch Flow MW": -158.3, "Branch Flow MVAR": -46.32, "Branch MVA": 164.94, "MW Loss": 1.13, "MVAR Loss": 11.33, "Rate": 200.0, "%I": 84.78, "%MVA": 82.47, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 418, "Branch Flow MW": 159.44, "Branch Flow MVAR": 47.93, "Branch MVA": 166.49, "MW Loss": 1.13, "MVAR Loss": 11.33, "Rate": 200.0, "%I": 83.38, "%MVA": 83.24, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 436, "Branch Flow MW": -161.92, "Branch Flow MVAR": -46.31, "Branch MVA": 168.41, "MW Loss": 1.19, "MVAR Loss": 11.93, "Rate": 200.0, "%I": 86.99, "%MVA": 84.21, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 429, "Branch Flow MW": 163.11, "Branch Flow MVAR": 48.62, "Branch MVA": 170.2, "MW Loss": 1.19, "MVAR Loss": 11.93, "Rate": 200.0, "%I": 85.61, "%MVA": 85.1, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 460, "Branch Flow MW": -164.64, "Branch Flow MVAR": -55.06, "Branch MVA": 173.6, "MW Loss": 1.33, "MVAR Loss": 13.26, "Rate": 200.0, "%I": 91.77, "%MVA": 86.8, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 452, "Branch Flow MW": 165.97, "Branch Flow MVAR": 59.08, "Branch MVA": 176.17, "MW Loss": 1.33, "MVAR Loss": 13.26, "Rate": 200.0, "%I": 90.2, "%MVA": 88.08, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 426, "Branch Flow MW": -158.63, "Branch Flow MVAR": -46.24, "Branch MVA": 165.23, "MW Loss": 1.14, "MVAR Loss": 11.37, "Rate": 200.0, "%I": 84.94, "%MVA": 82.61, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 419, "Branch Flow MW": 159.76, "Branch Flow MVAR": 47.89, "Branch MVA": 166.79, "MW Loss": 1.14, "MVAR Loss": 11.37, "Rate": 200.0, "%I": 83.54, "%MVA": 83.39, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 437, "Branch Flow MW": -162.22, "Branch Flow MVAR": -46.41, "Branch MVA": 168.73, "MW Loss": 1.2, "MVAR Loss": 11.99, "Rate": 200.0, "%I": 87.19, "%MVA": 84.37, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 430, "Branch Flow MW": 163.42, "Branch Flow MVAR": 48.78, "Branch MVA": 170.55, "MW Loss": 1.2, "MVAR Loss": 11.99, "Rate": 200.0, "%I": 85.82, "%MVA": 85.27, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 461, "Branch Flow MW": -164.95, "Branch Flow MVAR": -55.16, "Branch MVA": 173.93, "MW Loss": 1.33, "MVAR Loss": 13.33, "Rate": 200.0, "%I": 91.99, "%MVA": 86.97, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 453, "Branch Flow MW": 166.29, "Branch Flow MVAR": 59.26, "Branch MVA": 176.53, "MW Loss": 1.33, "MVAR Loss": 13.33, "Rate": 200.0, "%I": 90.42, "%MVA": 88.27, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 461, "Branch Flow MW": -173.9, "Branch Flow MVAR": -40.78, "Branch MVA": 178.61, "MW Loss": 1.34, "MVAR Loss": 13.35, "Rate": 200.0, "%I": 91.88, "%MVA": 89.31, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 455, "Branch Flow MW": 175.23, "Branch Flow MVAR": 44.44, "Branch MVA": 180.78, "MW Loss": 1.34, "MVAR Loss": 13.35, "Rate": 200.0, "%I": 90.71, "%MVA": 90.39, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 480, "Branch Flow MW": -177.33, "Branch Flow MVAR": -45.94, "Branch MVA": 183.18, "MW Loss": 1.45, "MVAR Loss": 14.5, "Rate": 200.0, "%I": 95.77, "%MVA": 91.59, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 474, "Branch Flow MW": 178.78, "Branch Flow MVAR": 51.03, "Branch MVA": 185.92, "MW Loss": 1.45, "MVAR Loss": 14.5, "Rate": 200.0, "%I": 94.5, "%MVA": 92.96, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 505, "Branch Flow MW": -179.96, "Branch Flow MVAR": -54.42, "Branch MVA": 188.01, "MW Loss": 1.6, "MVAR Loss": 16.01, "Rate": 200.0, "%I": 100.68, "%MVA": 94.0, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 498, "Branch Flow MW": 181.56, "Branch Flow MVAR": 61.41, "Branch MVA": 191.66, "MW Loss": 1.6, "MVAR Loss": 16.01, "Rate": 200.0, "%I": 99.23, "%MVA": 95.83, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 462, "Branch Flow MW": -174.25, "Branch Flow MVAR": -40.77, "Branch MVA": 178.96, "MW Loss": 1.34, "MVAR Loss": 13.4, "Rate": 200.0, "%I": 92.05, "%MVA": 89.48, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 456, "Branch Flow MW": 175.59, "Branch Flow MVAR": 44.48, "Branch MVA": 181.14, "MW Loss": 1.34, "MVAR Loss": 13.4, "Rate": 200.0, "%I": 90.88, "%MVA": 90.57, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 481, "Branch Flow MW": -177.68, "Branch Flow MVAR": -45.85, "Branch MVA": 183.5, "MW Loss": 1.45, "MVAR Loss": 14.55, "Rate": 200.0, "%I": 95.92, "%MVA": 91.75, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 475, "Branch Flow MW": 179.14, "Branch Flow MVAR": 50.98, "Branch MVA": 186.25, "MW Loss": 1.45, "MVAR Loss": 14.55, "Rate": 200.0, "%I": 94.65, "%MVA": 93.12, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 506, "Branch Flow MW": -180.31, "Branch Flow MVAR": -54.32, "Branch MVA": 188.31, "MW Loss": 1.61, "MVAR Loss": 16.05, "Rate": 200.0, "%I": 100.82, "%MVA": 94.16, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 498, "Branch Flow MW": 181.91, "Branch Flow MVAR": 61.35, "Branch MVA": 191.98, "MW Loss": 1.61, "MVAR Loss": 16.05, "Rate": 200.0, "%I": 99.37, "%MVA": 95.99, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 462, "Branch Flow MW": -174.57, "Branch Flow MVAR": -40.68, "Branch MVA": 179.25, "MW Loss": 1.34, "MVAR Loss": 13.45, "Rate": 200.0, "%I": 92.21, "%MVA": 89.62, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 457, "Branch Flow MW": 175.92, "Branch Flow MVAR": 44.44, "Branch MVA": 181.44, "MW Loss": 1.34, "MVAR Loss": 13.45, "Rate": 200.0, "%I": 91.04, "%MVA": 90.72, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 482, "Branch Flow MW": -178.0, "Branch Flow MVAR": -45.95, "Branch MVA": 183.83, "MW Loss": 1.46, "MVAR Loss": 14.61, "Rate": 200.0, "%I": 96.14, "%MVA": 91.92, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 476, "Branch Flow MW": 179.46, "Branch Flow MVAR": 51.16, "Branch MVA": 186.61, "MW Loss": 1.46, "MVAR Loss": 14.61, "Rate": 200.0, "%I": 94.87, "%MVA": 93.3, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 507, "Branch Flow MW": -180.62, "Branch Flow MVAR": -54.43, "Branch MVA": 188.64, "MW Loss": 1.61, "MVAR Loss": 16.13, "Rate": 200.0, "%I": 101.05, "%MVA": 94.32, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 500, "Branch Flow MW": 182.23, "Branch Flow MVAR": 61.54, "Branch MVA": 192.34, "MW Loss": 1.61, "MVAR Loss": 16.13, "Rate": 200.0, "%I": 99.6, "%MVA": 96.17, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 403, "Branch Flow MW": -142.58, "Branch Flow MVAR": -57.48, "Branch MVA": 153.73, "MW Loss": 1.01, "MVAR Loss": 10.11, "Rate": 200.0, "%I": 80.36, "%MVA": 76.86, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 404, "Branch Flow MW": -142.93, "Branch Flow MVAR": -57.38, "Branch MVA": 154.02, "MW Loss": 1.01, "MVAR Loss": 10.15, "Rate": 200.0, "%I": 80.49, "%MVA": 77.01, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 405, "Branch Flow MW": -143.25, "Branch Flow MVAR": -57.48, "Branch MVA": 154.35, "MW Loss": 1.02, "MVAR Loss": 10.2, "Rate": 200.0, "%I": 80.7, "%MVA": 77.17, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 411, "Branch Flow MW": -152.05, "Branch Flow MVAR": -48.05, "Branch MVA": 159.46, "MW Loss": 1.06, "MVAR Loss": 10.56, "Rate": 200.0, "%I": 81.95, "%MVA": 79.73, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 403, "Branch Flow MW": 153.1, "Branch Flow MVAR": 48.9, "Branch MVA": 160.72, "MW Loss": 1.06, "MVAR Loss": 10.56, "Rate": 200.0, "%I": 80.46, "%MVA": 80.36, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 420, "Branch Flow MW": -155.77, "Branch Flow MVAR": -46.97, "Branch MVA": 162.7, "MW Loss": 1.11, "MVAR Loss": 11.07, "Rate": 200.0, "%I": 83.83, "%MVA": 81.35, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 413, "Branch Flow MW": 156.88, "Branch Flow MVAR": 48.37, "Branch MVA": 164.17, "MW Loss": 1.11, "MVAR Loss": 11.07, "Rate": 200.0, "%I": 82.4, "%MVA": 82.08, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 444, "Branch Flow MW": -158.45, "Branch Flow MVAR": -55.73, "Branch MVA": 167.96, "MW Loss": 1.23, "MVAR Loss": 12.33, "Rate": 200.0, "%I": 88.54, "%MVA": 83.98, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 436, "Branch Flow MW": 159.68, "Branch Flow MVAR": 58.76, "Branch MVA": 170.15, "MW Loss": 1.23, "MVAR Loss": 12.33, "Rate": 200.0, "%I": 86.9, "%MVA": 85.08, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 412, "Branch Flow MW": -152.4, "Branch Flow MVAR": -48.05, "Branch MVA": 159.8, "MW Loss": 1.06, "MVAR Loss": 10.61, "Rate": 200.0, "%I": 82.12, "%MVA": 79.9, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 404, "Branch Flow MW": 153.46, "Branch Flow MVAR": 48.94, "Branch MVA": 161.08, "MW Loss": 1.06, "MVAR Loss": 10.61, "Rate": 200.0, "%I": 80.63, "%MVA": 80.54, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 421, "Branch Flow MW": -156.13, "Branch Flow MVAR": -46.87, "Branch MVA": 163.01, "MW Loss": 1.11, "MVAR Loss": 11.1, "Rate": 200.0, "%I": 83.97, "%MVA": 81.5, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 414, "Branch Flow MW": 157.24, "Branch Flow MVAR": 48.3, "Branch MVA": 164.49, "MW Loss": 1.11, "MVAR Loss": 11.1, "Rate": 200.0, "%I": 82.54, "%MVA": 82.24, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 445, "Branch Flow MW": -158.8, "Branch Flow MVAR": -55.62, "Branch MVA": 168.26, "MW Loss": 1.24, "MVAR Loss": 12.37, "Rate": 200.0, "%I": 88.67, "%MVA": 84.13, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 436, "Branch Flow MW": 160.04, "Branch Flow MVAR": 58.69, "Branch MVA": 170.46, "MW Loss": 1.24, "MVAR Loss": 12.37, "Rate": 200.0, "%I": 87.04, "%MVA": 85.23, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 413, "Branch Flow MW": -152.72, "Branch Flow MVAR": -47.97, "Branch MVA": 160.08, "MW Loss": 1.06, "MVAR Loss": 10.65, "Rate": 200.0, "%I": 82.27, "%MVA": 80.04, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 405, "Branch Flow MW": 153.79, "Branch Flow MVAR": 48.9, "Branch MVA": 161.37, "MW Loss": 1.06, "MVAR Loss": 10.65, "Rate": 200.0, "%I": 80.79, "%MVA": 80.69, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 422, "Branch Flow MW": -156.44, "Branch Flow MVAR": -46.97, "Branch MVA": 163.34, "MW Loss": 1.12, "MVAR Loss": 11.16, "Rate": 200.0, "%I": 84.18, "%MVA": 81.67, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 415, "Branch Flow MW": 157.56, "Branch Flow MVAR": 48.47, "Branch MVA": 164.84, "MW Loss": 1.12, "MVAR Loss": 11.16, "Rate": 200.0, "%I": 82.75, "%MVA": 82.42, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 446, "Branch Flow MW": -159.11, "Branch Flow MVAR": -55.73, "Branch MVA": 168.59, "MW Loss": 1.24, "MVAR Loss": 12.43, "Rate": 200.0, "%I": 88.89, "%MVA": 84.3, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 438, "Branch Flow MW": 160.36, "Branch Flow MVAR": 58.87, "Branch MVA": 170.82, "MW Loss": 1.24, "MVAR Loss": 12.43, "Rate": 200.0, "%I": 87.26, "%MVA": 85.41, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 447, "Branch Flow MW": -168.01, "Branch Flow MVAR": -42.63, "Branch MVA": 173.33, "MW Loss": 1.26, "MVAR Loss": 12.55, "Rate": 200.0, "%I": 89.14, "%MVA": 86.67, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 441, "Branch Flow MW": 169.26, "Branch Flow MVAR": 45.49, "Branch MVA": 175.27, "MW Loss": 1.26, "MVAR Loss": 12.55, "Rate": 200.0, "%I": 87.89, "%MVA": 87.63, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 464, "Branch Flow MW": -171.5, "Branch Flow MVAR": -46.53, "Branch MVA": 177.7, "MW Loss": 1.35, "MVAR Loss": 13.55, "Rate": 200.0, "%I": 92.62, "%MVA": 88.85, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 458, "Branch Flow MW": 172.86, "Branch Flow MVAR": 50.61, "Branch MVA": 180.11, "MW Loss": 1.35, "MVAR Loss": 13.55, "Rate": 200.0, "%I": 91.29, "%MVA": 90.06, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 489, "Branch Flow MW": -174.15, "Branch Flow MVAR": -55.01, "Branch MVA": 182.63, "MW Loss": 1.5, "MVAR Loss": 14.98, "Rate": 200.0, "%I": 97.45, "%MVA": 91.31, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 481, "Branch Flow MW": 175.65, "Branch Flow MVAR": 60.91, "Branch MVA": 185.91, "MW Loss": 1.5, "MVAR Loss": 14.98, "Rate": 200.0, "%I": 95.95, "%MVA": 92.95, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 448, "Branch Flow MW": -168.36, "Branch Flow MVAR": -42.62, "Branch MVA": 173.67, "MW Loss": 1.26, "MVAR Loss": 12.6, "Rate": 200.0, "%I": 89.31, "%MVA": 86.84, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 442, "Branch Flow MW": 169.62, "Branch Flow MVAR": 45.53, "Branch MVA": 175.62, "MW Loss": 1.26, "MVAR Loss": 12.6, "Rate": 200.0, "%I": 88.07, "%MVA": 87.81, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 465, "Branch Flow MW": -171.85, "Branch Flow MVAR": -46.43, "Branch MVA": 178.02, "MW Loss": 1.36, "MVAR Loss": 13.59, "Rate": 200.0, "%I": 92.76, "%MVA": 89.01, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 459, "Branch Flow MW": 173.21, "Branch Flow MVAR": 50.55, "Branch MVA": 180.44, "MW Loss": 1.36, "MVAR Loss": 13.59, "Rate": 200.0, "%I": 91.44, "%MVA": 90.22, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 489, "Branch Flow MW": -174.5, "Branch Flow MVAR": -54.91, "Branch MVA": 182.93, "MW Loss": 1.5, "MVAR Loss": 15.03, "Rate": 200.0, "%I": 97.59, "%MVA": 91.47, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 482, "Branch Flow MW": 176.0, "Branch Flow MVAR": 60.85, "Branch MVA": 186.22, "MW Loss": 1.5, "MVAR Loss": 15.03, "Rate": 200.0, "%I": 96.09, "%MVA": 93.11, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 449, "Branch Flow MW": -168.68, "Branch Flow MVAR": -42.54, "Branch MVA": 173.96, "MW Loss": 1.26, "MVAR Loss": 12.65, "Rate": 200.0, "%I": 89.47, "%MVA": 86.98, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 442, "Branch Flow MW": 169.95, "Branch Flow MVAR": 45.49, "Branch MVA": 175.93, "MW Loss": 1.26, "MVAR Loss": 12.65, "Rate": 200.0, "%I": 88.23, "%MVA": 87.96, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 466, "Branch Flow MW": -172.17, "Branch Flow MVAR": -46.54, "Branch MVA": 178.35, "MW Loss": 1.37, "MVAR Loss": 13.65, "Rate": 200.0, "%I": 92.98, "%MVA": 89.17, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 460, "Branch Flow MW": 173.54, "Branch Flow MVAR": 50.73, "Branch MVA": 180.8, "MW Loss": 1.37, "MVAR Loss": 13.65, "Rate": 200.0, "%I": 91.66, "%MVA": 90.4, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 154, "From Bus Ext": "DOWNTN      230.00", "To Bus": 203, "To Bus Ext": "EAST230     230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 491, "Branch Flow MW": -174.81, "Branch Flow MVAR": -55.02, "Branch MVA": 183.26, "MW Loss": 1.51, "MVAR Loss": 15.1, "Rate": 200.0, "%I": 97.82, "%MVA": 91.63, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "154 DOWNTN      230.00 to 203 EAST230     230.00 1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "From Bus": 203, "From Bus Ext": "EAST230     230.00", "To Bus": 154, "To Bus Ext": "DOWNTN      230.00", "Ckt ID": 1, "Non Metered Bus": 203, " Branch I": 483, "Branch Flow MW": 176.32, "Branch Flow MVAR": 61.04, "Branch MVA": 186.59, "MW Loss": 1.51, "MVAR Loss": 15.1, "Rate": 200.0, "%I": 96.32, "%MVA": 93.29, "From Bus V": "230.00", "To Bus V": "230.00", "Branch": "203 EAST230     230.00 to 154 DOWNTN      230.00 1"}]}}, {"mode": "vega-lite"});
</script>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=0607f01a-07b0-4258-9fd2-26fdcfc7052d">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h5 id="Bus-Voltage">Bus Voltage<a class="anchor-link" href="#Bus-Voltage">¶</a></h5>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell jp-mod-noOutputs" id="cell-id=bdc31424">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [16]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">list_volt</span> <span class="o">=</span> <span class="p">[]</span>
<span class="n">list_gens</span> <span class="o">=</span> <span class="p">[</span><span class="mi">0</span><span class="p">,</span><span class="mi">50</span><span class="p">,</span><span class="mi">100</span><span class="p">]</span>
<span class="n">list_lsc</span> <span class="o">=</span> <span class="p">[</span><span class="s1">'LLS'</span><span class="p">,</span><span class="s1">'RLS'</span><span class="p">,</span><span class="s1">'HLS'</span><span class="p">]</span>
<span class="n">list_gen_hydro</span> <span class="o">=</span> <span class="p">[</span><span class="mi">400</span><span class="p">,</span><span class="mi">500</span><span class="p">,</span><span class="mi">600</span><span class="p">]</span> <span class="c1">#dry, average, wet hydological scenarios</span>
<span class="n">list_gen_wind</span> <span class="o">=</span> <span class="p">[</span><span class="mi">0</span><span class="p">,</span><span class="mi">40</span><span class="p">,</span><span class="mi">75</span><span class="p">]</span> <span class="c1"># for 3 wind gust scenarios</span>
<span class="k">for</span> <span class="n">gen</span> <span class="ow">in</span> <span class="n">list_gens</span><span class="p">:</span>
    <span class="k">for</span> <span class="n">gen_hy</span> <span class="ow">in</span> <span class="n">list_gen_hydro</span><span class="p">:</span>
        <span class="k">for</span> <span class="n">gen_wi</span> <span class="ow">in</span> <span class="n">list_gen_wind</span><span class="p">:</span>
            <span class="k">for</span> <span class="n">lsc</span> <span class="ow">in</span> <span class="n">list_lsc</span><span class="p">:</span>
                <span class="n">file_csv_out</span> <span class="o">=</span> <span class="s1">'voltage/savnw_sol_'</span> <span class="o">+</span> <span class="nb">str</span><span class="p">(</span><span class="n">gen</span><span class="p">)</span> <span class="o">+</span><span class="s1">'_hy_'</span> <span class="o">+</span> <span class="nb">str</span><span class="p">(</span><span class="n">gen_hy</span><span class="p">)</span> <span class="o">+</span>  <span class="s1">'_wi_'</span> <span class="o">+</span> <span class="nb">str</span><span class="p">(</span><span class="n">gen_wi</span><span class="p">)</span> <span class="o">+</span> <span class="s1">'_'</span> <span class="o">+</span> <span class="nb">str</span><span class="p">(</span><span class="n">lsc</span><span class="p">)</span> <span class="o">+</span> <span class="s1">'_volt.csv'</span>
                <span class="n">data_volt</span> <span class="o">=</span> <span class="n">pd</span><span class="o">.</span><span class="n">read_csv</span><span class="p">(</span><span class="n">file_csv_out</span><span class="p">,</span><span class="n">header</span><span class="o">=</span><span class="mi">1</span><span class="p">,</span> <span class="n">skiprows</span><span class="o">=</span><span class="mi">0</span><span class="p">)</span>
                <span class="n">data_volt</span><span class="p">[</span><span class="s1">'Scenario'</span><span class="p">]</span><span class="o">=</span> <span class="s1">'Solar = '</span> <span class="o">+</span> <span class="nb">str</span><span class="p">(</span><span class="n">gen</span><span class="p">)</span> <span class="o">+</span> <span class="s1">' MW, '</span> <span class="o">+</span> <span class="s1">'Hydro = '</span> <span class="o">+</span> <span class="nb">str</span><span class="p">(</span><span class="n">gen_hy</span><span class="p">)</span> <span class="o">+</span> <span class="s1">' MW, '</span> <span class="o">+</span> <span class="s1">'Wind = '</span> <span class="o">+</span> <span class="nb">str</span><span class="p">(</span><span class="n">gen_wi</span><span class="p">)</span> <span class="o">+</span> <span class="s1">' MW, '</span>  <span class="o">+</span> <span class="n">lsc</span><span class="o">.</span><span class="n">upper</span><span class="p">()</span>
                <span class="n">list_volt</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="n">data_volt</span><span class="p">)</span>
<span class="n">data_all_volt</span> <span class="o">=</span> <span class="n">pd</span><span class="o">.</span><span class="n">concat</span><span class="p">(</span><span class="n">list_volt</span><span class="p">)</span><span class="o">.</span><span class="n">reset_index</span><span class="p">(</span><span class="n">drop</span><span class="o">=</span><span class="kc">True</span><span class="p">)</span>
<span class="n">data_all_volt</span> <span class="o">=</span> <span class="n">data_all_volt</span><span class="p">[[</span><span class="s1">'Scenario'</span><span class="p">,</span><span class="s1">'Bus Number'</span><span class="p">,</span> <span class="s1">'Bus Name'</span><span class="p">,</span> <span class="s1">'Area'</span><span class="p">,</span> <span class="s1">'Base Voltage'</span><span class="p">,</span> <span class="s1">'Bus Voltage(PU)'</span><span class="p">,</span><span class="s1">'Bus Voltage(kV)'</span><span class="p">]]</span>
</pre></div>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=d609c5a7-8c0f-4a45-8c8c-1dec81b7441a">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<p>Similar to branch loading categorization into brackets of loadings, voltages are also categorised into brackets</p>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell jp-mod-noOutputs" id="cell-id=838e8bc2-e37b-4052-b704-09db012d99b5">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [17]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">data_v</span> <span class="o">=</span> <span class="n">data_all_volt</span>
<span class="n">data_v</span><span class="p">[</span><span class="s1">'Voltage Range'</span><span class="p">]</span> <span class="o">=</span> <span class="s1">''</span>
<span class="n">data_v</span><span class="o">.</span><span class="n">loc</span><span class="p">[(</span><span class="n">data_v</span><span class="p">[</span><span class="s1">'Bus Voltage(PU)'</span><span class="p">]</span> <span class="o">&gt;</span><span class="mf">1.1</span><span class="p">),</span> <span class="s1">'Voltage Range'</span><span class="p">]</span> <span class="o">=</span> <span class="s1">'Vbus&gt;1.1'</span>
<span class="n">data_v</span><span class="o">.</span><span class="n">loc</span><span class="p">[(</span><span class="n">data_v</span><span class="p">[</span><span class="s1">'Bus Voltage(PU)'</span><span class="p">]</span> <span class="o">&lt;</span><span class="mf">1.1</span><span class="p">),</span> <span class="s1">'Voltage Range'</span><span class="p">]</span> <span class="o">=</span> <span class="s1">'1.05&lt;Vbus&lt;1.1'</span>
<span class="n">data_v</span><span class="o">.</span><span class="n">loc</span><span class="p">[(</span><span class="n">data_v</span><span class="p">[</span><span class="s1">'Bus Voltage(PU)'</span><span class="p">]</span> <span class="o">&lt;</span><span class="mf">1.05</span><span class="p">),</span> <span class="s1">'Voltage Range'</span><span class="p">]</span> <span class="o">=</span> <span class="s1">'1.0&lt;Vbus&lt;1.05'</span>
<span class="n">data_v</span><span class="o">.</span><span class="n">loc</span><span class="p">[(</span><span class="n">data_v</span><span class="p">[</span><span class="s1">'Bus Voltage(PU)'</span><span class="p">]</span> <span class="o">&lt;</span><span class="mf">1.0</span><span class="p">),</span> <span class="s1">'Voltage Range'</span><span class="p">]</span> <span class="o">=</span> <span class="s1">'0.95&lt;Vbus&lt;1.0'</span>
<span class="n">data_v</span><span class="o">.</span><span class="n">loc</span><span class="p">[(</span><span class="n">data_v</span><span class="p">[</span><span class="s1">'Bus Voltage(PU)'</span><span class="p">]</span> <span class="o">&lt;</span><span class="mf">0.95</span><span class="p">),</span> <span class="s1">'Voltage Range'</span><span class="p">]</span> <span class="o">=</span> <span class="s1">'0.95&lt;Vbus&lt;0.9'</span>
<span class="n">data_v</span><span class="o">.</span><span class="n">loc</span><span class="p">[(</span><span class="n">data_v</span><span class="p">[</span><span class="s1">'Bus Voltage(PU)'</span><span class="p">]</span> <span class="o">&lt;</span><span class="mf">0.9</span><span class="p">),</span> <span class="s1">'Voltage Range'</span><span class="p">]</span> <span class="o">=</span> <span class="s1">'Vbus&lt;0.9'</span>
</pre></div>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=b320a8ed-66ae-4eb6-9b39-ad3c6ff50c8b">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h5 id="Histogram-Bus-Voltages">Histogram Bus Voltages<a class="anchor-link" href="#Histogram-Bus-Voltages">¶</a></h5>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=5b22cb82-6975-4c85-9d2a-00f8ea8e3480">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<p>A histogram is plotted to check the no of Buses in each of the above defined brackets</p>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=36e06f9e-e0aa-47dc-a666-1c0fb4638d7f">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [18]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">alt</span><span class="o">.</span><span class="n">Chart</span><span class="p">(</span><span class="n">data_v</span><span class="p">)</span><span class="o">.</span><span class="n">mark_bar</span><span class="p">()</span><span class="o">.</span><span class="n">encode</span><span class="p">(</span>
    <span class="n">alt</span><span class="o">.</span><span class="n">Y</span><span class="p">(</span><span class="s1">'Voltage Range'</span><span class="p">,</span> <span class="n">scale</span> <span class="o">=</span><span class="n">alt</span><span class="o">.</span><span class="n">Scale</span><span class="p">(</span><span class="n">domain</span><span class="o">=</span><span class="p">[</span><span class="s1">'Vbus&gt;1.1'</span><span class="p">,</span><span class="s1">'1.05&lt;Vbus&lt;1.1'</span><span class="p">,</span><span class="s1">'1.0&lt;Vbus&lt;1.05'</span><span class="p">,</span><span class="s1">'0.95&lt;Vbus&lt;1.0'</span><span class="p">,</span><span class="s1">'0.95&lt;Vbus&lt;0.9'</span><span class="p">,</span><span class="s1">'Vbus&lt;0.9'</span><span class="p">])),</span>
    <span class="n">alt</span><span class="o">.</span><span class="n">X</span><span class="p">(</span><span class="s1">'count()'</span><span class="p">))</span><span class="o">.</span><span class="n">properties</span><span class="p">(</span><span class="n">height</span> <span class="o">=</span> <span class="mi">100</span><span class="p">,</span><span class="n">width</span> <span class="o">=</span> <span class="mi">200</span><span class="p">)</span><span class="o">.</span><span class="n">facet</span><span class="p">(</span><span class="s1">'Scenario'</span><span class="p">,</span><span class="n">columns</span><span class="o">=</span><span class="mi">6</span><span class="p">)</span><span class="o">.</span><span class="n">resolve_scale</span><span class="p">(</span><span class="n">x</span><span class="o">=</span><span class="s1">'independent'</span><span class="p">,</span> <span class="n">y</span> <span class="o">=</span> <span class="s1">'independent'</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child jp-OutputArea-executeResult">
<div class="jp-OutputPrompt jp-OutputArea-prompt">Out[18]:</div>
<div class="jp-RenderedHTMLCommon jp-RenderedHTML jp-OutputArea-output jp-OutputArea-executeResult" data-mime-type="text/html" tabindex="0">
<style>
  #altair-viz-3b4a7bd437984f98a261b9f0376151c1.vega-embed {
    width: 100%;
    display: flex;
  }

  #altair-viz-3b4a7bd437984f98a261b9f0376151c1.vega-embed details,
  #altair-viz-3b4a7bd437984f98a261b9f0376151c1.vega-embed details summary {
    position: relative;
  }
</style>
<div id="altair-viz-3b4a7bd437984f98a261b9f0376151c1"></div>
<script type="text/javascript">
  var VEGA_DEBUG = (typeof VEGA_DEBUG == "undefined") ? {} : VEGA_DEBUG;
  (function(spec, embedOpt){
    let outputDiv = document.currentScript.previousElementSibling;
    if (outputDiv.id !== "altair-viz-3b4a7bd437984f98a261b9f0376151c1") {
      outputDiv = document.getElementById("altair-viz-3b4a7bd437984f98a261b9f0376151c1");
    }
    const paths = {
      "vega": "https://cdn.jsdelivr.net/npm/vega@5?noext",
      "vega-lib": "https://cdn.jsdelivr.net/npm/vega-lib?noext",
      "vega-lite": "https://cdn.jsdelivr.net/npm/vega-lite@5.20.1?noext",
      "vega-embed": "https://cdn.jsdelivr.net/npm/vega-embed@6?noext",
    };

    function maybeLoadScript(lib, version) {
      var key = `${lib.replace("-", "")}_version`;
      return (VEGA_DEBUG[key] == version) ?
        Promise.resolve(paths[lib]) :
        new Promise(function(resolve, reject) {
          var s = document.createElement('script');
          document.getElementsByTagName("head")[0].appendChild(s);
          s.async = true;
          s.onload = () => {
            VEGA_DEBUG[key] = version;
            return resolve(paths[lib]);
          };
          s.onerror = () => reject(`Error loading script: ${paths[lib]}`);
          s.src = paths[lib];
        });
    }

    function showError(err) {
      outputDiv.innerHTML = `<div class="error" style="color:red;">${err}</div>`;
      throw err;
    }

    function displayChart(vegaEmbed) {
      vegaEmbed(outputDiv, spec, embedOpt)
        .catch(err => showError(`Javascript Error: ${err.message}<br>This usually means there's a typo in your chart specification. See the javascript console for the full traceback.`));
    }

    if(typeof define === "function" && define.amd) {
      requirejs.config({paths});
      require(["vega-embed"], displayChart, err => showError(`Error loading script: ${err.message}`));
    } else {
      maybeLoadScript("vega", "5")
        .then(() => maybeLoadScript("vega-lite", "5.20.1"))
        .then(() => maybeLoadScript("vega-embed", "6"))
        .catch(showError)
        .then(() => displayChart(vegaEmbed));
    }
