  })({"config": {"view": {"continuousWidth": 300, "continuousHeight": 300}}, "data": {"name": "data-d0bea73672e2e63955002d28bbfac98b"}, "facet": {"field": "Scenario", "type": "nominal"}, "spec": {"mark": {"type": "bar"}, "encoding": {"x": {"aggregate": "count", "type": "quantitative"}, "y": {"field": "Voltage Range", "scale": {"domain": ["Vbus>1.1", "1.05<Vbus<1.1", "1.0<Vbus<1.05", "0.95<Vbus<1.0", "0.95<Vbus<0.9", "Vbus<0.9"]}, "type": "nominal"}}, "height": 100, "width": 200}, "columns": 6, "resolve": {"scale": {"x": "independent", "y": "independent"}}, "$schema": "https://vega.github.io/schema/vega-lite/v5.20.1.json", "datasets": {"data-d0bea73672e2e63955002d28bbfac98b": [{"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.0, "Bus Voltage(kV)": 13.8, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.013, "Bus Voltage(kV)": 506.561, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.028, "Bus Voltage(kV)": 514.144, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.007, "Bus Voltage(kV)": 231.605, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.973, "Bus Voltage(kV)": 223.772, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.019, "Bus Voltage(kV)": 509.311, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.999, "Bus Voltage(kV)": 229.854, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.991, "Bus Voltage(kV)": 495.667, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.036, "Bus Voltage(kV)": 18.647, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 20.591, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 20.591, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 237.805, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 516.988, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 237.315, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 514.846, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.011, "Bus Voltage(kV)": 232.419, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.009, "Bus Voltage(kV)": 232.022, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.996, "Bus Voltage(kV)": 229.014, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.989, "Bus Voltage(kV)": 227.495, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.012, "Bus Voltage(kV)": 35.405, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 1.012, "Bus Voltage(kV)": 0.698, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.011, "Bus Voltage(kV)": 35.398, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.051, "Bus Voltage(kV)": 14.508, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.999, "Bus Voltage(kV)": 13.784, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.012, "Bus Voltage(kV)": 506.037, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.025, "Bus Voltage(kV)": 512.651, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.004, "Bus Voltage(kV)": 230.901, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.971, "Bus Voltage(kV)": 223.268, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.016, "Bus Voltage(kV)": 508.086, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.997, "Bus Voltage(kV)": 229.306, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.991, "Bus Voltage(kV)": 495.487, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.053, "Bus Voltage(kV)": 18.948, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 20.645, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 20.645, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 237.563, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 516.265, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 237.012, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 513.308, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.007, "Bus Voltage(kV)": 231.641, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.006, "Bus Voltage(kV)": 231.296, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.992, "Bus Voltage(kV)": 228.093, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.985, "Bus Voltage(kV)": 226.651, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 35.295, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 0.696, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 35.287, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.048, "Bus Voltage(kV)": 14.46, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.979, "Bus Voltage(kV)": 13.508, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.009, "Bus Voltage(kV)": 504.673, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.012, "Bus Voltage(kV)": 505.989, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.989, "Bus Voltage(kV)": 227.451, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.95, "Bus Voltage(kV)": 218.534, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.003, "Bus Voltage(kV)": 501.614, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.981, "Bus Voltage(kV)": 225.574, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.974, "Bus Voltage(kV)": 487.148, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.96, "Bus Voltage(kV)": 220.773, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 18.62, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.046, "Bus Voltage(kV)": 20.923, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.046, "Bus Voltage(kV)": 20.923, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.029, "Bus Voltage(kV)": 236.615, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 513.334, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.025, "Bus Voltage(kV)": 235.801, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.014, "Bus Voltage(kV)": 507.167, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.994, "Bus Voltage(kV)": 228.608, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.991, "Bus Voltage(kV)": 227.962, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.976, "Bus Voltage(kV)": 224.583, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.968, "Bus Voltage(kV)": 222.573, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 0.994, "Bus Voltage(kV)": 34.786, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 0.994, "Bus Voltage(kV)": 0.686, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 0.994, "Bus Voltage(kV)": 34.779, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 14.228, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.0, "Bus Voltage(kV)": 13.8, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.013, "Bus Voltage(kV)": 506.567, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.028, "Bus Voltage(kV)": 514.203, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.007, "Bus Voltage(kV)": 231.63, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.973, "Bus Voltage(kV)": 223.778, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.019, "Bus Voltage(kV)": 509.34, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.999, "Bus Voltage(kV)": 229.863, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.991, "Bus Voltage(kV)": 495.66, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.036, "Bus Voltage(kV)": 18.645, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 20.591, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 20.591, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 237.812, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 516.968, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 237.314, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 514.907, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.011, "Bus Voltage(kV)": 232.459, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.009, "Bus Voltage(kV)": 232.074, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.996, "Bus Voltage(kV)": 229.055, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.989, "Bus Voltage(kV)": 227.525, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.017, "Bus Voltage(kV)": 35.592, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 0.703, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.01, "Bus Voltage(kV)": 35.356, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.051, "Bus Voltage(kV)": 14.51, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.999, "Bus Voltage(kV)": 13.784, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.012, "Bus Voltage(kV)": 506.05, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.025, "Bus Voltage(kV)": 512.725, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.004, "Bus Voltage(kV)": 230.932, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.971, "Bus Voltage(kV)": 223.275, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.016, "Bus Voltage(kV)": 508.125, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.997, "Bus Voltage(kV)": 229.319, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.991, "Bus Voltage(kV)": 495.483, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.053, "Bus Voltage(kV)": 18.945, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 20.644, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 20.644, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 237.579, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 516.269, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 237.021, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 513.393, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.007, "Bus Voltage(kV)": 231.693, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.006, "Bus Voltage(kV)": 231.356, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.992, "Bus Voltage(kV)": 228.144, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.986, "Bus Voltage(kV)": 226.688, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.014, "Bus Voltage(kV)": 35.483, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 1.016, "Bus Voltage(kV)": 0.701, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.007, "Bus Voltage(kV)": 35.246, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.048, "Bus Voltage(kV)": 14.462, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.979, "Bus Voltage(kV)": 13.511, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.009, "Bus Voltage(kV)": 504.698, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.012, "Bus Voltage(kV)": 506.133, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.989, "Bus Voltage(kV)": 227.518, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.95, "Bus Voltage(kV)": 218.594, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.003, "Bus Voltage(kV)": 501.721, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.981, "Bus Voltage(kV)": 225.627, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.974, "Bus Voltage(kV)": 487.242, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.96, "Bus Voltage(kV)": 220.828, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.035, "Bus Voltage(kV)": 18.624, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.046, "Bus Voltage(kV)": 20.92, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.046, "Bus Voltage(kV)": 20.92, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.029, "Bus Voltage(kV)": 236.645, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 513.381, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.025, "Bus Voltage(kV)": 235.829, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.015, "Bus Voltage(kV)": 507.324, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.994, "Bus Voltage(kV)": 228.695, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.992, "Bus Voltage(kV)": 228.057, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.977, "Bus Voltage(kV)": 224.674, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.968, "Bus Voltage(kV)": 222.656, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 0.999, "Bus Voltage(kV)": 34.98, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 1.002, "Bus Voltage(kV)": 0.691, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 0.993, "Bus Voltage(kV)": 34.741, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 14.233, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.0, "Bus Voltage(kV)": 13.8, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.013, "Bus Voltage(kV)": 506.557, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.028, "Bus Voltage(kV)": 514.137, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.007, "Bus Voltage(kV)": 231.578, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.973, "Bus Voltage(kV)": 223.766, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.019, "Bus Voltage(kV)": 509.299, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.999, "Bus Voltage(kV)": 229.849, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.991, "Bus Voltage(kV)": 495.655, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.036, "Bus Voltage(kV)": 18.65, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 20.592, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 20.592, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 237.789, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 516.866, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 237.277, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 514.816, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.011, "Bus Voltage(kV)": 232.418, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.009, "Bus Voltage(kV)": 231.965, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.996, "Bus Voltage(kV)": 229.023, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.989, "Bus Voltage(kV)": 227.503, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.018, "Bus Voltage(kV)": 35.636, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 1.023, "Bus Voltage(kV)": 0.706, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.006, "Bus Voltage(kV)": 35.21, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.051, "Bus Voltage(kV)": 14.508, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.999, "Bus Voltage(kV)": 13.783, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.012, "Bus Voltage(kV)": 506.04, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.025, "Bus Voltage(kV)": 512.664, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.004, "Bus Voltage(kV)": 230.883, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.971, "Bus Voltage(kV)": 223.264, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.016, "Bus Voltage(kV)": 508.087, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.997, "Bus Voltage(kV)": 229.305, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.991, "Bus Voltage(kV)": 495.478, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.053, "Bus Voltage(kV)": 18.95, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 20.645, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 20.645, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 237.562, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 516.184, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 236.992, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 513.317, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.007, "Bus Voltage(kV)": 231.659, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.005, "Bus Voltage(kV)": 231.25, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.992, "Bus Voltage(kV)": 228.119, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.986, "Bus Voltage(kV)": 226.671, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.015, "Bus Voltage(kV)": 35.527, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 1.019, "Bus Voltage(kV)": 0.703, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.003, "Bus Voltage(kV)": 35.099, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.048, "Bus Voltage(kV)": 14.461, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.979, "Bus Voltage(kV)": 13.505, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.009, "Bus Voltage(kV)": 504.668, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.012, "Bus Voltage(kV)": 505.957, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.989, "Bus Voltage(kV)": 227.407, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.95, "Bus Voltage(kV)": 218.492, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.003, "Bus Voltage(kV)": 501.567, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.981, "Bus Voltage(kV)": 225.545, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.974, "Bus Voltage(kV)": 487.067, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.96, "Bus Voltage(kV)": 220.733, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 18.617, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.046, "Bus Voltage(kV)": 20.926, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.046, "Bus Voltage(kV)": 20.926, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.029, "Bus Voltage(kV)": 236.617, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 513.257, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.025, "Bus Voltage(kV)": 235.784, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.014, "Bus Voltage(kV)": 507.151, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.994, "Bus Voltage(kV)": 228.614, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.991, "Bus Voltage(kV)": 227.888, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.976, "Bus Voltage(kV)": 224.594, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.968, "Bus Voltage(kV)": 222.57, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.0, "Bus Voltage(kV)": 35.011, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 1.005, "Bus Voltage(kV)": 0.693, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 0.988, "Bus Voltage(kV)": 34.578, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 14.228, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.0, "Bus Voltage(kV)": 13.8, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.012, "Bus Voltage(kV)": 506.211, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.026, "Bus Voltage(kV)": 513.017, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.005, "Bus Voltage(kV)": 231.184, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.972, "Bus Voltage(kV)": 223.638, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.016, "Bus Voltage(kV)": 508.171, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.998, "Bus Voltage(kV)": 229.476, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.99, "Bus Voltage(kV)": 494.8, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.043, "Bus Voltage(kV)": 18.769, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.035, "Bus Voltage(kV)": 20.698, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.035, "Bus Voltage(kV)": 20.698, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 237.705, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 516.64, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 237.191, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.028, "Bus Voltage(kV)": 514.052, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.009, "Bus Voltage(kV)": 232.128, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.007, "Bus Voltage(kV)": 231.638, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.994, "Bus Voltage(kV)": 228.733, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.988, "Bus Voltage(kV)": 227.263, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.01, "Bus Voltage(kV)": 35.347, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 1.01, "Bus Voltage(kV)": 0.697, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.01, "Bus Voltage(kV)": 35.339, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.05, "Bus Voltage(kV)": 14.495, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.992, "Bus Voltage(kV)": 13.695, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.011, "Bus Voltage(kV)": 505.388, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 509.755, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.998, "Bus Voltage(kV)": 229.549, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.964, "Bus Voltage(kV)": 221.75, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.01, "Bus Voltage(kV)": 505.168, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.991, "Bus Voltage(kV)": 227.867, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.984, "Bus Voltage(kV)": 491.988, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.974, "Bus Voltage(kV)": 223.925, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.049, "Bus Voltage(kV)": 18.885, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.041, "Bus Voltage(kV)": 20.828, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.041, "Bus Voltage(kV)": 20.828, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 237.221, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 515.163, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.029, "Bus Voltage(kV)": 236.577, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.022, "Bus Voltage(kV)": 510.934, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.003, "Bus Voltage(kV)": 230.576, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.0, "Bus Voltage(kV)": 230.025, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.987, "Bus Voltage(kV)": 226.923, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.33, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.003, "Bus Voltage(kV)": 35.101, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 1.003, "Bus Voltage(kV)": 0.692, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.003, "Bus Voltage(kV)": 35.093, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.042, "Bus Voltage(kV)": 14.385, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.97, "Bus Voltage(kV)": 13.392, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 503.897, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.005, "Bus Voltage(kV)": 502.424, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.982, "Bus Voltage(kV)": 225.756, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.942, "Bus Voltage(kV)": 216.551, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.996, "Bus Voltage(kV)": 498.032, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.973, "Bus Voltage(kV)": 223.758, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.965, "Bus Voltage(kV)": 482.748, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.951, "Bus Voltage(kV)": 218.819, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.028, "Bus Voltage(kV)": 18.504, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.057, "Bus Voltage(kV)": 21.135, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.057, "Bus Voltage(kV)": 21.135, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 236.184, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.024, "Bus Voltage(kV)": 511.953, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.023, "Bus Voltage(kV)": 235.252, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 504.206, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.988, "Bus Voltage(kV)": 227.259, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.984, "Bus Voltage(kV)": 226.364, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.97, "Bus Voltage(kV)": 223.092, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.96, "Bus Voltage(kV)": 220.871, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 0.987, "Bus Voltage(kV)": 34.542, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 0.987, "Bus Voltage(kV)": 0.681, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 0.987, "Bus Voltage(kV)": 34.535, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.024, "Bus Voltage(kV)": 14.131, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.0, "Bus Voltage(kV)": 13.8, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.012, "Bus Voltage(kV)": 506.223, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.026, "Bus Voltage(kV)": 513.083, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.005, "Bus Voltage(kV)": 231.211, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.972, "Bus Voltage(kV)": 223.644, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.016, "Bus Voltage(kV)": 508.206, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.998, "Bus Voltage(kV)": 229.486, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.99, "Bus Voltage(kV)": 494.796, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.043, "Bus Voltage(kV)": 18.767, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.035, "Bus Voltage(kV)": 20.697, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.035, "Bus Voltage(kV)": 20.697, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 237.712, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 516.621, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 237.191, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.028, "Bus Voltage(kV)": 514.115, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.009, "Bus Voltage(kV)": 232.169, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.007, "Bus Voltage(kV)": 231.692, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.995, "Bus Voltage(kV)": 228.775, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.988, "Bus Voltage(kV)": 227.295, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.015, "Bus Voltage(kV)": 35.534, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 1.018, "Bus Voltage(kV)": 0.702, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.009, "Bus Voltage(kV)": 35.298, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.05, "Bus Voltage(kV)": 14.497, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.993, "Bus Voltage(kV)": 13.698, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.011, "Bus Voltage(kV)": 505.409, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 509.88, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.998, "Bus Voltage(kV)": 229.606, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.964, "Bus Voltage(kV)": 221.799, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.011, "Bus Voltage(kV)": 505.259, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.991, "Bus Voltage(kV)": 227.911, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.984, "Bus Voltage(kV)": 492.063, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.974, "Bus Voltage(kV)": 223.97, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.049, "Bus Voltage(kV)": 18.888, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.041, "Bus Voltage(kV)": 20.825, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.041, "Bus Voltage(kV)": 20.825, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 237.243, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 515.186, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.029, "Bus Voltage(kV)": 236.595, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.022, "Bus Voltage(kV)": 511.063, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.003, "Bus Voltage(kV)": 230.65, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.0, "Bus Voltage(kV)": 230.109, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.987, "Bus Voltage(kV)": 227.001, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.401, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 35.293, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 1.011, "Bus Voltage(kV)": 0.698, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.002, "Bus Voltage(kV)": 35.055, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.043, "Bus Voltage(kV)": 14.389, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.971, "Bus Voltage(kV)": 13.395, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 503.921, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.005, "Bus Voltage(kV)": 502.564, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.982, "Bus Voltage(kV)": 225.82, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.942, "Bus Voltage(kV)": 216.608, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.996, "Bus Voltage(kV)": 498.136, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.973, "Bus Voltage(kV)": 223.808, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.966, "Bus Voltage(kV)": 482.837, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.952, "Bus Voltage(kV)": 218.872, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.028, "Bus Voltage(kV)": 18.508, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.057, "Bus Voltage(kV)": 21.132, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.057, "Bus Voltage(kV)": 21.132, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 236.214, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.024, "Bus Voltage(kV)": 511.997, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.023, "Bus Voltage(kV)": 235.28, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.009, "Bus Voltage(kV)": 504.357, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.988, "Bus Voltage(kV)": 227.345, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.985, "Bus Voltage(kV)": 226.456, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.97, "Bus Voltage(kV)": 223.181, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.961, "Bus Voltage(kV)": 220.953, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 0.992, "Bus Voltage(kV)": 34.737, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 0.995, "Bus Voltage(kV)": 0.687, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 0.986, "Bus Voltage(kV)": 34.495, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.024, "Bus Voltage(kV)": 14.136, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.0, "Bus Voltage(kV)": 13.8, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.012, "Bus Voltage(kV)": 506.212, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.026, "Bus Voltage(kV)": 513.015, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.005, "Bus Voltage(kV)": 231.158, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.972, "Bus Voltage(kV)": 223.632, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.016, "Bus Voltage(kV)": 508.163, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.998, "Bus Voltage(kV)": 229.472, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.99, "Bus Voltage(kV)": 494.79, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.043, "Bus Voltage(kV)": 18.772, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.035, "Bus Voltage(kV)": 20.699, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.035, "Bus Voltage(kV)": 20.699, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 237.689, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 516.518, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 237.153, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.028, "Bus Voltage(kV)": 514.022, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.009, "Bus Voltage(kV)": 232.127, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.007, "Bus Voltage(kV)": 231.581, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.995, "Bus Voltage(kV)": 228.743, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.988, "Bus Voltage(kV)": 227.274, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.016, "Bus Voltage(kV)": 35.577, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 1.021, "Bus Voltage(kV)": 0.704, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.004, "Bus Voltage(kV)": 35.151, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.05, "Bus Voltage(kV)": 14.495, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.992, "Bus Voltage(kV)": 13.692, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.011, "Bus Voltage(kV)": 505.381, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.019, "Bus Voltage(kV)": 509.708, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.998, "Bus Voltage(kV)": 229.498, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.964, "Bus Voltage(kV)": 221.701, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.01, "Bus Voltage(kV)": 505.11, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.991, "Bus Voltage(kV)": 227.832, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.984, "Bus Voltage(kV)": 491.895, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.973, "Bus Voltage(kV)": 223.878, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.049, "Bus Voltage(kV)": 18.882, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.042, "Bus Voltage(kV)": 20.831, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.042, "Bus Voltage(kV)": 20.831, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 237.212, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 515.052, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.028, "Bus Voltage(kV)": 236.546, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.022, "Bus Voltage(kV)": 510.885, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.002, "Bus Voltage(kV)": 230.567, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.0, "Bus Voltage(kV)": 229.944, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.987, "Bus Voltage(kV)": 226.92, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.317, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.009, "Bus Voltage(kV)": 35.326, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 1.014, "Bus Voltage(kV)": 0.699, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 0.997, "Bus Voltage(kV)": 34.897, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.042, "Bus Voltage(kV)": 14.384, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.97, "Bus Voltage(kV)": 13.389, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 503.889, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.005, "Bus Voltage(kV)": 502.372, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.981, "Bus Voltage(kV)": 225.701, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.941, "Bus Voltage(kV)": 216.499, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.996, "Bus Voltage(kV)": 497.969, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.973, "Bus Voltage(kV)": 223.719, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.965, "Bus Voltage(kV)": 482.647, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.951, "Bus Voltage(kV)": 218.769, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.028, "Bus Voltage(kV)": 18.5, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.057, "Bus Voltage(kV)": 21.138, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.057, "Bus Voltage(kV)": 21.138, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 236.184, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.024, "Bus Voltage(kV)": 511.865, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.023, "Bus Voltage(kV)": 235.232, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 504.168, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.988, "Bus Voltage(kV)": 227.257, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.984, "Bus Voltage(kV)": 226.277, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.97, "Bus Voltage(kV)": 223.094, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.96, "Bus Voltage(kV)": 220.86, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 0.993, "Bus Voltage(kV)": 34.764, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 0.998, "Bus Voltage(kV)": 0.688, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 0.981, "Bus Voltage(kV)": 34.328, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.024, "Bus Voltage(kV)": 14.131, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.0, "Bus Voltage(kV)": 13.796, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.012, "Bus Voltage(kV)": 505.83, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.024, "Bus Voltage(kV)": 511.787, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.003, "Bus Voltage(kV)": 230.719, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.972, "Bus Voltage(kV)": 223.486, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.014, "Bus Voltage(kV)": 506.916, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.996, "Bus Voltage(kV)": 229.051, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.988, "Bus Voltage(kV)": 493.852, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.051, "Bus Voltage(kV)": 18.92, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.041, "Bus Voltage(kV)": 20.823, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.041, "Bus Voltage(kV)": 20.823, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 237.594, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 516.26, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 237.054, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.026, "Bus Voltage(kV)": 513.184, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 231.806, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.005, "Bus Voltage(kV)": 231.213, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.993, "Bus Voltage(kV)": 228.421, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.987, "Bus Voltage(kV)": 227.003, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 35.282, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 0.696, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 35.275, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.049, "Bus Voltage(kV)": 14.48, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.981, "Bus Voltage(kV)": 13.536, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.009, "Bus Voltage(kV)": 504.424, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.01, "Bus Voltage(kV)": 505.191, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.988, "Bus Voltage(kV)": 227.334, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.952, "Bus Voltage(kV)": 219.02, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.001, "Bus Voltage(kV)": 500.566, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.455, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.972, "Bus Voltage(kV)": 486.112, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.962, "Bus Voltage(kV)": 221.178, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.039, "Bus Voltage(kV)": 18.697, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.055, "Bus Voltage(kV)": 21.097, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.055, "Bus Voltage(kV)": 21.097, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.029, "Bus Voltage(kV)": 236.657, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 513.365, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.025, "Bus Voltage(kV)": 235.858, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.014, "Bus Voltage(kV)": 507.096, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.995, "Bus Voltage(kV)": 228.804, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.991, "Bus Voltage(kV)": 227.935, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.978, "Bus Voltage(kV)": 224.949, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.97, "Bus Voltage(kV)": 223.038, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 0.994, "Bus Voltage(kV)": 34.782, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 0.994, "Bus Voltage(kV)": 0.686, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 0.994, "Bus Voltage(kV)": 34.774, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 14.254, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.958, "Bus Voltage(kV)": 13.225, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.006, "Bus Voltage(kV)": 502.883, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.995, "Bus Voltage(kV)": 497.609, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.971, "Bus Voltage(kV)": 223.419, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.929, "Bus Voltage(kV)": 213.689, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.986, "Bus Voltage(kV)": 493.186, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.962, "Bus Voltage(kV)": 221.22, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.953, "Bus Voltage(kV)": 476.608, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.939, "Bus Voltage(kV)": 215.956, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.017, "Bus Voltage(kV)": 18.313, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.071, "Bus Voltage(kV)": 21.415, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.071, "Bus Voltage(kV)": 21.415, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.024, "Bus Voltage(kV)": 235.587, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 510.054, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 234.492, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.0, "Bus Voltage(kV)": 500.152, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.385, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.975, "Bus Voltage(kV)": 224.158, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.961, "Bus Voltage(kV)": 221.004, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.95, "Bus Voltage(kV)": 218.455, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 0.977, "Bus Voltage(kV)": 34.205, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 0.977, "Bus Voltage(kV)": 0.674, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 0.977, "Bus Voltage(kV)": 34.198, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.014, "Bus Voltage(kV)": 13.994, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.0, "Bus Voltage(kV)": 13.797, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.012, "Bus Voltage(kV)": 505.842, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.024, "Bus Voltage(kV)": 511.852, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.003, "Bus Voltage(kV)": 230.745, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.972, "Bus Voltage(kV)": 223.492, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.014, "Bus Voltage(kV)": 506.95, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.996, "Bus Voltage(kV)": 229.061, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.988, "Bus Voltage(kV)": 493.847, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.051, "Bus Voltage(kV)": 18.918, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.041, "Bus Voltage(kV)": 20.823, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.041, "Bus Voltage(kV)": 20.823, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 237.602, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 516.24, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 237.054, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.026, "Bus Voltage(kV)": 513.246, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 231.848, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.006, "Bus Voltage(kV)": 231.266, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.993, "Bus Voltage(kV)": 228.465, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.987, "Bus Voltage(kV)": 227.037, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.013, "Bus Voltage(kV)": 35.469, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 1.016, "Bus Voltage(kV)": 0.701, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.007, "Bus Voltage(kV)": 35.233, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.049, "Bus Voltage(kV)": 14.482, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.981, "Bus Voltage(kV)": 13.539, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.009, "Bus Voltage(kV)": 504.445, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.011, "Bus Voltage(kV)": 505.313, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.989, "Bus Voltage(kV)": 227.39, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.952, "Bus Voltage(kV)": 219.067, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.001, "Bus Voltage(kV)": 500.655, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.498, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.972, "Bus Voltage(kV)": 486.185, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.962, "Bus Voltage(kV)": 221.221, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.039, "Bus Voltage(kV)": 18.7, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.055, "Bus Voltage(kV)": 21.094, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.055, "Bus Voltage(kV)": 21.094, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.029, "Bus Voltage(kV)": 236.679, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 513.385, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.026, "Bus Voltage(kV)": 235.876, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.014, "Bus Voltage(kV)": 507.219, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.995, "Bus Voltage(kV)": 228.877, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.991, "Bus Voltage(kV)": 228.017, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.978, "Bus Voltage(kV)": 225.026, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.97, "Bus Voltage(kV)": 223.109, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 0.999, "Bus Voltage(kV)": 34.974, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 1.002, "Bus Voltage(kV)": 0.691, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 0.992, "Bus Voltage(kV)": 34.735, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 14.258, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.959, "Bus Voltage(kV)": 13.228, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.006, "Bus Voltage(kV)": 502.907, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.995, "Bus Voltage(kV)": 497.745, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.972, "Bus Voltage(kV)": 223.481, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.929, "Bus Voltage(kV)": 213.744, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.987, "Bus Voltage(kV)": 493.286, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.962, "Bus Voltage(kV)": 221.268, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.953, "Bus Voltage(kV)": 476.693, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.939, "Bus Voltage(kV)": 216.006, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.018, "Bus Voltage(kV)": 18.316, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.071, "Bus Voltage(kV)": 21.411, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.071, "Bus Voltage(kV)": 21.411, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.024, "Bus Voltage(kV)": 235.617, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 510.095, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 234.519, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.001, "Bus Voltage(kV)": 500.297, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.47, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.975, "Bus Voltage(kV)": 224.246, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.961, "Bus Voltage(kV)": 221.093, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.95, "Bus Voltage(kV)": 218.537, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 0.983, "Bus Voltage(kV)": 34.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 0.986, "Bus Voltage(kV)": 0.68, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 0.976, "Bus Voltage(kV)": 34.157, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.014, "Bus Voltage(kV)": 13.999, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.0, "Bus Voltage(kV)": 13.796, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.012, "Bus Voltage(kV)": 505.831, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.024, "Bus Voltage(kV)": 511.782, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.003, "Bus Voltage(kV)": 230.692, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.972, "Bus Voltage(kV)": 223.479, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.014, "Bus Voltage(kV)": 506.906, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.996, "Bus Voltage(kV)": 229.046, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.988, "Bus Voltage(kV)": 493.842, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.051, "Bus Voltage(kV)": 18.923, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.041, "Bus Voltage(kV)": 20.824, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.041, "Bus Voltage(kV)": 20.824, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 237.578, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 516.135, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 237.017, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.026, "Bus Voltage(kV)": 513.149, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 231.805, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.005, "Bus Voltage(kV)": 231.154, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.993, "Bus Voltage(kV)": 228.432, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.987, "Bus Voltage(kV)": 227.016, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.015, "Bus Voltage(kV)": 35.512, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 1.019, "Bus Voltage(kV)": 0.703, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.002, "Bus Voltage(kV)": 35.085, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.049, "Bus Voltage(kV)": 14.481, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.981, "Bus Voltage(kV)": 13.532, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.009, "Bus Voltage(kV)": 504.412, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.01, "Bus Voltage(kV)": 505.116, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.988, "Bus Voltage(kV)": 227.269, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.952, "Bus Voltage(kV)": 218.956, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.001, "Bus Voltage(kV)": 500.483, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.407, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.972, "Bus Voltage(kV)": 485.992, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.961, "Bus Voltage(kV)": 221.116, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.038, "Bus Voltage(kV)": 18.692, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.055, "Bus Voltage(kV)": 21.101, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.055, "Bus Voltage(kV)": 21.101, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.029, "Bus Voltage(kV)": 236.644, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.026, "Bus Voltage(kV)": 513.238, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.025, "Bus Voltage(kV)": 235.823, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.014, "Bus Voltage(kV)": 507.016, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.995, "Bus Voltage(kV)": 228.783, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.991, "Bus Voltage(kV)": 227.836, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.978, "Bus Voltage(kV)": 224.934, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.97, "Bus Voltage(kV)": 223.013, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.0, "Bus Voltage(kV)": 35.003, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 1.005, "Bus Voltage(kV)": 0.693, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 0.988, "Bus Voltage(kV)": 34.57, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 14.253, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.958, "Bus Voltage(kV)": 13.221, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.006, "Bus Voltage(kV)": 502.871, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.995, "Bus Voltage(kV)": 497.531, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.971, "Bus Voltage(kV)": 223.349, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.929, "Bus Voltage(kV)": 213.622, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.986, "Bus Voltage(kV)": 493.099, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.962, "Bus Voltage(kV)": 221.168, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.953, "Bus Voltage(kV)": 476.48, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.939, "Bus Voltage(kV)": 215.891, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.017, "Bus Voltage(kV)": 18.308, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.071, "Bus Voltage(kV)": 21.419, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.071, "Bus Voltage(kV)": 21.419, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.024, "Bus Voltage(kV)": 235.584, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 509.952, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.019, "Bus Voltage(kV)": 234.468, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.0, "Bus Voltage(kV)": 500.084, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.372, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.974, "Bus Voltage(kV)": 224.051, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.961, "Bus Voltage(kV)": 220.996, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.95, "Bus Voltage(kV)": 218.434, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 0.983, "Bus Voltage(kV)": 34.422, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 0.988, "Bus Voltage(kV)": 0.682, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 0.971, "Bus Voltage(kV)": 33.983, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.014, "Bus Voltage(kV)": 13.993, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.0, "Bus Voltage(kV)": 13.8, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.014, "Bus Voltage(kV)": 506.823, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.029, "Bus Voltage(kV)": 514.59, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 231.776, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.973, "Bus Voltage(kV)": 223.847, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.019, "Bus Voltage(kV)": 509.656, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.0, "Bus Voltage(kV)": 229.97, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.992, "Bus Voltage(kV)": 495.807, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 18.609, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.028, "Bus Voltage(kV)": 20.565, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.028, "Bus Voltage(kV)": 20.565, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 237.846, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 517.128, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 237.366, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 515.164, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.011, "Bus Voltage(kV)": 232.539, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.009, "Bus Voltage(kV)": 232.178, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.996, "Bus Voltage(kV)": 229.133, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.99, "Bus Voltage(kV)": 227.599, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.012, "Bus Voltage(kV)": 35.429, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 1.012, "Bus Voltage(kV)": 0.698, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.012, "Bus Voltage(kV)": 35.422, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.052, "Bus Voltage(kV)": 14.514, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.998, "Bus Voltage(kV)": 13.777, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.013, "Bus Voltage(kV)": 506.324, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.026, "Bus Voltage(kV)": 513.124, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.005, "Bus Voltage(kV)": 231.082, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.971, "Bus Voltage(kV)": 223.342, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.017, "Bus Voltage(kV)": 508.451, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.998, "Bus Voltage(kV)": 229.429, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.991, "Bus Voltage(kV)": 495.634, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.05, "Bus Voltage(kV)": 18.909, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 20.617, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 20.617, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 237.606, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 516.413, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 237.065, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 513.643, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 231.767, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.006, "Bus Voltage(kV)": 231.461, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.992, "Bus Voltage(kV)": 228.217, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.986, "Bus Voltage(kV)": 226.759, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.009, "Bus Voltage(kV)": 35.32, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 1.009, "Bus Voltage(kV)": 0.696, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.009, "Bus Voltage(kV)": 35.312, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.048, "Bus Voltage(kV)": 14.466, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.982, "Bus Voltage(kV)": 13.546, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.01, "Bus Voltage(kV)": 505.146, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.015, "Bus Voltage(kV)": 507.47, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.992, "Bus Voltage(kV)": 228.16, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.954, "Bus Voltage(kV)": 219.39, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.006, "Bus Voltage(kV)": 502.985, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.984, "Bus Voltage(kV)": 226.297, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.978, "Bus Voltage(kV)": 488.776, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.964, "Bus Voltage(kV)": 221.605, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.038, "Bus Voltage(kV)": 18.681, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.043, "Bus Voltage(kV)": 20.852, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.043, "Bus Voltage(kV)": 20.852, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 236.795, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.028, "Bus Voltage(kV)": 513.911, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.026, "Bus Voltage(kV)": 236.031, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.017, "Bus Voltage(kV)": 508.402, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.996, "Bus Voltage(kV)": 229.174, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.994, "Bus Voltage(kV)": 228.631, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.979, "Bus Voltage(kV)": 225.212, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.971, "Bus Voltage(kV)": 223.298, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 0.997, "Bus Voltage(kV)": 34.888, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 0.997, "Bus Voltage(kV)": 0.688, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 0.997, "Bus Voltage(kV)": 34.881, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 14.269, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.0, "Bus Voltage(kV)": 13.8, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.014, "Bus Voltage(kV)": 506.835, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.029, "Bus Voltage(kV)": 514.658, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 231.803, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.973, "Bus Voltage(kV)": 223.853, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.019, "Bus Voltage(kV)": 509.692, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.0, "Bus Voltage(kV)": 229.982, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.992, "Bus Voltage(kV)": 495.803, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 18.607, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.028, "Bus Voltage(kV)": 20.565, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.028, "Bus Voltage(kV)": 20.565, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 237.854, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 517.111, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 237.366, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 515.231, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.011, "Bus Voltage(kV)": 232.581, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.01, "Bus Voltage(kV)": 232.233, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.996, "Bus Voltage(kV)": 229.175, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.99, "Bus Voltage(kV)": 227.63, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.018, "Bus Voltage(kV)": 35.617, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 0.704, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.011, "Bus Voltage(kV)": 35.381, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.052, "Bus Voltage(kV)": 14.516, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.998, "Bus Voltage(kV)": 13.777, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.013, "Bus Voltage(kV)": 506.337, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.026, "Bus Voltage(kV)": 513.199, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.005, "Bus Voltage(kV)": 231.113, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.971, "Bus Voltage(kV)": 223.35, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.017, "Bus Voltage(kV)": 508.491, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.998, "Bus Voltage(kV)": 229.442, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.991, "Bus Voltage(kV)": 495.63, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.05, "Bus Voltage(kV)": 18.906, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 20.616, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 20.616, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 237.622, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 516.417, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 237.075, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 513.73, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 231.819, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.007, "Bus Voltage(kV)": 231.522, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.992, "Bus Voltage(kV)": 228.268, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.986, "Bus Voltage(kV)": 226.796, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.015, "Bus Voltage(kV)": 35.508, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 1.017, "Bus Voltage(kV)": 0.702, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 35.272, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.048, "Bus Voltage(kV)": 14.468, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.982, "Bus Voltage(kV)": 13.549, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.01, "Bus Voltage(kV)": 505.172, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.015, "Bus Voltage(kV)": 507.615, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.992, "Bus Voltage(kV)": 228.228, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.954, "Bus Voltage(kV)": 219.45, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.006, "Bus Voltage(kV)": 503.094, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.984, "Bus Voltage(kV)": 226.35, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.978, "Bus Voltage(kV)": 488.871, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.964, "Bus Voltage(kV)": 221.661, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.038, "Bus Voltage(kV)": 18.685, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.042, "Bus Voltage(kV)": 20.848, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.042, "Bus Voltage(kV)": 20.848, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 236.826, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.028, "Bus Voltage(kV)": 513.959, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.026, "Bus Voltage(kV)": 236.059, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.017, "Bus Voltage(kV)": 508.561, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.997, "Bus Voltage(kV)": 229.262, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.994, "Bus Voltage(kV)": 228.727, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.303, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.971, "Bus Voltage(kV)": 223.38, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.002, "Bus Voltage(kV)": 35.082, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 1.005, "Bus Voltage(kV)": 0.693, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 0.996, "Bus Voltage(kV)": 34.843, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 14.274, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.0, "Bus Voltage(kV)": 13.8, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.014, "Bus Voltage(kV)": 506.825, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.029, "Bus Voltage(kV)": 514.593, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 231.752, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.973, "Bus Voltage(kV)": 223.841, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.019, "Bus Voltage(kV)": 509.651, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.0, "Bus Voltage(kV)": 229.968, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.992, "Bus Voltage(kV)": 495.799, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 18.611, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.028, "Bus Voltage(kV)": 20.566, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.028, "Bus Voltage(kV)": 20.566, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 237.831, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 517.01, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 237.329, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 515.142, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.011, "Bus Voltage(kV)": 232.54, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.009, "Bus Voltage(kV)": 232.125, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.996, "Bus Voltage(kV)": 229.142, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.99, "Bus Voltage(kV)": 227.608, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.019, "Bus Voltage(kV)": 35.661, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 1.023, "Bus Voltage(kV)": 0.706, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.007, "Bus Voltage(kV)": 35.235, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.052, "Bus Voltage(kV)": 14.514, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.998, "Bus Voltage(kV)": 13.777, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.013, "Bus Voltage(kV)": 506.328, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.026, "Bus Voltage(kV)": 513.138, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.005, "Bus Voltage(kV)": 231.064, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.971, "Bus Voltage(kV)": 223.338, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.017, "Bus Voltage(kV)": 508.453, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.998, "Bus Voltage(kV)": 229.429, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.991, "Bus Voltage(kV)": 495.626, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.051, "Bus Voltage(kV)": 18.911, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 20.617, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 20.617, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 237.606, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 516.333, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 237.046, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 513.655, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 231.786, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.006, "Bus Voltage(kV)": 231.416, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.992, "Bus Voltage(kV)": 228.243, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.986, "Bus Voltage(kV)": 226.778, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.016, "Bus Voltage(kV)": 35.552, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 0.704, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.004, "Bus Voltage(kV)": 35.125, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.048, "Bus Voltage(kV)": 14.467, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.981, "Bus Voltage(kV)": 13.543, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.01, "Bus Voltage(kV)": 505.143, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.015, "Bus Voltage(kV)": 507.444, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.992, "Bus Voltage(kV)": 228.12, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.954, "Bus Voltage(kV)": 219.352, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.006, "Bus Voltage(kV)": 502.946, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.984, "Bus Voltage(kV)": 226.271, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.977, "Bus Voltage(kV)": 488.702, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.963, "Bus Voltage(kV)": 221.569, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.038, "Bus Voltage(kV)": 18.678, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.043, "Bus Voltage(kV)": 20.854, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.043, "Bus Voltage(kV)": 20.854, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 236.799, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.028, "Bus Voltage(kV)": 513.838, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.026, "Bus Voltage(kV)": 236.015, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.017, "Bus Voltage(kV)": 508.394, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.996, "Bus Voltage(kV)": 229.183, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.994, "Bus Voltage(kV)": 228.562, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.979, "Bus Voltage(kV)": 225.225, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.971, "Bus Voltage(kV)": 223.297, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.003, "Bus Voltage(kV)": 35.114, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 0.695, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 0.991, "Bus Voltage(kV)": 34.683, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 14.269, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.0, "Bus Voltage(kV)": 13.799, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.013, "Bus Voltage(kV)": 506.488, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 513.504, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.006, "Bus Voltage(kV)": 231.371, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.973, "Bus Voltage(kV)": 223.717, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.017, "Bus Voltage(kV)": 508.553, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.998, "Bus Voltage(kV)": 229.606, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.99, "Bus Voltage(kV)": 494.959, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 18.728, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 20.67, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 20.67, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 237.749, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 516.793, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 237.246, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.029, "Bus Voltage(kV)": 514.398, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.01, "Bus Voltage(kV)": 232.258, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 231.809, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.995, "Bus Voltage(kV)": 228.862, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.989, "Bus Voltage(kV)": 227.375, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.011, "Bus Voltage(kV)": 35.373, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 1.011, "Bus Voltage(kV)": 0.697, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.01, "Bus Voltage(kV)": 35.365, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.051, "Bus Voltage(kV)": 14.501, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.995, "Bus Voltage(kV)": 13.733, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.012, "Bus Voltage(kV)": 505.849, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.022, "Bus Voltage(kV)": 511.226, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.001, "Bus Voltage(kV)": 230.252, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.968, "Bus Voltage(kV)": 222.592, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.013, "Bus Voltage(kV)": 506.534, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.994, "Bus Voltage(kV)": 228.584, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.987, "Bus Voltage(kV)": 493.603, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.977, "Bus Voltage(kV)": 224.743, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.053, "Bus Voltage(kV)": 18.945, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.038, "Bus Voltage(kV)": 20.756, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.038, "Bus Voltage(kV)": 20.756, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 237.399, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 515.734, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 236.804, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.024, "Bus Voltage(kV)": 512.157, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.005, "Bus Voltage(kV)": 231.135, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.003, "Bus Voltage(kV)": 230.687, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.989, "Bus Voltage(kV)": 227.543, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.983, "Bus Voltage(kV)": 226.044, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.006, "Bus Voltage(kV)": 35.202, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 1.006, "Bus Voltage(kV)": 0.694, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.006, "Bus Voltage(kV)": 35.194, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.045, "Bus Voltage(kV)": 14.425, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.974, "Bus Voltage(kV)": 13.435, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.009, "Bus Voltage(kV)": 504.4, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 504.054, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.985, "Bus Voltage(kV)": 226.539, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.946, "Bus Voltage(kV)": 217.494, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.999, "Bus Voltage(kV)": 499.549, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.976, "Bus Voltage(kV)": 224.559, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.969, "Bus Voltage(kV)": 484.551, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.955, "Bus Voltage(kV)": 219.736, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 18.572, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.053, "Bus Voltage(kV)": 21.057, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.053, "Bus Voltage(kV)": 21.057, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.028, "Bus Voltage(kV)": 236.383, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.025, "Bus Voltage(kV)": 512.59, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.024, "Bus Voltage(kV)": 235.506, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.011, "Bus Voltage(kV)": 505.567, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.991, "Bus Voltage(kV)": 227.884, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.987, "Bus Voltage(kV)": 227.103, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.973, "Bus Voltage(kV)": 223.786, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.964, "Bus Voltage(kV)": 221.67, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 0.99, "Bus Voltage(kV)": 34.655, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 0.99, "Bus Voltage(kV)": 0.683, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 0.99, "Bus Voltage(kV)": 34.648, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 14.177, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.0, "Bus Voltage(kV)": 13.799, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.013, "Bus Voltage(kV)": 506.5, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 513.571, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.006, "Bus Voltage(kV)": 231.398, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.973, "Bus Voltage(kV)": 223.723, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.017, "Bus Voltage(kV)": 508.588, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.998, "Bus Voltage(kV)": 229.617, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.99, "Bus Voltage(kV)": 494.955, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 18.726, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 20.669, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 20.669, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 237.757, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 516.775, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 237.246, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.029, "Bus Voltage(kV)": 514.463, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.01, "Bus Voltage(kV)": 232.3, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 231.863, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.995, "Bus Voltage(kV)": 228.904, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.989, "Bus Voltage(kV)": 227.407, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.016, "Bus Voltage(kV)": 35.56, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 1.019, "Bus Voltage(kV)": 0.703, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.009, "Bus Voltage(kV)": 35.324, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.051, "Bus Voltage(kV)": 14.503, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.995, "Bus Voltage(kV)": 13.736, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.012, "Bus Voltage(kV)": 505.87, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.023, "Bus Voltage(kV)": 511.351, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.001, "Bus Voltage(kV)": 230.31, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.968, "Bus Voltage(kV)": 222.641, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.013, "Bus Voltage(kV)": 506.626, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.994, "Bus Voltage(kV)": 228.629, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.987, "Bus Voltage(kV)": 493.679, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.977, "Bus Voltage(kV)": 224.788, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.053, "Bus Voltage(kV)": 18.949, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.038, "Bus Voltage(kV)": 20.753, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.038, "Bus Voltage(kV)": 20.753, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 237.422, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 515.758, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 236.823, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.025, "Bus Voltage(kV)": 512.287, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.005, "Bus Voltage(kV)": 231.21, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.003, "Bus Voltage(kV)": 230.773, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.99, "Bus Voltage(kV)": 227.621, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.983, "Bus Voltage(kV)": 226.115, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.011, "Bus Voltage(kV)": 35.394, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 1.014, "Bus Voltage(kV)": 0.7, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.004, "Bus Voltage(kV)": 35.157, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.046, "Bus Voltage(kV)": 14.429, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.974, "Bus Voltage(kV)": 13.438, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.009, "Bus Voltage(kV)": 504.425, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 504.196, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.985, "Bus Voltage(kV)": 226.604, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.946, "Bus Voltage(kV)": 217.551, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.999, "Bus Voltage(kV)": 499.655, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.977, "Bus Voltage(kV)": 224.61, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.969, "Bus Voltage(kV)": 484.641, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.956, "Bus Voltage(kV)": 219.79, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 18.575, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.053, "Bus Voltage(kV)": 21.053, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.053, "Bus Voltage(kV)": 21.053, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.028, "Bus Voltage(kV)": 236.413, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.025, "Bus Voltage(kV)": 512.634, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.024, "Bus Voltage(kV)": 235.534, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.011, "Bus Voltage(kV)": 505.72, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.991, "Bus Voltage(kV)": 227.971, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.988, "Bus Voltage(kV)": 227.196, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.973, "Bus Voltage(kV)": 223.876, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.964, "Bus Voltage(kV)": 221.753, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 0.996, "Bus Voltage(kV)": 34.849, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 0.998, "Bus Voltage(kV)": 0.689, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 0.989, "Bus Voltage(kV)": 34.609, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.028, "Bus Voltage(kV)": 14.181, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.0, "Bus Voltage(kV)": 13.798, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.013, "Bus Voltage(kV)": 506.49, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 513.504, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.006, "Bus Voltage(kV)": 231.346, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.973, "Bus Voltage(kV)": 223.711, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.017, "Bus Voltage(kV)": 508.546, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.998, "Bus Voltage(kV)": 229.602, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.99, "Bus Voltage(kV)": 494.95, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.041, "Bus Voltage(kV)": 18.731, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 20.67, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 20.67, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 237.734, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 516.672, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 237.209, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.029, "Bus Voltage(kV)": 514.371, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.01, "Bus Voltage(kV)": 232.259, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 231.753, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.995, "Bus Voltage(kV)": 228.872, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.989, "Bus Voltage(kV)": 227.386, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.017, "Bus Voltage(kV)": 35.604, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 1.022, "Bus Voltage(kV)": 0.705, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.005, "Bus Voltage(kV)": 35.177, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.051, "Bus Voltage(kV)": 14.502, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.995, "Bus Voltage(kV)": 13.73, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.012, "Bus Voltage(kV)": 505.843, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.022, "Bus Voltage(kV)": 511.184, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.001, "Bus Voltage(kV)": 230.204, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.968, "Bus Voltage(kV)": 222.546, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.013, "Bus Voltage(kV)": 506.481, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.994, "Bus Voltage(kV)": 228.551, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.987, "Bus Voltage(kV)": 493.516, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.977, "Bus Voltage(kV)": 224.699, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.052, "Bus Voltage(kV)": 18.942, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.038, "Bus Voltage(kV)": 20.759, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.038, "Bus Voltage(kV)": 20.759, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 237.391, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 515.627, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.029, "Bus Voltage(kV)": 236.775, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.024, "Bus Voltage(kV)": 512.115, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.005, "Bus Voltage(kV)": 231.129, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.003, "Bus Voltage(kV)": 230.612, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.989, "Bus Voltage(kV)": 227.542, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.983, "Bus Voltage(kV)": 226.032, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.012, "Bus Voltage(kV)": 35.429, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 1.017, "Bus Voltage(kV)": 0.701, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.0, "Bus Voltage(kV)": 35.001, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.045, "Bus Voltage(kV)": 14.425, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.973, "Bus Voltage(kV)": 13.432, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.009, "Bus Voltage(kV)": 504.394, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 504.011, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.985, "Bus Voltage(kV)": 226.489, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.945, "Bus Voltage(kV)": 217.446, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.999, "Bus Voltage(kV)": 499.494, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.976, "Bus Voltage(kV)": 224.524, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.969, "Bus Voltage(kV)": 484.459, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.955, "Bus Voltage(kV)": 219.69, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 18.568, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.053, "Bus Voltage(kV)": 21.059, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.053, "Bus Voltage(kV)": 21.059, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.028, "Bus Voltage(kV)": 236.384, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.025, "Bus Voltage(kV)": 512.506, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.024, "Bus Voltage(kV)": 235.488, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.011, "Bus Voltage(kV)": 505.538, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.991, "Bus Voltage(kV)": 227.886, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.987, "Bus Voltage(kV)": 227.022, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.973, "Bus Voltage(kV)": 223.792, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.964, "Bus Voltage(kV)": 221.663, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 0.997, "Bus Voltage(kV)": 34.878, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 1.001, "Bus Voltage(kV)": 0.691, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 0.984, "Bus Voltage(kV)": 34.444, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 14.176, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.999, "Bus Voltage(kV)": 13.79, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.012, "Bus Voltage(kV)": 506.116, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.025, "Bus Voltage(kV)": 512.305, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.004, "Bus Voltage(kV)": 230.919, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.972, "Bus Voltage(kV)": 223.567, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.015, "Bus Voltage(kV)": 507.327, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.996, "Bus Voltage(kV)": 229.193, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.988, "Bus Voltage(kV)": 494.027, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.049, "Bus Voltage(kV)": 18.876, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 20.793, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 20.793, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 237.642, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 516.422, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 237.113, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 513.552, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 231.945, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.006, "Bus Voltage(kV)": 231.396, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.994, "Bus Voltage(kV)": 228.558, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.987, "Bus Voltage(kV)": 227.122, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.009, "Bus Voltage(kV)": 35.31, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 1.009, "Bus Voltage(kV)": 0.696, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.009, "Bus Voltage(kV)": 35.302, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.05, "Bus Voltage(kV)": 14.487, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.984, "Bus Voltage(kV)": 13.579, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.01, "Bus Voltage(kV)": 504.919, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.014, "Bus Voltage(kV)": 506.83, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.992, "Bus Voltage(kV)": 228.122, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.956, "Bus Voltage(kV)": 219.962, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.004, "Bus Voltage(kV)": 502.096, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.984, "Bus Voltage(kV)": 226.261, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.976, "Bus Voltage(kV)": 487.928, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.966, "Bus Voltage(kV)": 222.094, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.042, "Bus Voltage(kV)": 18.764, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.051, "Bus Voltage(kV)": 21.018, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.051, "Bus Voltage(kV)": 21.018, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 236.857, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.028, "Bus Voltage(kV)": 514.003, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 236.113, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.017, "Bus Voltage(kV)": 508.462, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.998, "Bus Voltage(kV)": 229.43, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.994, "Bus Voltage(kV)": 228.677, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.981, "Bus Voltage(kV)": 225.643, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.973, "Bus Voltage(kV)": 223.837, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 0.997, "Bus Voltage(kV)": 34.895, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 0.997, "Bus Voltage(kV)": 0.688, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 0.997, "Bus Voltage(kV)": 34.888, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.036, "Bus Voltage(kV)": 14.3, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.962, "Bus Voltage(kV)": 13.274, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.007, "Bus Voltage(kV)": 503.426, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.999, "Bus Voltage(kV)": 499.431, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.975, "Bus Voltage(kV)": 224.298, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.934, "Bus Voltage(kV)": 214.746, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.99, "Bus Voltage(kV)": 494.891, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.966, "Bus Voltage(kV)": 222.122, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.957, "Bus Voltage(kV)": 478.64, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.943, "Bus Voltage(kV)": 216.986, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.022, "Bus Voltage(kV)": 18.388, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.066, "Bus Voltage(kV)": 21.328, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.066, "Bus Voltage(kV)": 21.328, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.025, "Bus Voltage(kV)": 235.811, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.022, "Bus Voltage(kV)": 510.767, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.021, "Bus Voltage(kV)": 234.777, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.003, "Bus Voltage(kV)": 501.676, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.983, "Bus Voltage(kV)": 226.087, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.978, "Bus Voltage(kV)": 224.987, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.964, "Bus Voltage(kV)": 221.783, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.954, "Bus Voltage(kV)": 219.353, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 0.981, "Bus Voltage(kV)": 34.332, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 0.981, "Bus Voltage(kV)": 0.677, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 0.981, "Bus Voltage(kV)": 34.325, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.018, "Bus Voltage(kV)": 14.045, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.999, "Bus Voltage(kV)": 13.79, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.012, "Bus Voltage(kV)": 506.128, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.025, "Bus Voltage(kV)": 512.371, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.004, "Bus Voltage(kV)": 230.945, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.972, "Bus Voltage(kV)": 223.573, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.015, "Bus Voltage(kV)": 507.361, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.997, "Bus Voltage(kV)": 229.203, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.988, "Bus Voltage(kV)": 494.022, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.049, "Bus Voltage(kV)": 18.874, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 20.793, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 20.793, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 237.649, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 516.403, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 237.113, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 513.615, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.009, "Bus Voltage(kV)": 231.987, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.006, "Bus Voltage(kV)": 231.45, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.994, "Bus Voltage(kV)": 228.601, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.988, "Bus Voltage(kV)": 227.155, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.014, "Bus Voltage(kV)": 35.497, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 1.017, "Bus Voltage(kV)": 0.702, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.007, "Bus Voltage(kV)": 35.261, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.05, "Bus Voltage(kV)": 14.489, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.984, "Bus Voltage(kV)": 13.582, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.01, "Bus Voltage(kV)": 504.941, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.014, "Bus Voltage(kV)": 506.954, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.992, "Bus Voltage(kV)": 228.178, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.957, "Bus Voltage(kV)": 220.01, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.004, "Bus Voltage(kV)": 502.187, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.984, "Bus Voltage(kV)": 226.304, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.976, "Bus Voltage(kV)": 488.003, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.966, "Bus Voltage(kV)": 222.138, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.043, "Bus Voltage(kV)": 18.767, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.051, "Bus Voltage(kV)": 21.015, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.051, "Bus Voltage(kV)": 21.015, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 236.879, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.028, "Bus Voltage(kV)": 514.024, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 236.131, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.017, "Bus Voltage(kV)": 508.588, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.998, "Bus Voltage(kV)": 229.504, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.995, "Bus Voltage(kV)": 228.76, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.981, "Bus Voltage(kV)": 225.721, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.974, "Bus Voltage(kV)": 223.909, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.003, "Bus Voltage(kV)": 35.088, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 1.005, "Bus Voltage(kV)": 0.694, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 0.996, "Bus Voltage(kV)": 34.849, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.037, "Bus Voltage(kV)": 14.304, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.962, "Bus Voltage(kV)": 13.278, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.007, "Bus Voltage(kV)": 503.45, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.999, "Bus Voltage(kV)": 499.569, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.975, "Bus Voltage(kV)": 224.361, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.934, "Bus Voltage(kV)": 214.802, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.99, "Bus Voltage(kV)": 494.993, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.966, "Bus Voltage(kV)": 222.171, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.957, "Bus Voltage(kV)": 478.727, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.944, "Bus Voltage(kV)": 217.037, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.022, "Bus Voltage(kV)": 18.391, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.066, "Bus Voltage(kV)": 21.324, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.066, "Bus Voltage(kV)": 21.324, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.025, "Bus Voltage(kV)": 235.841, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.022, "Bus Voltage(kV)": 510.809, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.021, "Bus Voltage(kV)": 234.804, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.004, "Bus Voltage(kV)": 501.823, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.983, "Bus Voltage(kV)": 226.172, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.979, "Bus Voltage(kV)": 225.077, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.965, "Bus Voltage(kV)": 221.873, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.954, "Bus Voltage(kV)": 219.435, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 0.986, "Bus Voltage(kV)": 34.526, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 0.989, "Bus Voltage(kV)": 0.682, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 34.284, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.018, "Bus Voltage(kV)": 14.05, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.999, "Bus Voltage(kV)": 13.79, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.012, "Bus Voltage(kV)": 506.117, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.025, "Bus Voltage(kV)": 512.302, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.004, "Bus Voltage(kV)": 230.892, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.972, "Bus Voltage(kV)": 223.56, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.015, "Bus Voltage(kV)": 507.318, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.996, "Bus Voltage(kV)": 229.188, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.988, "Bus Voltage(kV)": 494.017, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.049, "Bus Voltage(kV)": 18.879, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 20.794, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 20.794, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 237.626, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 516.299, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 237.076, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 513.519, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 231.945, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.006, "Bus Voltage(kV)": 231.338, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.994, "Bus Voltage(kV)": 228.569, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.988, "Bus Voltage(kV)": 227.134, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.015, "Bus Voltage(kV)": 35.54, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 0.704, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.003, "Bus Voltage(kV)": 35.113, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.05, "Bus Voltage(kV)": 14.487, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.984, "Bus Voltage(kV)": 13.576, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.01, "Bus Voltage(kV)": 504.909, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.014, "Bus Voltage(kV)": 506.765, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.992, "Bus Voltage(kV)": 228.061, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.956, "Bus Voltage(kV)": 219.902, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.004, "Bus Voltage(kV)": 502.022, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.984, "Bus Voltage(kV)": 226.217, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.976, "Bus Voltage(kV)": 487.817, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.965, "Bus Voltage(kV)": 222.037, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.042, "Bus Voltage(kV)": 18.759, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.051, "Bus Voltage(kV)": 21.022, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.051, "Bus Voltage(kV)": 21.022, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 236.845, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.028, "Bus Voltage(kV)": 513.881, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.026, "Bus Voltage(kV)": 236.078, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.017, "Bus Voltage(kV)": 508.392, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.997, "Bus Voltage(kV)": 229.413, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.994, "Bus Voltage(kV)": 228.584, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.981, "Bus Voltage(kV)": 225.632, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.973, "Bus Voltage(kV)": 223.816, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.003, "Bus Voltage(kV)": 35.118, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 0.695, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 0.991, "Bus Voltage(kV)": 34.686, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.036, "Bus Voltage(kV)": 14.299, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.962, "Bus Voltage(kV)": 13.271, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.007, "Bus Voltage(kV)": 503.415, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.999, "Bus Voltage(kV)": 499.364, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.975, "Bus Voltage(kV)": 224.234, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.933, "Bus Voltage(kV)": 214.684, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.99, "Bus Voltage(kV)": 494.813, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.966, "Bus Voltage(kV)": 222.075, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.957, "Bus Voltage(kV)": 478.523, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.943, "Bus Voltage(kV)": 216.926, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.021, "Bus Voltage(kV)": 18.383, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.067, "Bus Voltage(kV)": 21.331, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.067, "Bus Voltage(kV)": 21.331, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.025, "Bus Voltage(kV)": 235.809, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.021, "Bus Voltage(kV)": 510.67, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.021, "Bus Voltage(kV)": 234.755, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.003, "Bus Voltage(kV)": 501.62, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.983, "Bus Voltage(kV)": 226.078, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.978, "Bus Voltage(kV)": 224.888, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.964, "Bus Voltage(kV)": 221.78, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.954, "Bus Voltage(kV)": 219.336, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 0.987, "Bus Voltage(kV)": 34.55, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 0.992, "Bus Voltage(kV)": 0.684, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 0.975, "Bus Voltage(kV)": 34.113, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.018, "Bus Voltage(kV)": 14.044, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.998, "Bus Voltage(kV)": 13.773, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.014, "Bus Voltage(kV)": 507.072, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 514.999, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 231.926, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.973, "Bus Voltage(kV)": 223.89, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 509.975, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.0, "Bus Voltage(kV)": 230.074, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.992, "Bus Voltage(kV)": 495.947, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 18.581, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 20.54, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 20.54, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 237.882, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.035, "Bus Voltage(kV)": 517.251, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 237.41, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 515.447, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.011, "Bus Voltage(kV)": 232.641, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.01, "Bus Voltage(kV)": 232.314, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.997, "Bus Voltage(kV)": 229.231, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.99, "Bus Voltage(kV)": 227.678, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.013, "Bus Voltage(kV)": 35.45, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 1.013, "Bus Voltage(kV)": 0.699, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.013, "Bus Voltage(kV)": 35.442, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.052, "Bus Voltage(kV)": 14.518, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.996, "Bus Voltage(kV)": 13.743, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.013, "Bus Voltage(kV)": 506.591, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 513.551, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.005, "Bus Voltage(kV)": 231.238, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.971, "Bus Voltage(kV)": 223.385, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.018, "Bus Voltage(kV)": 508.783, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.998, "Bus Voltage(kV)": 229.538, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.992, "Bus Voltage(kV)": 495.778, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.049, "Bus Voltage(kV)": 18.881, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 20.59, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 20.59, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 237.643, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 516.542, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 237.111, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.028, "Bus Voltage(kV)": 513.938, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 231.874, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.007, "Bus Voltage(kV)": 231.603, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.993, "Bus Voltage(kV)": 228.319, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.986, "Bus Voltage(kV)": 226.84, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.01, "Bus Voltage(kV)": 35.342, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 1.01, "Bus Voltage(kV)": 0.697, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.01, "Bus Voltage(kV)": 35.334, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.049, "Bus Voltage(kV)": 14.471, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.981, "Bus Voltage(kV)": 13.542, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.011, "Bus Voltage(kV)": 505.55, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.017, "Bus Voltage(kV)": 508.615, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.994, "Bus Voltage(kV)": 228.694, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.956, "Bus Voltage(kV)": 219.986, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 504.034, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.986, "Bus Voltage(kV)": 226.832, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 489.973, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.966, "Bus Voltage(kV)": 222.197, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 18.725, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 20.794, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 20.794, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 236.93, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.029, "Bus Voltage(kV)": 514.345, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 236.202, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.019, "Bus Voltage(kV)": 509.337, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.998, "Bus Voltage(kV)": 229.593, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.996, "Bus Voltage(kV)": 229.132, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.981, "Bus Voltage(kV)": 225.673, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.973, "Bus Voltage(kV)": 223.817, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 0.999, "Bus Voltage(kV)": 34.964, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 0.999, "Bus Voltage(kV)": 0.689, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 0.999, "Bus Voltage(kV)": 34.957, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, HLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.036, "Bus Voltage(kV)": 14.299, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.998, "Bus Voltage(kV)": 13.773, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.014, "Bus Voltage(kV)": 507.084, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 515.067, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 231.953, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.973, "Bus Voltage(kV)": 223.897, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 510.011, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.0, "Bus Voltage(kV)": 230.086, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.992, "Bus Voltage(kV)": 495.944, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 18.579, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 20.539, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 20.539, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 237.889, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 517.235, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 237.41, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 515.515, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.012, "Bus Voltage(kV)": 232.683, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.01, "Bus Voltage(kV)": 232.37, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.997, "Bus Voltage(kV)": 229.273, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.99, "Bus Voltage(kV)": 227.709, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.018, "Bus Voltage(kV)": 35.637, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 1.021, "Bus Voltage(kV)": 0.704, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.011, "Bus Voltage(kV)": 35.402, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.052, "Bus Voltage(kV)": 14.52, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.996, "Bus Voltage(kV)": 13.743, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.013, "Bus Voltage(kV)": 506.604, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 513.626, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.006, "Bus Voltage(kV)": 231.269, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.971, "Bus Voltage(kV)": 223.392, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.018, "Bus Voltage(kV)": 508.823, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.998, "Bus Voltage(kV)": 229.551, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.992, "Bus Voltage(kV)": 495.774, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.049, "Bus Voltage(kV)": 18.878, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.029, "Bus Voltage(kV)": 20.589, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.029, "Bus Voltage(kV)": 20.589, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 237.659, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 516.546, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 237.121, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.028, "Bus Voltage(kV)": 514.026, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 231.926, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.007, "Bus Voltage(kV)": 231.664, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.993, "Bus Voltage(kV)": 228.37, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.986, "Bus Voltage(kV)": 226.877, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.015, "Bus Voltage(kV)": 35.53, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 1.018, "Bus Voltage(kV)": 0.702, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 35.294, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.049, "Bus Voltage(kV)": 14.473, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.982, "Bus Voltage(kV)": 13.546, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.011, "Bus Voltage(kV)": 505.575, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.018, "Bus Voltage(kV)": 508.761, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.995, "Bus Voltage(kV)": 228.762, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.957, "Bus Voltage(kV)": 220.047, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 504.144, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.986, "Bus Voltage(kV)": 226.885, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 490.069, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.966, "Bus Voltage(kV)": 222.253, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.041, "Bus Voltage(kV)": 18.729, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.039, "Bus Voltage(kV)": 20.79, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.039, "Bus Voltage(kV)": 20.79, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 236.961, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.029, "Bus Voltage(kV)": 514.394, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 236.23, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.019, "Bus Voltage(kV)": 509.498, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.999, "Bus Voltage(kV)": 229.682, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.997, "Bus Voltage(kV)": 229.229, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.982, "Bus Voltage(kV)": 225.764, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.973, "Bus Voltage(kV)": 223.9, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.005, "Bus Voltage(kV)": 35.159, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 1.007, "Bus Voltage(kV)": 0.695, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 0.998, "Bus Voltage(kV)": 34.92, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, HLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.036, "Bus Voltage(kV)": 14.303, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.998, "Bus Voltage(kV)": 13.772, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.014, "Bus Voltage(kV)": 507.073, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 515.002, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 231.902, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.973, "Bus Voltage(kV)": 223.884, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 509.97, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.0, "Bus Voltage(kV)": 230.072, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.992, "Bus Voltage(kV)": 495.939, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 18.583, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 20.541, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 20.541, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 237.867, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 517.134, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 237.373, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 515.427, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.011, "Bus Voltage(kV)": 232.643, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.01, "Bus Voltage(kV)": 232.262, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.997, "Bus Voltage(kV)": 229.24, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.99, "Bus Voltage(kV)": 227.687, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.019, "Bus Voltage(kV)": 35.682, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 1.024, "Bus Voltage(kV)": 0.706, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.007, "Bus Voltage(kV)": 35.256, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.052, "Bus Voltage(kV)": 14.519, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.996, "Bus Voltage(kV)": 13.743, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.013, "Bus Voltage(kV)": 506.595, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 513.566, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.005, "Bus Voltage(kV)": 231.221, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.971, "Bus Voltage(kV)": 223.381, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.018, "Bus Voltage(kV)": 508.785, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.998, "Bus Voltage(kV)": 229.538, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.992, "Bus Voltage(kV)": 495.77, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.049, "Bus Voltage(kV)": 18.883, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 20.591, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 20.591, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 237.643, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 516.463, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 237.091, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.028, "Bus Voltage(kV)": 513.953, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 231.893, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.007, "Bus Voltage(kV)": 231.559, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.993, "Bus Voltage(kV)": 228.345, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.986, "Bus Voltage(kV)": 226.859, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.016, "Bus Voltage(kV)": 35.574, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 1.021, "Bus Voltage(kV)": 0.704, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.004, "Bus Voltage(kV)": 35.147, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.049, "Bus Voltage(kV)": 14.472, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.981, "Bus Voltage(kV)": 13.54, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.011, "Bus Voltage(kV)": 505.547, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.017, "Bus Voltage(kV)": 508.596, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.994, "Bus Voltage(kV)": 228.656, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.956, "Bus Voltage(kV)": 219.952, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 503.999, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.986, "Bus Voltage(kV)": 226.808, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 489.905, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.966, "Bus Voltage(kV)": 222.163, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 18.723, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 20.796, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 20.796, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 236.935, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.029, "Bus Voltage(kV)": 514.275, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 236.188, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.019, "Bus Voltage(kV)": 509.336, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.998, "Bus Voltage(kV)": 229.606, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.996, "Bus Voltage(kV)": 229.067, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.981, "Bus Voltage(kV)": 225.688, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.973, "Bus Voltage(kV)": 223.819, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.005, "Bus Voltage(kV)": 35.192, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 1.01, "Bus Voltage(kV)": 0.697, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 0.993, "Bus Voltage(kV)": 34.761, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, HLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.036, "Bus Voltage(kV)": 14.299, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.997, "Bus Voltage(kV)": 13.765, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.013, "Bus Voltage(kV)": 506.745, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.028, "Bus Voltage(kV)": 513.942, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.007, "Bus Voltage(kV)": 231.533, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.973, "Bus Voltage(kV)": 223.761, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.018, "Bus Voltage(kV)": 508.898, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.999, "Bus Voltage(kV)": 229.721, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.99, "Bus Voltage(kV)": 495.114, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.039, "Bus Voltage(kV)": 18.698, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 20.643, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 20.643, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 237.787, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 516.925, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 237.293, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.029, "Bus Voltage(kV)": 514.701, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.01, "Bus Voltage(kV)": 232.368, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.009, "Bus Voltage(kV)": 231.955, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.996, "Bus Voltage(kV)": 228.967, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.989, "Bus Voltage(kV)": 227.46, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.011, "Bus Voltage(kV)": 35.395, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 1.011, "Bus Voltage(kV)": 0.698, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.011, "Bus Voltage(kV)": 35.388, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.051, "Bus Voltage(kV)": 14.506, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.995, "Bus Voltage(kV)": 13.731, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.012, "Bus Voltage(kV)": 506.238, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.025, "Bus Voltage(kV)": 512.367, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.003, "Bus Voltage(kV)": 230.783, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.97, "Bus Voltage(kV)": 223.184, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.015, "Bus Voltage(kV)": 507.582, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.996, "Bus Voltage(kV)": 229.118, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.99, "Bus Voltage(kV)": 494.799, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.329, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.055, "Bus Voltage(kV)": 18.988, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.035, "Bus Voltage(kV)": 20.699, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.035, "Bus Voltage(kV)": 20.699, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 237.533, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 516.165, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 236.974, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.026, "Bus Voltage(kV)": 513.086, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.007, "Bus Voltage(kV)": 231.552, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.005, "Bus Voltage(kV)": 231.186, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.991, "Bus Voltage(kV)": 228.0, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.985, "Bus Voltage(kV)": 226.559, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 35.278, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 0.695, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 35.27, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.047, "Bus Voltage(kV)": 14.455, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.974, "Bus Voltage(kV)": 13.435, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.01, "Bus Voltage(kV)": 504.83, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.011, "Bus Voltage(kV)": 505.331, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.988, "Bus Voltage(kV)": 227.137, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.949, "Bus Voltage(kV)": 218.164, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.001, "Bus Voltage(kV)": 500.725, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.979, "Bus Voltage(kV)": 225.161, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.972, "Bus Voltage(kV)": 485.9, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.958, "Bus Voltage(kV)": 220.401, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 18.62, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.05, "Bus Voltage(kV)": 20.993, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.05, "Bus Voltage(kV)": 20.993, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.028, "Bus Voltage(kV)": 236.534, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.026, "Bus Voltage(kV)": 513.075, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.025, "Bus Voltage(kV)": 235.698, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.013, "Bus Voltage(kV)": 506.612, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.993, "Bus Voltage(kV)": 228.355, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.99, "Bus Voltage(kV)": 227.665, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.975, "Bus Voltage(kV)": 224.303, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.966, "Bus Voltage(kV)": 222.254, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 0.993, "Bus Voltage(kV)": 34.741, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 0.993, "Bus Voltage(kV)": 0.685, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 0.992, "Bus Voltage(kV)": 34.733, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 14.21, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.997, "Bus Voltage(kV)": 13.765, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.014, "Bus Voltage(kV)": 506.757, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.028, "Bus Voltage(kV)": 514.009, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.007, "Bus Voltage(kV)": 231.56, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.973, "Bus Voltage(kV)": 223.767, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.018, "Bus Voltage(kV)": 508.934, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.999, "Bus Voltage(kV)": 229.732, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.99, "Bus Voltage(kV)": 495.11, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.039, "Bus Voltage(kV)": 18.696, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 20.642, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 20.642, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 237.795, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 516.907, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 237.293, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 514.767, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.01, "Bus Voltage(kV)": 232.41, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.009, "Bus Voltage(kV)": 232.01, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.996, "Bus Voltage(kV)": 229.009, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.989, "Bus Voltage(kV)": 227.491, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.017, "Bus Voltage(kV)": 35.583, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 1.019, "Bus Voltage(kV)": 0.703, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.01, "Bus Voltage(kV)": 35.347, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.051, "Bus Voltage(kV)": 14.508, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.995, "Bus Voltage(kV)": 13.734, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.013, "Bus Voltage(kV)": 506.261, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.025, "Bus Voltage(kV)": 512.497, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.004, "Bus Voltage(kV)": 230.843, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.971, "Bus Voltage(kV)": 223.236, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.015, "Bus Voltage(kV)": 507.678, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.996, "Bus Voltage(kV)": 229.165, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.99, "Bus Voltage(kV)": 494.88, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.377, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.055, "Bus Voltage(kV)": 18.992, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.035, "Bus Voltage(kV)": 20.696, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.035, "Bus Voltage(kV)": 20.696, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 237.556, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 516.192, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 236.994, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.026, "Bus Voltage(kV)": 513.222, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.007, "Bus Voltage(kV)": 231.628, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.006, "Bus Voltage(kV)": 231.274, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.992, "Bus Voltage(kV)": 228.08, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.985, "Bus Voltage(kV)": 226.632, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.013, "Bus Voltage(kV)": 35.47, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 1.016, "Bus Voltage(kV)": 0.701, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.007, "Bus Voltage(kV)": 35.234, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.048, "Bus Voltage(kV)": 14.459, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.974, "Bus Voltage(kV)": 13.438, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.01, "Bus Voltage(kV)": 504.855, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.011, "Bus Voltage(kV)": 505.474, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.988, "Bus Voltage(kV)": 227.203, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.949, "Bus Voltage(kV)": 218.223, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.002, "Bus Voltage(kV)": 500.832, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.979, "Bus Voltage(kV)": 225.213, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.972, "Bus Voltage(kV)": 485.992, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.959, "Bus Voltage(kV)": 220.456, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.035, "Bus Voltage(kV)": 18.624, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.049, "Bus Voltage(kV)": 20.989, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.049, "Bus Voltage(kV)": 20.989, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.029, "Bus Voltage(kV)": 236.564, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.026, "Bus Voltage(kV)": 513.121, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.025, "Bus Voltage(kV)": 235.726, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.014, "Bus Voltage(kV)": 506.768, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.993, "Bus Voltage(kV)": 228.442, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.99, "Bus Voltage(kV)": 227.759, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.976, "Bus Voltage(kV)": 224.394, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.967, "Bus Voltage(kV)": 222.337, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 0.998, "Bus Voltage(kV)": 34.935, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 1.001, "Bus Voltage(kV)": 0.691, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 0.991, "Bus Voltage(kV)": 34.695, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 14.215, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.997, "Bus Voltage(kV)": 13.765, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.013, "Bus Voltage(kV)": 506.746, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.028, "Bus Voltage(kV)": 513.942, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.007, "Bus Voltage(kV)": 231.508, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.973, "Bus Voltage(kV)": 223.755, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.018, "Bus Voltage(kV)": 508.892, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.999, "Bus Voltage(kV)": 229.717, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.99, "Bus Voltage(kV)": 495.105, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.039, "Bus Voltage(kV)": 18.701, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 20.644, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 20.644, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 237.772, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 516.805, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 237.256, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.029, "Bus Voltage(kV)": 514.676, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.01, "Bus Voltage(kV)": 232.369, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 231.901, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.996, "Bus Voltage(kV)": 228.977, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.989, "Bus Voltage(kV)": 227.47, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.018, "Bus Voltage(kV)": 35.626, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 1.022, "Bus Voltage(kV)": 0.705, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.006, "Bus Voltage(kV)": 35.2, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.051, "Bus Voltage(kV)": 14.507, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.995, "Bus Voltage(kV)": 13.729, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.012, "Bus Voltage(kV)": 506.233, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.025, "Bus Voltage(kV)": 512.331, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.003, "Bus Voltage(kV)": 230.739, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.97, "Bus Voltage(kV)": 223.142, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.015, "Bus Voltage(kV)": 507.534, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.996, "Bus Voltage(kV)": 229.088, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.989, "Bus Voltage(kV)": 494.718, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.288, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.055, "Bus Voltage(kV)": 18.985, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.035, "Bus Voltage(kV)": 20.701, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.035, "Bus Voltage(kV)": 20.701, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 237.526, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.032, "Bus Voltage(kV)": 516.062, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 236.946, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.026, "Bus Voltage(kV)": 513.052, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.007, "Bus Voltage(kV)": 231.548, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.005, "Bus Voltage(kV)": 231.115, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.991, "Bus Voltage(kV)": 228.002, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.985, "Bus Voltage(kV)": 226.55, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.014, "Bus Voltage(kV)": 35.506, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 1.019, "Bus Voltage(kV)": 0.703, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.002, "Bus Voltage(kV)": 35.079, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.047, "Bus Voltage(kV)": 14.454, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.973, "Bus Voltage(kV)": 13.432, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.01, "Bus Voltage(kV)": 504.825, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.011, "Bus Voltage(kV)": 505.295, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.987, "Bus Voltage(kV)": 227.09, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.948, "Bus Voltage(kV)": 218.12, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.001, "Bus Voltage(kV)": 500.676, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.979, "Bus Voltage(kV)": 225.13, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.972, "Bus Voltage(kV)": 485.815, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.958, "Bus Voltage(kV)": 220.359, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.034, "Bus Voltage(kV)": 18.617, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.05, "Bus Voltage(kV)": 20.995, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.05, "Bus Voltage(kV)": 20.995, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.028, "Bus Voltage(kV)": 236.536, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.026, "Bus Voltage(kV)": 512.996, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.025, "Bus Voltage(kV)": 235.681, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.013, "Bus Voltage(kV)": 506.591, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.993, "Bus Voltage(kV)": 228.36, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.99, "Bus Voltage(kV)": 227.588, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.975, "Bus Voltage(kV)": 224.312, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.966, "Bus Voltage(kV)": 222.25, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 0.999, "Bus Voltage(kV)": 34.965, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 1.003, "Bus Voltage(kV)": 0.692, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 0.987, "Bus Voltage(kV)": 34.532, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 14.21, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.997, "Bus Voltage(kV)": 13.757, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.013, "Bus Voltage(kV)": 506.382, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.026, "Bus Voltage(kV)": 512.776, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.005, "Bus Voltage(kV)": 231.095, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.972, "Bus Voltage(kV)": 223.615, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.015, "Bus Voltage(kV)": 507.702, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.997, "Bus Voltage(kV)": 229.319, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.988, "Bus Voltage(kV)": 494.198, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.047, "Bus Voltage(kV)": 18.843, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.038, "Bus Voltage(kV)": 20.765, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.038, "Bus Voltage(kV)": 20.765, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 237.683, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 516.565, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 237.164, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.028, "Bus Voltage(kV)": 513.879, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.009, "Bus Voltage(kV)": 232.065, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.007, "Bus Voltage(kV)": 231.556, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.994, "Bus Voltage(kV)": 228.673, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.988, "Bus Voltage(kV)": 227.214, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.01, "Bus Voltage(kV)": 35.334, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 1.01, "Bus Voltage(kV)": 0.697, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.009, "Bus Voltage(kV)": 35.327, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.05, "Bus Voltage(kV)": 14.492, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.984, "Bus Voltage(kV)": 13.581, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.011, "Bus Voltage(kV)": 505.344, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.016, "Bus Voltage(kV)": 508.134, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.994, "Bus Voltage(kV)": 228.732, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.959, "Bus Voltage(kV)": 220.646, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.007, "Bus Voltage(kV)": 503.302, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.986, "Bus Voltage(kV)": 226.879, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.979, "Bus Voltage(kV)": 489.314, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.969, "Bus Voltage(kV)": 222.772, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.045, "Bus Voltage(kV)": 18.813, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.048, "Bus Voltage(kV)": 20.953, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.048, "Bus Voltage(kV)": 20.953, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 237.011, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.029, "Bus Voltage(kV)": 514.498, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 236.308, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.019, "Bus Voltage(kV)": 509.529, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.0, "Bus Voltage(kV)": 229.91, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.997, "Bus Voltage(kV)": 229.251, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.983, "Bus Voltage(kV)": 226.171, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.976, "Bus Voltage(kV)": 224.433, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.0, "Bus Voltage(kV)": 34.983, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 1.0, "Bus Voltage(kV)": 0.69, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 0.999, "Bus Voltage(kV)": 34.975, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.039, "Bus Voltage(kV)": 14.334, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.962, "Bus Voltage(kV)": 13.278, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 503.889, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.002, "Bus Voltage(kV)": 500.869, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.978, "Bus Voltage(kV)": 224.975, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.937, "Bus Voltage(kV)": 215.51, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.992, "Bus Voltage(kV)": 496.224, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.969, "Bus Voltage(kV)": 222.809, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.96, "Bus Voltage(kV)": 480.179, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.947, "Bus Voltage(kV)": 217.743, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.025, "Bus Voltage(kV)": 18.443, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.063, "Bus Voltage(kV)": 21.257, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.063, "Bus Voltage(kV)": 21.257, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.026, "Bus Voltage(kV)": 235.982, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.023, "Bus Voltage(kV)": 511.317, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.022, "Bus Voltage(kV)": 234.995, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.006, "Bus Voltage(kV)": 502.858, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.985, "Bus Voltage(kV)": 226.621, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.981, "Bus Voltage(kV)": 225.624, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.967, "Bus Voltage(kV)": 222.371, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.957, "Bus Voltage(kV)": 220.018, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 0.984, "Bus Voltage(kV)": 34.429, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 0.984, "Bus Voltage(kV)": 0.679, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 0.983, "Bus Voltage(kV)": 34.422, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 14.083, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.997, "Bus Voltage(kV)": 13.757, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.013, "Bus Voltage(kV)": 506.394, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.026, "Bus Voltage(kV)": 512.842, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.005, "Bus Voltage(kV)": 231.121, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.972, "Bus Voltage(kV)": 223.621, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.015, "Bus Voltage(kV)": 507.737, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.997, "Bus Voltage(kV)": 229.33, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.988, "Bus Voltage(kV)": 494.194, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.047, "Bus Voltage(kV)": 18.841, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.038, "Bus Voltage(kV)": 20.764, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.038, "Bus Voltage(kV)": 20.764, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 237.69, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 516.546, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 237.164, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.028, "Bus Voltage(kV)": 513.943, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.009, "Bus Voltage(kV)": 232.107, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.007, "Bus Voltage(kV)": 231.61, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.994, "Bus Voltage(kV)": 228.715, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.988, "Bus Voltage(kV)": 227.247, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.015, "Bus Voltage(kV)": 35.522, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 1.017, "Bus Voltage(kV)": 0.702, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 35.285, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.05, "Bus Voltage(kV)": 14.494, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.984, "Bus Voltage(kV)": 13.584, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.011, "Bus Voltage(kV)": 505.366, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.017, "Bus Voltage(kV)": 508.259, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.995, "Bus Voltage(kV)": 228.79, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.96, "Bus Voltage(kV)": 220.695, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.007, "Bus Voltage(kV)": 503.394, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.987, "Bus Voltage(kV)": 226.923, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.979, "Bus Voltage(kV)": 489.39, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.969, "Bus Voltage(kV)": 222.817, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.045, "Bus Voltage(kV)": 18.816, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.048, "Bus Voltage(kV)": 20.95, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.048, "Bus Voltage(kV)": 20.95, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 237.033, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.029, "Bus Voltage(kV)": 514.521, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.028, "Bus Voltage(kV)": 236.327, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.019, "Bus Voltage(kV)": 509.656, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.0, "Bus Voltage(kV)": 229.984, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.997, "Bus Voltage(kV)": 229.335, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.984, "Bus Voltage(kV)": 226.248, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.976, "Bus Voltage(kV)": 224.504, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.005, "Bus Voltage(kV)": 35.175, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 0.695, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 0.998, "Bus Voltage(kV)": 34.937, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.039, "Bus Voltage(kV)": 14.338, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.962, "Bus Voltage(kV)": 13.282, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 503.913, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.002, "Bus Voltage(kV)": 501.008, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.978, "Bus Voltage(kV)": 225.039, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.937, "Bus Voltage(kV)": 215.566, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.993, "Bus Voltage(kV)": 496.327, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.969, "Bus Voltage(kV)": 222.86, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.961, "Bus Voltage(kV)": 480.267, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.947, "Bus Voltage(kV)": 217.795, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.025, "Bus Voltage(kV)": 18.447, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.063, "Bus Voltage(kV)": 21.253, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.063, "Bus Voltage(kV)": 21.253, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.026, "Bus Voltage(kV)": 236.012, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.023, "Bus Voltage(kV)": 511.359, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.022, "Bus Voltage(kV)": 235.022, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.006, "Bus Voltage(kV)": 503.007, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.986, "Bus Voltage(kV)": 226.707, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.981, "Bus Voltage(kV)": 225.715, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.967, "Bus Voltage(kV)": 222.461, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.957, "Bus Voltage(kV)": 220.1, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 0.989, "Bus Voltage(kV)": 34.624, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 0.992, "Bus Voltage(kV)": 0.684, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 0.982, "Bus Voltage(kV)": 34.382, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.021, "Bus Voltage(kV)": 14.087, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.997, "Bus Voltage(kV)": 13.756, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.013, "Bus Voltage(kV)": 506.383, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.026, "Bus Voltage(kV)": 512.774, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.005, "Bus Voltage(kV)": 231.069, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.972, "Bus Voltage(kV)": 223.609, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.015, "Bus Voltage(kV)": 507.694, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.997, "Bus Voltage(kV)": 229.315, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.988, "Bus Voltage(kV)": 494.188, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.98, "Bus Voltage(kV)": 225.4, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.047, "Bus Voltage(kV)": 18.846, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.038, "Bus Voltage(kV)": 20.765, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.038, "Bus Voltage(kV)": 20.765, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 237.667, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.033, "Bus Voltage(kV)": 516.443, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.031, "Bus Voltage(kV)": 237.127, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.028, "Bus Voltage(kV)": 513.848, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.009, "Bus Voltage(kV)": 232.064, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.007, "Bus Voltage(kV)": 231.498, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.994, "Bus Voltage(kV)": 228.683, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.988, "Bus Voltage(kV)": 227.226, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.016, "Bus Voltage(kV)": 35.565, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 1.021, "Bus Voltage(kV)": 0.704, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.004, "Bus Voltage(kV)": 35.138, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.05, "Bus Voltage(kV)": 14.493, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.984, "Bus Voltage(kV)": 13.578, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.011, "Bus Voltage(kV)": 505.335, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.016, "Bus Voltage(kV)": 508.075, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.994, "Bus Voltage(kV)": 228.676, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.959, "Bus Voltage(kV)": 220.591, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.006, "Bus Voltage(kV)": 503.234, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.986, "Bus Voltage(kV)": 226.838, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.978, "Bus Voltage(kV)": 489.209, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.968, "Bus Voltage(kV)": 222.719, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.045, "Bus Voltage(kV)": 18.809, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.048, "Bus Voltage(kV)": 20.956, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.048, "Bus Voltage(kV)": 20.956, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.03, "Bus Voltage(kV)": 236.999, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.029, "Bus Voltage(kV)": 514.381, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.027, "Bus Voltage(kV)": 236.275, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.019, "Bus Voltage(kV)": 509.467, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.0, "Bus Voltage(kV)": 229.896, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.996, "Bus Voltage(kV)": 229.163, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.983, "Bus Voltage(kV)": 226.162, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.976, "Bus Voltage(kV)": 224.414, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 1.006, "Bus Voltage(kV)": 35.207, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 1.01, "Bus Voltage(kV)": 0.697, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 0.994, "Bus Voltage(kV)": 34.776, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.039, "Bus Voltage(kV)": 14.333, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 101, "Bus Name": "NUC-A       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 102, "Bus Name": "NUC-B       ", "Area": 1, "Base Voltage": 21.60000038, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 22.032, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 103, "Bus Name": "SOLAR_PV    ", "Area": 1, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 0.962, "Bus Voltage(kV)": 13.275, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 151, "Bus Name": "NUCPANT     ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.008, "Bus Voltage(kV)": 503.88, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 152, "Bus Name": "MID500      ", "Area": 1, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.002, "Bus Voltage(kV)": 500.81, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 153, "Bus Name": "MID230      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.978, "Bus Voltage(kV)": 224.916, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.937, "Bus Voltage(kV)": 215.453, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 201, "Bus Name": "HYDRO       ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 520.0, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 202, "Bus Name": "EAST500     ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.992, "Bus Voltage(kV)": 496.153, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 203, "Bus Name": "EAST230     ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.969, "Bus Voltage(kV)": 222.767, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 204, "Bus Name": "SUB500      ", "Area": 2, "Base Voltage": 500.0, "Bus Voltage(PU)": 0.96, "Bus Voltage(kV)": 480.07, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.946, "Bus Voltage(kV)": 217.688, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.024, "Bus Voltage(kV)": 18.439, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.063, "Bus Voltage(kV)": 21.26, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.063, "Bus Voltage(kV)": 21.26, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 3001, "Bus Name": "MINE        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.026, "Bus Voltage(kV)": 235.981, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 3002, "Bus Name": "E. MINE     ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.022, "Bus Voltage(kV)": 511.224, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 3003, "Bus Name": "S. MINE     ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 1.022, "Bus Voltage(kV)": 234.974, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 3004, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 500.0, "Bus Voltage(PU)": 1.006, "Bus Voltage(kV)": 502.811, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 3005, "Bus Name": "WEST        ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.985, "Bus Voltage(kV)": 226.616, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 3006, "Bus Name": "UPTOWN      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.981, "Bus Voltage(kV)": 225.531, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 3007, "Bus Name": "RURAL       ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.967, "Bus Voltage(kV)": 222.371, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 3008, "Bus Name": "CATDOG      ", "Area": 5, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.957, "Bus Voltage(kV)": 220.004, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 3009, "Bus Name": "WIND TR     ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 0.99, "Bus Voltage(kV)": 34.649, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 3010, "Bus Name": "WIND        ", "Area": 5, "Base Voltage": 0.69, "Bus Voltage(PU)": 0.994, "Bus Voltage(kV)": 0.686, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 3011, "Bus Name": "MINE_G      ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.04, "Bus Voltage(kV)": 14.352, "Voltage Range": "1.0<Vbus<1.05"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 3012, "Bus Name": "WIND X      ", "Area": 5, "Base Voltage": 35.0, "Bus Voltage(PU)": 0.977, "Bus Voltage(kV)": 34.212, "Voltage Range": "0.95<Vbus<1.0"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.02, "Bus Voltage(kV)": 14.082, "Voltage Range": "1.0<Vbus<1.05"}]}}, {"mode": "vega-lite"});
</script>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=48a002d6-6b79-4700-86a4-8320d7032e4b">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<p>It can be seen that most of the buses have voltages in the bracket of 1.0 PU and 1.05 PU</p>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=6f450fd8-d68f-4e66-99e4-1bc9dd8ea018">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<p>In the following section, the buses out of upper and lower normal operating range is filtered and reported</p>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=8343f7e6-2952-4971-9b43-1cafa1650e63">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h5 id="Voltage-Upper-Limits">Voltage Upper Limits<a class="anchor-link" href="#Voltage-Upper-Limits">¶</a></h5>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=71eefe77-d3c1-41c6-9ef8-83c7b6f32ffb">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [19]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">data_all_volt</span><span class="p">[</span><span class="n">data_all_volt</span><span class="p">[</span><span class="s1">'Bus Voltage(PU)'</span><span class="p">]</span><span class="o">&gt;</span><span class="mf">1.05</span><span class="p">]</span><span class="o">.</span><span class="n">reset_index</span><span class="p">(</span><span class="n">drop</span><span class="o">=</span><span class="kc">True</span><span class="p">)[</span><span class="s1">'Bus Number'</span><span class="p">]</span><span class="o">.</span><span class="n">unique</span><span class="p">()</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child jp-OutputArea-executeResult">
<div class="jp-OutputPrompt jp-OutputArea-prompt">Out[19]:</div>
<div class="jp-RenderedText jp-OutputArea-output jp-OutputArea-executeResult" data-mime-type="text/plain" tabindex="0">
<pre>array([3018,  206,  211,  212], dtype=int64)</pre>
</div>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=b52ede69">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [20]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">data_high</span> <span class="o">=</span> <span class="n">data_all_volt</span><span class="p">[</span><span class="n">data_all_volt</span><span class="p">[</span><span class="s1">'Bus Voltage(PU)'</span><span class="p">]</span><span class="o">&gt;</span><span class="mf">1.05</span><span class="p">]</span><span class="o">.</span><span class="n">reset_index</span><span class="p">(</span><span class="n">drop</span><span class="o">=</span><span class="kc">True</span><span class="p">)</span>
<span class="n">data_high</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child jp-OutputArea-executeResult">
<div class="jp-OutputPrompt jp-OutputArea-prompt">Out[20]:</div>
<div class="jp-RenderedHTMLCommon jp-RenderedHTML jp-OutputArea-output jp-OutputArea-executeResult" data-mime-type="text/html" tabindex="0">
<div>
<style scoped="">
    .dataframe tbody tr th:only-of-type {
        vertical-align: middle;
    }

    .dataframe tbody tr th {
        vertical-align: top;
    }

    .dataframe thead th {
        text-align: right;
    }
</style>
<table border="1" class="dataframe">
<thead>
<tr style="text-align: right;">
<th></th>
<th>Scenario</th>
<th>Bus Number</th>
<th>Bus Name</th>
<th>Area</th>
<th>Base Voltage</th>
<th>Bus Voltage(PU)</th>
<th>Bus Voltage(kV)</th>
<th>Voltage Range</th>
</tr>
</thead>
<tbody>
<tr>
<th>0</th>
<td>Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS</td>
<td>3018</td>
<td>CATDOG_G</td>
<td>5</td>
<td>13.8</td>
<td>1.051</td>
<td>14.508</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
<tr>
<th>1</th>
<td>Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS</td>
<td>206</td>
<td>URBGEN</td>
<td>2</td>
<td>18.0</td>
<td>1.053</td>
<td>18.948</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
<tr>
<th>2</th>
<td>Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS</td>
<td>3018</td>
<td>CATDOG_G</td>
<td>5</td>
<td>13.8</td>
<td>1.051</td>
<td>14.510</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
<tr>
<th>3</th>
<td>Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS</td>
<td>206</td>
<td>URBGEN</td>
<td>2</td>
<td>18.0</td>
<td>1.053</td>
<td>18.945</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
<tr>
<th>4</th>
<td>Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS</td>
<td>3018</td>
<td>CATDOG_G</td>
<td>5</td>
<td>13.8</td>
<td>1.051</td>
<td>14.508</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
<tr>
<th>...</th>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
</tr>
<tr>
<th>65</th>
<td>Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS</td>
<td>212</td>
<td>HYDRO_N</td>
<td>2</td>
<td>20.0</td>
<td>1.063</td>
<td>21.257</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
<tr>
<th>66</th>
<td>Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS</td>
<td>211</td>
<td>HYDRO_G</td>
<td>2</td>
<td>20.0</td>
<td>1.063</td>
<td>21.253</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
<tr>
<th>67</th>
<td>Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS</td>
<td>212</td>
<td>HYDRO_N</td>
<td>2</td>
<td>20.0</td>
<td>1.063</td>
<td>21.253</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
<tr>
<th>68</th>
<td>Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS</td>
<td>211</td>
<td>HYDRO_G</td>
<td>2</td>
<td>20.0</td>
<td>1.063</td>
<td>21.260</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
<tr>
<th>69</th>
<td>Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS</td>
<td>212</td>
<td>HYDRO_N</td>
<td>2</td>
<td>20.0</td>
<td>1.063</td>
<td>21.260</td>
<td>1.05&lt;Vbus&lt;1.1</td>
</tr>
</tbody>
</table>
<p>70 rows × 8 columns</p>
</div>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=d3dc77f3">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h5 id="Upper-voltage-limit-violation-plot">Upper voltage limit violation plot<a class="anchor-link" href="#Upper-voltage-limit-violation-plot">¶</a></h5>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=b272ac10">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [21]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">alt</span><span class="o">.</span><span class="n">Chart</span><span class="p">(</span><span class="n">data_high</span><span class="p">)</span><span class="o">.</span><span class="n">mark_line</span><span class="p">()</span><span class="o">.</span><span class="n">encode</span><span class="p">(</span>
    <span class="n">alt</span><span class="o">.</span><span class="n">X</span><span class="p">(</span><span class="s1">'Bus Voltage(PU)'</span><span class="p">,</span> <span class="n">scale</span><span class="o">=</span><span class="n">alt</span><span class="o">.</span><span class="n">Scale</span><span class="p">(</span><span class="n">zero</span><span class="o">=</span><span class="kc">False</span><span class="p">)),</span>
    <span class="n">alt</span><span class="o">.</span><span class="n">Y</span><span class="p">(</span><span class="s1">'Scenario'</span><span class="p">,</span><span class="n">axis</span> <span class="o">=</span> <span class="n">alt</span><span class="o">.</span><span class="n">Axis</span><span class="p">(</span><span class="n">labelLimit</span><span class="o">=</span> <span class="mi">250</span><span class="p">,</span> <span class="n">titleX</span><span class="o">=-</span><span class="mi">260</span><span class="p">),</span> <span class="n">sort</span><span class="o">=</span><span class="s1">'-x'</span><span class="p">),</span>
    <span class="n">alt</span><span class="o">.</span><span class="n">Color</span><span class="p">(</span><span class="s1">'Bus Number:N'</span><span class="p">,</span> <span class="n">legend</span><span class="o">=</span><span class="kc">None</span><span class="p">))</span><span class="o">.</span><span class="n">properties</span><span class="p">(</span><span class="n">height</span> <span class="o">=</span> <span class="mi">200</span><span class="p">,</span> <span class="n">width</span> <span class="o">=</span> <span class="mi">280</span><span class="p">)</span><span class="o">.</span><span class="n">facet</span><span class="p">(</span><span class="s1">'Bus Number:N'</span><span class="p">,</span><span class="n">columns</span><span class="o">=</span><span class="mi">2</span><span class="p">)</span><span class="o">.</span><span class="n">resolve_scale</span><span class="p">(</span><span class="n">x</span><span class="o">=</span><span class="s1">'independent'</span><span class="p">,</span> <span class="n">y</span> <span class="o">=</span> <span class="s1">'independent'</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child jp-OutputArea-executeResult">
<div class="jp-OutputPrompt jp-OutputArea-prompt">Out[21]:</div>
<div class="jp-RenderedHTMLCommon jp-RenderedHTML jp-OutputArea-output jp-OutputArea-executeResult" data-mime-type="text/html" tabindex="0">
<style>
  #altair-viz-cbf3ee575a20422e8a5d7914055e78c2.vega-embed {
    width: 100%;
    display: flex;
  }

  #altair-viz-cbf3ee575a20422e8a5d7914055e78c2.vega-embed details,
  #altair-viz-cbf3ee575a20422e8a5d7914055e78c2.vega-embed details summary {
    position: relative;
  }
</style>
<div id="altair-viz-cbf3ee575a20422e8a5d7914055e78c2"></div>
<script type="text/javascript">
  var VEGA_DEBUG = (typeof VEGA_DEBUG == "undefined") ? {} : VEGA_DEBUG;
  (function(spec, embedOpt){
    let outputDiv = document.currentScript.previousElementSibling;
    if (outputDiv.id !== "altair-viz-cbf3ee575a20422e8a5d7914055e78c2") {
      outputDiv = document.getElementById("altair-viz-cbf3ee575a20422e8a5d7914055e78c2");
    }
    const paths = {
      "vega": "https://cdn.jsdelivr.net/npm/vega@5?noext",
      "vega-lib": "https://cdn.jsdelivr.net/npm/vega-lib?noext",
      "vega-lite": "https://cdn.jsdelivr.net/npm/vega-lite@5.20.1?noext",
      "vega-embed": "https://cdn.jsdelivr.net/npm/vega-embed@6?noext",
    };

    function maybeLoadScript(lib, version) {
      var key = `${lib.replace("-", "")}_version`;
      return (VEGA_DEBUG[key] == version) ?
        Promise.resolve(paths[lib]) :
        new Promise(function(resolve, reject) {
          var s = document.createElement('script');
          document.getElementsByTagName("head")[0].appendChild(s);
          s.async = true;
          s.onload = () => {
            VEGA_DEBUG[key] = version;
            return resolve(paths[lib]);
          };
          s.onerror = () => reject(`Error loading script: ${paths[lib]}`);
          s.src = paths[lib];
        });
    }

    function showError(err) {
      outputDiv.innerHTML = `<div class="error" style="color:red;">${err}</div>`;
      throw err;
    }

    function displayChart(vegaEmbed) {
      vegaEmbed(outputDiv, spec, embedOpt)
        .catch(err => showError(`Javascript Error: ${err.message}<br>This usually means there's a typo in your chart specification. See the javascript console for the full traceback.`));
    }

    if(typeof define === "function" && define.amd) {
      requirejs.config({paths});
      require(["vega-embed"], displayChart, err => showError(`Error loading script: ${err.message}`));
    } else {
      maybeLoadScript("vega", "5")
        .then(() => maybeLoadScript("vega-lite", "5.20.1"))
        .then(() => maybeLoadScript("vega-embed", "6"))
        .catch(showError)
        .then(() => displayChart(vegaEmbed));
    }
  })({"config": {"view": {"continuousWidth": 300, "continuousHeight": 300}}, "data": {"name": "data-b1920b02fb35e35e996d294e56cf37a4"}, "facet": {"field": "Bus Number", "type": "nominal"}, "spec": {"mark": {"type": "line"}, "encoding": {"color": {"field": "Bus Number", "legend": null, "type": "nominal"}, "x": {"field": "Bus Voltage(PU)", "scale": {"zero": false}, "type": "quantitative"}, "y": {"axis": {"labelLimit": 250, "titleX": -260}, "field": "Scenario", "sort": "-x", "type": "nominal"}}, "height": 200, "width": 280}, "columns": 2, "resolve": {"scale": {"x": "independent", "y": "independent"}}, "$schema": "https://vega.github.io/schema/vega-lite/v5.20.1.json", "datasets": {"data-b1920b02fb35e35e996d294e56cf37a4": [{"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.051, "Bus Voltage(kV)": 14.508, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 0 MW, RLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.053, "Bus Voltage(kV)": 18.948, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.051, "Bus Voltage(kV)": 14.51, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 40 MW, RLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.053, "Bus Voltage(kV)": 18.945, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.051, "Bus Voltage(kV)": 14.508, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.053, "Bus Voltage(kV)": 18.95, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.057, "Bus Voltage(kV)": 21.135, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.057, "Bus Voltage(kV)": 21.135, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.057, "Bus Voltage(kV)": 21.132, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.057, "Bus Voltage(kV)": 21.132, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.057, "Bus Voltage(kV)": 21.138, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.057, "Bus Voltage(kV)": 21.138, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, LLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.051, "Bus Voltage(kV)": 18.92, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.055, "Bus Voltage(kV)": 21.097, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.055, "Bus Voltage(kV)": 21.097, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.071, "Bus Voltage(kV)": 21.415, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.071, "Bus Voltage(kV)": 21.415, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, LLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.051, "Bus Voltage(kV)": 18.918, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.055, "Bus Voltage(kV)": 21.094, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.055, "Bus Voltage(kV)": 21.094, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.071, "Bus Voltage(kV)": 21.411, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.071, "Bus Voltage(kV)": 21.411, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, LLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.051, "Bus Voltage(kV)": 18.923, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.055, "Bus Voltage(kV)": 21.101, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.055, "Bus Voltage(kV)": 21.101, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.071, "Bus Voltage(kV)": 21.419, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.071, "Bus Voltage(kV)": 21.419, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.052, "Bus Voltage(kV)": 14.514, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.052, "Bus Voltage(kV)": 14.516, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.052, "Bus Voltage(kV)": 14.514, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 400 MW, Wind = 75 MW, RLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.051, "Bus Voltage(kV)": 18.911, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.051, "Bus Voltage(kV)": 14.501, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.053, "Bus Voltage(kV)": 18.945, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.053, "Bus Voltage(kV)": 21.057, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.053, "Bus Voltage(kV)": 21.057, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.051, "Bus Voltage(kV)": 14.503, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.053, "Bus Voltage(kV)": 18.949, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.053, "Bus Voltage(kV)": 21.053, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.053, "Bus Voltage(kV)": 21.053, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.051, "Bus Voltage(kV)": 14.502, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.052, "Bus Voltage(kV)": 18.942, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.053, "Bus Voltage(kV)": 21.059, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.053, "Bus Voltage(kV)": 21.059, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.051, "Bus Voltage(kV)": 21.018, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, RLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.051, "Bus Voltage(kV)": 21.018, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.066, "Bus Voltage(kV)": 21.328, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.066, "Bus Voltage(kV)": 21.328, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.051, "Bus Voltage(kV)": 21.015, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, RLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.051, "Bus Voltage(kV)": 21.015, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.066, "Bus Voltage(kV)": 21.324, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.066, "Bus Voltage(kV)": 21.324, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.051, "Bus Voltage(kV)": 21.022, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, RLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.051, "Bus Voltage(kV)": 21.022, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.067, "Bus Voltage(kV)": 21.331, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.067, "Bus Voltage(kV)": 21.331, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 0 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.052, "Bus Voltage(kV)": 14.518, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 40 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.052, "Bus Voltage(kV)": 14.52, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 400 MW, Wind = 75 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.052, "Bus Voltage(kV)": 14.519, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.051, "Bus Voltage(kV)": 14.506, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, RLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.055, "Bus Voltage(kV)": 18.988, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.051, "Bus Voltage(kV)": 14.508, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, RLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.055, "Bus Voltage(kV)": 18.992, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, LLS", "Bus Number": 3018, "Bus Name": "CATDOG_G    ", "Area": 5, "Base Voltage": 13.80000019, "Bus Voltage(PU)": 1.051, "Bus Voltage(kV)": 14.507, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, RLS", "Bus Number": 206, "Bus Name": "URBGEN      ", "Area": 2, "Base Voltage": 18.0, "Bus Voltage(PU)": 1.055, "Bus Voltage(kV)": 18.985, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.063, "Bus Voltage(kV)": 21.257, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.063, "Bus Voltage(kV)": 21.257, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.063, "Bus Voltage(kV)": 21.253, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.063, "Bus Voltage(kV)": 21.253, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 211, "Bus Name": "HYDRO_G     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.063, "Bus Voltage(kV)": 21.26, "Voltage Range": "1.05<Vbus<1.1"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 212, "Bus Name": "HYDRO_N     ", "Area": 2, "Base Voltage": 20.0, "Bus Voltage(PU)": 1.063, "Bus Voltage(kV)": 21.26, "Voltage Range": "1.05<Vbus<1.1"}]}}, {"mode": "vega-lite"});
</script>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=9c319713-2b05-4d12-b645-d4dbc4eb6b36">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h5 id="Voltage-Lower-Limits">Voltage Lower Limits<a class="anchor-link" href="#Voltage-Lower-Limits">¶</a></h5>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=ead53bdf-3f68-4b85-aa16-b8336edc5429">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [22]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">data_all_volt</span><span class="p">[</span><span class="n">data_all_volt</span><span class="p">[</span><span class="s1">'Bus Voltage(PU)'</span><span class="p">]</span><span class="o">&lt;</span><span class="mf">0.95</span><span class="p">][</span><span class="s1">'Bus Number'</span><span class="p">]</span><span class="o">.</span><span class="n">unique</span><span class="p">()</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child jp-OutputArea-executeResult">
<div class="jp-OutputPrompt jp-OutputArea-prompt">Out[22]:</div>
<div class="jp-RenderedText jp-OutputArea-output jp-OutputArea-executeResult" data-mime-type="text/plain" tabindex="0">
<pre>array([154, 205], dtype=int64)</pre>
</div>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=07cebfc6">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [23]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">data_low</span> <span class="o">=</span> <span class="n">data_all_volt</span><span class="p">[</span><span class="n">data_all_volt</span><span class="p">[</span><span class="s1">'Bus Voltage(PU)'</span><span class="p">]</span><span class="o">&lt;</span><span class="mf">0.95</span><span class="p">]</span><span class="o">.</span><span class="n">reset_index</span><span class="p">(</span><span class="n">drop</span><span class="o">=</span><span class="kc">True</span><span class="p">)</span>
<span class="n">data_low</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child jp-OutputArea-executeResult">
<div class="jp-OutputPrompt jp-OutputArea-prompt">Out[23]:</div>
<div class="jp-RenderedHTMLCommon jp-RenderedHTML jp-OutputArea-output jp-OutputArea-executeResult" data-mime-type="text/html" tabindex="0">
<div>
<style scoped="">
    .dataframe tbody tr th:only-of-type {
        vertical-align: middle;
    }

    .dataframe tbody tr th {
        vertical-align: top;
    }

    .dataframe thead th {
        text-align: right;
    }
</style>
<table border="1" class="dataframe">
<thead>
<tr style="text-align: right;">
<th></th>
<th>Scenario</th>
<th>Bus Number</th>
<th>Bus Name</th>
<th>Area</th>
<th>Base Voltage</th>
<th>Bus Voltage(PU)</th>
<th>Bus Voltage(kV)</th>
<th>Voltage Range</th>
</tr>
</thead>
<tbody>
<tr>
<th>0</th>
<td>Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS</td>
<td>154</td>
<td>DOWNTN</td>
<td>1</td>
<td>230.0</td>
<td>0.942</td>
<td>216.551</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>1</th>
<td>Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS</td>
<td>154</td>
<td>DOWNTN</td>
<td>1</td>
<td>230.0</td>
<td>0.942</td>
<td>216.608</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>2</th>
<td>Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS</td>
<td>154</td>
<td>DOWNTN</td>
<td>1</td>
<td>230.0</td>
<td>0.941</td>
<td>216.499</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>3</th>
<td>Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS</td>
<td>154</td>
<td>DOWNTN</td>
<td>1</td>
<td>230.0</td>
<td>0.929</td>
<td>213.689</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>4</th>
<td>Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS</td>
<td>205</td>
<td>SUB230</td>
<td>2</td>
<td>230.0</td>
<td>0.939</td>
<td>215.956</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>5</th>
<td>Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS</td>
<td>154</td>
<td>DOWNTN</td>
<td>1</td>
<td>230.0</td>
<td>0.929</td>
<td>213.744</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>6</th>
<td>Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS</td>
<td>205</td>
<td>SUB230</td>
<td>2</td>
<td>230.0</td>
<td>0.939</td>
<td>216.006</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>7</th>
<td>Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS</td>
<td>154</td>
<td>DOWNTN</td>
<td>1</td>
<td>230.0</td>
<td>0.929</td>
<td>213.622</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>8</th>
<td>Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS</td>
<td>205</td>
<td>SUB230</td>
<td>2</td>
<td>230.0</td>
<td>0.939</td>
<td>215.891</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>9</th>
<td>Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS</td>
<td>154</td>
<td>DOWNTN</td>
<td>1</td>
<td>230.0</td>
<td>0.946</td>
<td>217.494</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>10</th>
<td>Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS</td>
<td>154</td>
<td>DOWNTN</td>
<td>1</td>
<td>230.0</td>
<td>0.946</td>
<td>217.551</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>11</th>
<td>Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS</td>
<td>154</td>
<td>DOWNTN</td>
<td>1</td>
<td>230.0</td>
<td>0.945</td>
<td>217.446</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>12</th>
<td>Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS</td>
<td>154</td>
<td>DOWNTN</td>
<td>1</td>
<td>230.0</td>
<td>0.934</td>
<td>214.746</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>13</th>
<td>Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS</td>
<td>205</td>
<td>SUB230</td>
<td>2</td>
<td>230.0</td>
<td>0.943</td>
<td>216.986</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>14</th>
<td>Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS</td>
<td>154</td>
<td>DOWNTN</td>
<td>1</td>
<td>230.0</td>
<td>0.934</td>
<td>214.802</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>15</th>
<td>Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS</td>
<td>205</td>
<td>SUB230</td>
<td>2</td>
<td>230.0</td>
<td>0.944</td>
<td>217.037</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>16</th>
<td>Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS</td>
<td>154</td>
<td>DOWNTN</td>
<td>1</td>
<td>230.0</td>
<td>0.933</td>
<td>214.684</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>17</th>
<td>Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS</td>
<td>205</td>
<td>SUB230</td>
<td>2</td>
<td>230.0</td>
<td>0.943</td>
<td>216.926</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>18</th>
<td>Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS</td>
<td>154</td>
<td>DOWNTN</td>
<td>1</td>
<td>230.0</td>
<td>0.949</td>
<td>218.164</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>19</th>
<td>Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS</td>
<td>154</td>
<td>DOWNTN</td>
<td>1</td>
<td>230.0</td>
<td>0.949</td>
<td>218.223</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>20</th>
<td>Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS</td>
<td>154</td>
<td>DOWNTN</td>
<td>1</td>
<td>230.0</td>
<td>0.948</td>
<td>218.120</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>21</th>
<td>Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS</td>
<td>154</td>
<td>DOWNTN</td>
<td>1</td>
<td>230.0</td>
<td>0.937</td>
<td>215.510</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>22</th>
<td>Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS</td>
<td>205</td>
<td>SUB230</td>
<td>2</td>
<td>230.0</td>
<td>0.947</td>
<td>217.743</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>23</th>
<td>Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS</td>
<td>154</td>
<td>DOWNTN</td>
<td>1</td>
<td>230.0</td>
<td>0.937</td>
<td>215.566</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>24</th>
<td>Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS</td>
<td>205</td>
<td>SUB230</td>
<td>2</td>
<td>230.0</td>
<td>0.947</td>
<td>217.795</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>25</th>
<td>Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS</td>
<td>154</td>
<td>DOWNTN</td>
<td>1</td>
<td>230.0</td>
<td>0.937</td>
<td>215.453</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
<tr>
<th>26</th>
<td>Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS</td>
<td>205</td>
<td>SUB230</td>
<td>2</td>
<td>230.0</td>
<td>0.946</td>
<td>217.688</td>
<td>0.95&lt;Vbus&lt;0.9</td>
</tr>
</tbody>
</table>
</div>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=e874c703">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h5 id="Lower-voltage-limit-violation-plot">Lower voltage limit violation plot<a class="anchor-link" href="#Lower-voltage-limit-violation-plot">¶</a></h5>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=b1f8e2ca">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [24]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="n">alt</span><span class="o">.</span><span class="n">Chart</span><span class="p">(</span><span class="n">data_low</span><span class="p">)</span><span class="o">.</span><span class="n">mark_line</span><span class="p">()</span><span class="o">.</span><span class="n">encode</span><span class="p">(</span>
    <span class="n">alt</span><span class="o">.</span><span class="n">X</span><span class="p">(</span><span class="s1">'Bus Voltage(PU)'</span><span class="p">,</span> <span class="n">scale</span><span class="o">=</span><span class="n">alt</span><span class="o">.</span><span class="n">Scale</span><span class="p">(</span><span class="n">zero</span><span class="o">=</span><span class="kc">False</span><span class="p">)),</span>
    <span class="n">alt</span><span class="o">.</span><span class="n">Y</span><span class="p">(</span><span class="s1">'Scenario'</span><span class="p">,</span><span class="n">axis</span> <span class="o">=</span> <span class="n">alt</span><span class="o">.</span><span class="n">Axis</span><span class="p">(</span><span class="n">labelLimit</span><span class="o">=</span> <span class="mi">250</span><span class="p">,</span> <span class="n">titleX</span><span class="o">=-</span><span class="mi">260</span><span class="p">),</span> <span class="n">sort</span><span class="o">=</span><span class="s1">'x'</span><span class="p">),</span>
    <span class="n">alt</span><span class="o">.</span><span class="n">Color</span><span class="p">(</span><span class="s1">'Bus Number:N'</span><span class="p">,</span> <span class="n">legend</span><span class="o">=</span><span class="kc">None</span><span class="p">))</span><span class="o">.</span><span class="n">properties</span><span class="p">(</span><span class="n">height</span> <span class="o">=</span> <span class="mi">200</span><span class="p">,</span> <span class="n">width</span> <span class="o">=</span> <span class="mi">280</span><span class="p">)</span><span class="o">.</span><span class="n">facet</span><span class="p">(</span><span class="s1">'Bus Number:N'</span><span class="p">,</span><span class="n">columns</span><span class="o">=</span><span class="mi">2</span><span class="p">)</span><span class="o">.</span><span class="n">resolve_scale</span><span class="p">(</span><span class="n">x</span><span class="o">=</span><span class="s1">'independent'</span><span class="p">,</span> <span class="n">y</span> <span class="o">=</span> <span class="s1">'independent'</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child jp-OutputArea-executeResult">
<div class="jp-OutputPrompt jp-OutputArea-prompt">Out[24]:</div>
<div class="jp-RenderedHTMLCommon jp-RenderedHTML jp-OutputArea-output jp-OutputArea-executeResult" data-mime-type="text/html" tabindex="0">
<style>
  #altair-viz-a4fc50a5db8a4a49bb3489b70ca68186.vega-embed {
    width: 100%;
    display: flex;
  }

  #altair-viz-a4fc50a5db8a4a49bb3489b70ca68186.vega-embed details,
  #altair-viz-a4fc50a5db8a4a49bb3489b70ca68186.vega-embed details summary {
    position: relative;
  }
</style>
<div id="altair-viz-a4fc50a5db8a4a49bb3489b70ca68186"></div>
<script type="text/javascript">
  var VEGA_DEBUG = (typeof VEGA_DEBUG == "undefined") ? {} : VEGA_DEBUG;
  (function(spec, embedOpt){
    let outputDiv = document.currentScript.previousElementSibling;
    if (outputDiv.id !== "altair-viz-a4fc50a5db8a4a49bb3489b70ca68186") {
      outputDiv = document.getElementById("altair-viz-a4fc50a5db8a4a49bb3489b70ca68186");
    }
    const paths = {
      "vega": "https://cdn.jsdelivr.net/npm/vega@5?noext",
      "vega-lib": "https://cdn.jsdelivr.net/npm/vega-lib?noext",
      "vega-lite": "https://cdn.jsdelivr.net/npm/vega-lite@5.20.1?noext",
      "vega-embed": "https://cdn.jsdelivr.net/npm/vega-embed@6?noext",
    };

    function maybeLoadScript(lib, version) {
      var key = `${lib.replace("-", "")}_version`;
      return (VEGA_DEBUG[key] == version) ?
        Promise.resolve(paths[lib]) :
        new Promise(function(resolve, reject) {
          var s = document.createElement('script');
          document.getElementsByTagName("head")[0].appendChild(s);
          s.async = true;
          s.onload = () => {
            VEGA_DEBUG[key] = version;
            return resolve(paths[lib]);
          };
          s.onerror = () => reject(`Error loading script: ${paths[lib]}`);
          s.src = paths[lib];
        });
    }

    function showError(err) {
      outputDiv.innerHTML = `<div class="error" style="color:red;">${err}</div>`;
      throw err;
    }

    function displayChart(vegaEmbed) {
      vegaEmbed(outputDiv, spec, embedOpt)
        .catch(err => showError(`Javascript Error: ${err.message}<br>This usually means there's a typo in your chart specification. See the javascript console for the full traceback.`));
    }

    if(typeof define === "function" && define.amd) {
      requirejs.config({paths});
      require(["vega-embed"], displayChart, err => showError(`Error loading script: ${err.message}`));
    } else {
      maybeLoadScript("vega", "5")
        .then(() => maybeLoadScript("vega-lite", "5.20.1"))
        .then(() => maybeLoadScript("vega-embed", "6"))
        .catch(showError)
        .then(() => displayChart(vegaEmbed));
    }
  })({"config": {"view": {"continuousWidth": 300, "continuousHeight": 300}}, "data": {"name": "data-c3af2c40ffc254d9a20814347a8b3e1d"}, "facet": {"field": "Bus Number", "type": "nominal"}, "spec": {"mark": {"type": "line"}, "encoding": {"color": {"field": "Bus Number", "legend": null, "type": "nominal"}, "x": {"field": "Bus Voltage(PU)", "scale": {"zero": false}, "type": "quantitative"}, "y": {"axis": {"labelLimit": 250, "titleX": -260}, "field": "Scenario", "sort": "x", "type": "nominal"}}, "height": 200, "width": 280}, "columns": 2, "resolve": {"scale": {"x": "independent", "y": "independent"}}, "$schema": "https://vega.github.io/schema/vega-lite/v5.20.1.json", "datasets": {"data-c3af2c40ffc254d9a20814347a8b3e1d": [{"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.942, "Bus Voltage(kV)": 216.551, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.942, "Bus Voltage(kV)": 216.608, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 0 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.941, "Bus Voltage(kV)": 216.499, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.929, "Bus Voltage(kV)": 213.689, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.939, "Bus Voltage(kV)": 215.956, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.929, "Bus Voltage(kV)": 213.744, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.939, "Bus Voltage(kV)": 216.006, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.929, "Bus Voltage(kV)": 213.622, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 0 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.939, "Bus Voltage(kV)": 215.891, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.946, "Bus Voltage(kV)": 217.494, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.946, "Bus Voltage(kV)": 217.551, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 50 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.945, "Bus Voltage(kV)": 217.446, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.934, "Bus Voltage(kV)": 214.746, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.943, "Bus Voltage(kV)": 216.986, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.934, "Bus Voltage(kV)": 214.802, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.944, "Bus Voltage(kV)": 217.037, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.933, "Bus Voltage(kV)": 214.684, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 50 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.943, "Bus Voltage(kV)": 216.926, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 0 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.949, "Bus Voltage(kV)": 218.164, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 40 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.949, "Bus Voltage(kV)": 218.223, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 100 MW, Hydro = 500 MW, Wind = 75 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.948, "Bus Voltage(kV)": 218.12, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.937, "Bus Voltage(kV)": 215.51, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 0 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.947, "Bus Voltage(kV)": 217.743, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.937, "Bus Voltage(kV)": 215.566, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 40 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.947, "Bus Voltage(kV)": 217.795, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 154, "Bus Name": "DOWNTN      ", "Area": 1, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.937, "Bus Voltage(kV)": 215.453, "Voltage Range": "0.95<Vbus<0.9"}, {"Scenario": "Solar = 100 MW, Hydro = 600 MW, Wind = 75 MW, HLS", "Bus Number": 205, "Bus Name": "SUB230      ", "Area": 2, "Base Voltage": 230.0, "Bus Voltage(PU)": 0.946, "Bus Voltage(kV)": 217.688, "Voltage Range": "0.95<Vbus<0.9"}]}}, {"mode": "vega-lite"});
</script>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=05482e05-e302-4f00-9df6-3e5598ccfc0c">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h4 id="Conclusion">Conclusion<a class="anchor-link" href="#Conclusion">¶</a></h4>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=0c5f6e7e-290f-4a40-bcd9-e6380360b722">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<p>Year 4, Toplogy 5 limit violation check for overloading and voltage was carried out for the three load scenarios. It was seen that</p>
<ol>
<li>Transformer and branch overloading of greater than 80% was reported for the following branches<ul>
<li>Transformer 3018 CATDOG_G    13.800 to 3008 CATDOG      230.00 1</li>
<li>Transformer 206 URBGEN      18.000 to 205 SUB230      230.00 1</li>
<li>Branch 154 DOWNTN      230.00 to 203 EAST230     230.00 1</li>
<li>Branch 203 EAST230     230.00 to 154 DOWNTN      230.00 1</li>
<li>Branch 153 MID230      230.00 to 154 DOWNTN      230.00 1</li>
<li>Branch 54 DOWNTN      230.00 to 153 MID230      230.00 1</li>
<li>Branch 203 EAST230     230.00 to 205 SUB230      230.00 1</li>
<li>Branch 203 EAST230     230.00 to 205 SUB230      230.00 2</li>
<li>Branch 205 SUB230      230.00 to 203 EAST230     230.00 1</li>
<li>Branch 205 SUB230      230.00 to 203 EAST230     230.00 2</li>
</ul>
</li>
<li>The buses violating the upper voltage limit are<ul>
<li>3018, 206, 211, 212</li>
</ul>
</li>
<li>The buses violating the lower voltage limit are<ul>
<li>154, 205</li>
</ul>
</li>
</ol>
</div>
</div>
</div>
</div>
</main>
</body>
</html>
